  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_3,                   !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -218.375303982701,21.8821025944039,12,  !- X,Y,Z ==> Vertex 1 {m}
    -218.961999565031,3.11297901077,12,  !- X,Y,Z ==> Vertex 2 {m}
    -210.337498942732,2.89060424605235,12,  !- X,Y,Z ==> Vertex 3 {m}
    -209.750825617195,21.6597285196314,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -210.337498942732,2.89060424605235,12,  !- X,Y,Z ==> Vertex 1 {m}
    -210.337498942732,2.89060424605235,0,  !- X,Y,Z ==> Vertex 2 {m}
    -209.750825617195,21.6597285196314,0,  !- X,Y,Z ==> Vertex 3 {m}
    -209.750825617195,21.6597285196314,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -218.961999565031,3.11297901077,12,  !- X,Y,Z ==> Vertex 1 {m}
    -218.961999565031,3.11297901077,0,  !- X,Y,Z ==> Vertex 2 {m}
    -210.337498942732,2.89060424605235,0,  !- X,Y,Z ==> Vertex 3 {m}
    -210.337498942732,2.89060424605235,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -209.750825617195,21.6597285196314,12,  !- X,Y,Z ==> Vertex 1 {m}
    -209.750825617195,21.6597285196314,0,  !- X,Y,Z ==> Vertex 2 {m}
    -218.375303982701,21.8821025944039,0,  !- X,Y,Z ==> Vertex 3 {m}
    -218.375303982701,21.8821025944039,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -209.750825617195,21.6597285196314,0,  !- X,Y,Z ==> Vertex 1 {m}
    -210.337498942732,2.89060424605235,0,  !- X,Y,Z ==> Vertex 2 {m}
    -218.961999565031,3.11297901077,0,  !- X,Y,Z ==> Vertex 3 {m}
    -218.375303982701,21.8821025944039,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -218.375303982701,21.8821025944039,12,  !- X,Y,Z ==> Vertex 1 {m}
    -218.375303982701,21.8821025944039,0,  !- X,Y,Z ==> Vertex 2 {m}
    -218.961999565031,3.11297901077,0,  !- X,Y,Z ==> Vertex 3 {m}
    -218.961999565031,3.11297901077,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -34.7492657144245,-4.88655712147718,12,  !- X,Y,Z ==> Vertex 1 {m}
    -34.7492657144245,-4.88655712147718,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.251695984493,-11.3280349145541,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.251695984493,-11.3280349145541,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -50.9934103658752,7.9964993365015,12,  !- X,Y,Z ==> Vertex 1 {m}
    -51.9145561230087,-3.55373471354832,12,  !- X,Y,Z ==> Vertex 2 {m}
    -34.7492657144245,-4.88655712147718,12,  !- X,Y,Z ==> Vertex 3 {m}
    -35.251695984493,-11.3280349145541,12,  !- X,Y,Z ==> Vertex 4 {m}
    -25.2037093271285,-12.1054967338196,12,  !- X,Y,Z ==> Vertex 5 {m}
    -24.4500760401023,-1.99903895546585,12,  !- X,Y,Z ==> Vertex 6 {m}
    -28.6367315830902,-1.66584364833948,12,  !- X,Y,Z ==> Vertex 7 {m}
    -28.0505692126501,6.219414455077,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.251695984493,-11.3280349145541,12,  !- X,Y,Z ==> Vertex 1 {m}
    -35.251695984493,-11.3280349145541,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.2037093271285,-12.1054967338196,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.2037093271285,-12.1054967338196,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.0505692126501,6.219414455077,0,  !- X,Y,Z ==> Vertex 1 {m}
    -28.6367315830902,-1.66584364833948,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4500760401023,-1.99903895546585,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.2037093271285,-12.1054967338196,0,  !- X,Y,Z ==> Vertex 4 {m}
    -35.251695984493,-11.3280349145541,0,  !- X,Y,Z ==> Vertex 5 {m}
    -34.7492657144245,-4.88655712147718,0,  !- X,Y,Z ==> Vertex 6 {m}
    -51.9145561230087,-3.55373471354832,0,  !- X,Y,Z ==> Vertex 7 {m}
    -50.9934103658752,7.9964993365015,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.6367315830902,-1.66584364833948,12,  !- X,Y,Z ==> Vertex 1 {m}
    -28.6367315830902,-1.66584364833948,0,  !- X,Y,Z ==> Vertex 2 {m}
    -28.0505692126501,6.219414455077,0,  !- X,Y,Z ==> Vertex 3 {m}
    -28.0505692126501,6.219414455077,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.9145561230087,-3.55373471354832,12,  !- X,Y,Z ==> Vertex 1 {m}
    -51.9145561230087,-3.55373471354832,0,  !- X,Y,Z ==> Vertex 2 {m}
    -34.7492657144245,-4.88655712147718,0,  !- X,Y,Z ==> Vertex 3 {m}
    -34.7492657144245,-4.88655712147718,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -50.9934103658752,7.9964993365015,12,  !- X,Y,Z ==> Vertex 1 {m}
    -50.9934103658752,7.9964993365015,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.9145561230087,-3.55373471354832,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.9145561230087,-3.55373471354832,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.0505692126501,6.219414455077,12,  !- X,Y,Z ==> Vertex 1 {m}
    -28.0505692126501,6.219414455077,0,  !- X,Y,Z ==> Vertex 2 {m}
    -50.9934103658752,7.9964993365015,0,  !- X,Y,Z ==> Vertex 3 {m}
    -50.9934103658752,7.9964993365015,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.4500760401023,-1.99903895546585,12,  !- X,Y,Z ==> Vertex 1 {m}
    -24.4500760401023,-1.99903895546585,0,  !- X,Y,Z ==> Vertex 2 {m}
    -28.6367315830902,-1.66584364833948,0,  !- X,Y,Z ==> Vertex 3 {m}
    -28.6367315830902,-1.66584364833948,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.2037093271285,-12.1054967338196,12,  !- X,Y,Z ==> Vertex 1 {m}
    -25.2037093271285,-12.1054967338196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4500760401023,-1.99903895546585,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4500760401023,-1.99903895546585,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.54556100082526,10.661766848845,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.96425748030965,-12.3276536144555,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0026497936667,-12.216578143445,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.6676608813676,10.7728420635581,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.96425748030965,-12.3276536144555,12,  !- X,Y,Z ==> Vertex 1 {m}
    -9.96425748030965,-12.3276536144555,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54556100082526,10.661766848845,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54556100082526,10.661766848845,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.0026497936667,-12.216578143445,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0026497936667,-12.216578143445,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.96425748030965,-12.3276536144555,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.96425748030965,-12.3276536144555,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6676608813676,10.7728420635581,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.6676608813676,10.7728420635581,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0026497936667,-12.216578143445,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0026497936667,-12.216578143445,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6676608813676,10.7728420635581,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0026497936667,-12.216578143445,12,  !- X,Y,Z ==> Vertex 2 {m}
    -9.96425748030965,-12.3276536144555,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54556100082526,10.661766848845,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.54556100082526,10.661766848845,12,  !- X,Y,Z ==> Vertex 1 {m}
    -9.54556100082526,10.661766848845,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.6676608813676,10.7728420635581,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.6676608813676,10.7728420635581,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.1992198323217,-105.062715865572,12,  !- X,Y,Z ==> Vertex 1 {m}
    24.1992198323217,-105.062715865572,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.780579100268,-114.502816053255,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.780579100268,-114.502816053255,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    30.8143299046698,-128.274227637605,12,  !- X,Y,Z ==> Vertex 1 {m}
    30.8143299046698,-128.274227637605,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.8190448366729,-105.395866456121,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.8190448366729,-105.395866456121,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.0040032996764,-129.162579528174,12,  !- X,Y,Z ==> Vertex 1 {m}
    53.0040032996764,-129.162579528174,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.8143299046698,-128.274227637605,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.8143299046698,-128.274227637605,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.8190448366729,-105.395866456121,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.8143299046698,-128.274227637605,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.0040032996764,-129.162579528174,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4179532073231,-141.934481645106,0,  !- X,Y,Z ==> Vertex 4 {m}
    32.740283064183,-141.046117099243,0,  !- X,Y,Z ==> Vertex 5 {m}
    32.0704644543813,-154.484377583545,0,  !- X,Y,Z ==> Vertex 6 {m}
    20.180107945221,-153.929120438774,0,  !- X,Y,Z ==> Vertex 7 {m}
    21.1848660550913,-133.160901310835,0,  !- X,Y,Z ==> Vertex 8 {m}
    17.5842759030824,-133.04985093301,0,  !- X,Y,Z ==> Vertex 9 {m}
    18.4215747964681,-114.280711642498,0,  !- X,Y,Z ==> Vertex 10 {m}
    23.780579100268,-114.502816053255,0,  !- X,Y,Z ==> Vertex 11 {m}
    24.1992198323217,-105.062715865572,0;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.1848660550913,-133.160901310835,12,  !- X,Y,Z ==> Vertex 1 {m}
    21.1848660550913,-133.160901310835,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.180107945221,-153.929120438774,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.180107945221,-153.929120438774,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.5842759030824,-133.04985093301,12,  !- X,Y,Z ==> Vertex 1 {m}
    17.5842759030824,-133.04985093301,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.1848660550913,-133.160901310835,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.1848660550913,-133.160901310835,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.0704644543813,-154.484377583545,12,  !- X,Y,Z ==> Vertex 1 {m}
    32.0704644543813,-154.484377583545,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.740283064183,-141.046117099243,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.740283064183,-141.046117099243,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.740283064183,-141.046117099243,12,  !- X,Y,Z ==> Vertex 1 {m}
    32.740283064183,-141.046117099243,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4179532073231,-141.934481645106,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4179532073231,-141.934481645106,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    18.4215747964681,-114.280711642498,12,  !- X,Y,Z ==> Vertex 1 {m}
    18.4215747964681,-114.280711642498,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.5842759030824,-133.04985093301,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.5842759030824,-133.04985093301,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    52.4179532073231,-141.934481645106,12,  !- X,Y,Z ==> Vertex 1 {m}
    52.4179532073231,-141.934481645106,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.0040032996764,-129.162579528174,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.0040032996764,-129.162579528174,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.780579100268,-114.502816053255,12,  !- X,Y,Z ==> Vertex 1 {m}
    23.780579100268,-114.502816053255,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.4215747964681,-114.280711642498,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.4215747964681,-114.280711642498,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.8190448366729,-105.395866456121,12,  !- X,Y,Z ==> Vertex 1 {m}
    31.8190448366729,-105.395866456121,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.1992198323217,-105.062715865572,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.1992198323217,-105.062715865572,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.180107945221,-153.929120438774,12,  !- X,Y,Z ==> Vertex 1 {m}
    20.180107945221,-153.929120438774,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.0704644543813,-154.484377583545,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.0704644543813,-154.484377583545,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.1992198323217,-105.062715865572,12,  !- X,Y,Z ==> Vertex 1 {m}
    23.780579100268,-114.502816053255,12,  !- X,Y,Z ==> Vertex 2 {m}
    18.4215747964681,-114.280711642498,12,  !- X,Y,Z ==> Vertex 3 {m}
    17.5842759030824,-133.04985093301,12,  !- X,Y,Z ==> Vertex 4 {m}
    21.1848660550913,-133.160901310835,12,  !- X,Y,Z ==> Vertex 5 {m}
    20.180107945221,-153.929120438774,12,  !- X,Y,Z ==> Vertex 6 {m}
    32.0704644543813,-154.484377583545,12,  !- X,Y,Z ==> Vertex 7 {m}
    32.740283064183,-141.046117099243,12,  !- X,Y,Z ==> Vertex 8 {m}
    52.4179532073231,-141.934481645106,12,  !- X,Y,Z ==> Vertex 9 {m}
    53.0040032996764,-129.162579528174,12,  !- X,Y,Z ==> Vertex 10 {m}
    30.8143299046698,-128.274227637605,12,  !- X,Y,Z ==> Vertex 11 {m}
    31.8190448366729,-105.395866456121,12;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -255.132798170352,56.9782639682793,12,  !- X,Y,Z ==> Vertex 1 {m}
    -255.132798170352,56.9782639682793,0,  !- X,Y,Z ==> Vertex 2 {m}
    -255.133262187897,43.7621223244687,0,  !- X,Y,Z ==> Vertex 3 {m}
    -255.133262187897,43.7621223244687,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -247.011199040208,43.7618417014049,12,  !- X,Y,Z ==> Vertex 1 {m}
    -247.011199040208,43.7618417014049,0,  !- X,Y,Z ==> Vertex 2 {m}
    -247.010749794431,56.9779833460159,0,  !- X,Y,Z ==> Vertex 3 {m}
    -247.010749794431,56.9779833460159,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -247.010749794431,56.9779833460159,0,  !- X,Y,Z ==> Vertex 1 {m}
    -247.011199040208,43.7618417014049,0,  !- X,Y,Z ==> Vertex 2 {m}
    -255.133262187897,43.7621223244687,0,  !- X,Y,Z ==> Vertex 3 {m}
    -255.132798170352,56.9782639682793,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -255.132798170352,56.9782639682793,12,  !- X,Y,Z ==> Vertex 1 {m}
    -255.133262187897,43.7621223244687,12,  !- X,Y,Z ==> Vertex 2 {m}
    -247.011199040208,43.7618417014049,12,  !- X,Y,Z ==> Vertex 3 {m}
    -247.010749794431,56.9779833460159,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -247.010749794431,56.9779833460159,12,  !- X,Y,Z ==> Vertex 1 {m}
    -247.010749794431,56.9779833460159,0,  !- X,Y,Z ==> Vertex 2 {m}
    -255.132798170352,56.9782639682793,0,  !- X,Y,Z ==> Vertex 3 {m}
    -255.132798170352,56.9782639682793,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -255.133262187897,43.7621223244687,12,  !- X,Y,Z ==> Vertex 1 {m}
    -255.133262187897,43.7621223244687,0,  !- X,Y,Z ==> Vertex 2 {m}
    -247.011199040208,43.7618417014049,0,  !- X,Y,Z ==> Vertex 3 {m}
    -247.011199040208,43.7618417014049,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    117.898894896089,-164.58994988831,12,  !- X,Y,Z ==> Vertex 1 {m}
    117.898894896089,-164.58994988831,0,  !- X,Y,Z ==> Vertex 2 {m}
    131.296508624101,-165.256080034152,0,  !- X,Y,Z ==> Vertex 3 {m}
    131.296508624101,-165.256080034152,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.979576653389,-96.7320035015843,0,  !- X,Y,Z ==> Vertex 1 {m}
    131.296508624101,-165.256080034152,0,  !- X,Y,Z ==> Vertex 2 {m}
    117.898894896089,-164.58994988831,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.819693107055,-147.042458379181,0,  !- X,Y,Z ==> Vertex 4 {m}
    60.8751796555779,-143.933495364364,0,  !- X,Y,Z ==> Vertex 5 {m}
    61.6286777045136,-130.384171310444,0,  !- X,Y,Z ==> Vertex 6 {m}
    119.991754868972,-133.382061501192,0,  !- X,Y,Z ==> Vertex 7 {m}
    122.000760022658,-96.0658730581746,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    131.296508624101,-165.256080034152,12,  !- X,Y,Z ==> Vertex 1 {m}
    131.296508624101,-165.256080034152,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.979576653389,-96.7320035015843,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.979576653389,-96.7320035015843,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    61.6286777045136,-130.384171310444,12,  !- X,Y,Z ==> Vertex 1 {m}
    61.6286777045136,-130.384171310444,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.8751796555779,-143.933495364364,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.8751796555779,-143.933495364364,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    122.000760022658,-96.0658730581746,12,  !- X,Y,Z ==> Vertex 1 {m}
    122.000760022658,-96.0658730581746,0,  !- X,Y,Z ==> Vertex 2 {m}
    119.991754868972,-133.382061501192,0,  !- X,Y,Z ==> Vertex 3 {m}
    119.991754868972,-133.382061501192,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    122.000760022658,-96.0658730581746,12,  !- X,Y,Z ==> Vertex 1 {m}
    119.991754868972,-133.382061501192,12,  !- X,Y,Z ==> Vertex 2 {m}
    61.6286777045136,-130.384171310444,12,  !- X,Y,Z ==> Vertex 3 {m}
    60.8751796555779,-143.933495364364,12,  !- X,Y,Z ==> Vertex 4 {m}
    118.819693107055,-147.042458379181,12,  !- X,Y,Z ==> Vertex 5 {m}
    117.898894896089,-164.58994988831,12,  !- X,Y,Z ==> Vertex 6 {m}
    131.296508624101,-165.256080034152,12,  !- X,Y,Z ==> Vertex 7 {m}
    134.979576653389,-96.7320035015843,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    119.991754868972,-133.382061501192,12,  !- X,Y,Z ==> Vertex 1 {m}
    119.991754868972,-133.382061501192,0,  !- X,Y,Z ==> Vertex 2 {m}
    61.6286777045136,-130.384171310444,0,  !- X,Y,Z ==> Vertex 3 {m}
    61.6286777045136,-130.384171310444,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.8751796555779,-143.933495364364,12,  !- X,Y,Z ==> Vertex 1 {m}
    60.8751796555779,-143.933495364364,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.819693107055,-147.042458379181,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.819693107055,-147.042458379181,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.979576653389,-96.7320035015843,12,  !- X,Y,Z ==> Vertex 1 {m}
    134.979576653389,-96.7320035015843,0,  !- X,Y,Z ==> Vertex 2 {m}
    122.000760022658,-96.0658730581746,0,  !- X,Y,Z ==> Vertex 3 {m}
    122.000760022658,-96.0658730581746,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    118.819693107055,-147.042458379181,12,  !- X,Y,Z ==> Vertex 1 {m}
    118.819693107055,-147.042458379181,0,  !- X,Y,Z ==> Vertex 2 {m}
    117.898894896089,-164.58994988831,0,  !- X,Y,Z ==> Vertex 3 {m}
    117.898894896089,-164.58994988831,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.2866307685328,-241.999582062572,12,  !- X,Y,Z ==> Vertex 1 {m}
    -42.2866307685328,-241.999582062572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.537873578951,-247.996818560883,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.537873578951,-247.996818560883,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -38.2672150489001,-224.452129969383,12,  !- X,Y,Z ==> Vertex 1 {m}
    -38.2672150489001,-224.452129969383,0,  !- X,Y,Z ==> Vertex 2 {m}
    -39.104667070374,-242.110659844281,0,  !- X,Y,Z ==> Vertex 3 {m}
    -39.104667070374,-242.110659844281,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.2623536172062,-218.010657135157,12,  !- X,Y,Z ==> Vertex 1 {m}
    -37.2623536172062,-218.010657135157,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.4443067912933,-217.899580157079,0,  !- X,Y,Z ==> Vertex 3 {m}
    -40.4443067912933,-217.899580157079,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -36.6761437016029,-206.016183565379,12,  !- X,Y,Z ==> Vertex 1 {m}
    -36.6761437016029,-206.016183565379,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.2623536172062,-218.010657135157,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.2623536172062,-218.010657135157,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    33.1595288771483,-266.432820794822,12,  !- X,Y,Z ==> Vertex 1 {m}
    33.1595288771483,-266.432820794822,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.5781707988359,-257.992261966823,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.5781707988359,-257.992261966823,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.2239393927036,-269.209336644762,12,  !- X,Y,Z ==> Vertex 1 {m}
    29.2239393927036,-269.209336644762,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.3076635161759,-266.210717432589,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.3076635161759,-266.210717432589,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -40.6955497373469,-224.341056809309,12,  !- X,Y,Z ==> Vertex 1 {m}
    -40.6955497373469,-224.341056809309,0,  !- X,Y,Z ==> Vertex 2 {m}
    -38.2672150489001,-224.452129969383,0,  !- X,Y,Z ==> Vertex 3 {m}
    -38.2672150489001,-224.452129969383,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -40.6957562118158,-261.212964424934,12,  !- X,Y,Z ==> Vertex 1 {m}
    -40.6957562118158,-261.212964424934,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.2061427743084,-263.545332886212,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.2061427743084,-263.545332886212,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.3076635161759,-266.210717432589,12,  !- X,Y,Z ==> Vertex 1 {m}
    29.3076635161759,-266.210717432589,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.1595288771483,-266.432820794822,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.1595288771483,-266.432820794822,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.977518150783,-257.770157790618,12,  !- X,Y,Z ==> Vertex 1 {m}
    29.977518150783,-257.770157790618,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.6520884345312,-223.008382233626,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.6520884345312,-223.008382233626,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.011103751838,-209.570100868325,12,  !- X,Y,Z ==> Vertex 1 {m}
    37.011103751838,-209.570100868325,0,  !- X,Y,Z ==> Vertex 2 {m}
    -36.6761437016029,-206.016183565379,0,  !- X,Y,Z ==> Vertex 3 {m}
    -36.6761437016029,-206.016183565379,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.011103751838,-209.570100868325,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.3412878321915,-223.230480229553,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.6520884345312,-223.008382233626,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.977518150783,-257.770157790618,0,  !- X,Y,Z ==> Vertex 4 {m}
    33.5781707988359,-257.992261966823,0,  !- X,Y,Z ==> Vertex 5 {m}
    33.1595288771483,-266.432820794822,0,  !- X,Y,Z ==> Vertex 6 {m}
    29.3076635161759,-266.210717432589,0,  !- X,Y,Z ==> Vertex 7 {m}
    29.2239393927036,-269.209336644762,0,  !- X,Y,Z ==> Vertex 8 {m}
    8.03867551001134,-268.098791378268,0,  !- X,Y,Z ==> Vertex 9 {m}
    8.2061427743084,-263.545332886212,0,  !- X,Y,Z ==> Vertex 10 {m}
    -40.6957562118158,-261.212964424934,0,  !- X,Y,Z ==> Vertex 11 {m}
    -40.1095310153732,-248.107892330611,0,  !- X,Y,Z ==> Vertex 12 {m}
    -42.537873578951,-247.996818560883,0,  !- X,Y,Z ==> Vertex 13 {m}
    -42.2866307685328,-241.999582062572,0,  !- X,Y,Z ==> Vertex 14 {m}
    -39.104667070374,-242.110659844281,0,  !- X,Y,Z ==> Vertex 15 {m}
    -38.2672150489001,-224.452129969383,0,  !- X,Y,Z ==> Vertex 16 {m}
    -40.6955497373469,-224.341056809309,0,  !- X,Y,Z ==> Vertex 17 {m}
    -40.4443067912933,-217.899580157079,0,  !- X,Y,Z ==> Vertex 18 {m}
    -37.2623536172062,-218.010657135157,0,  !- X,Y,Z ==> Vertex 19 {m}
    -36.6761437016029,-206.016183565379,0;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -36.6761437016029,-206.016183565379,12,  !- X,Y,Z ==> Vertex 1 {m}
    -37.2623536172062,-218.010657135157,12,  !- X,Y,Z ==> Vertex 2 {m}
    -40.4443067912933,-217.899580157079,12,  !- X,Y,Z ==> Vertex 3 {m}
    -40.6955497373469,-224.341056809309,12,  !- X,Y,Z ==> Vertex 4 {m}
    -38.2672150489001,-224.452129969383,12,  !- X,Y,Z ==> Vertex 5 {m}
    -39.104667070374,-242.110659844281,12,  !- X,Y,Z ==> Vertex 6 {m}
    -42.2866307685328,-241.999582062572,12,  !- X,Y,Z ==> Vertex 7 {m}
    -42.537873578951,-247.996818560883,12,  !- X,Y,Z ==> Vertex 8 {m}
    -40.1095310153732,-248.107892330611,12,  !- X,Y,Z ==> Vertex 9 {m}
    -40.6957562118158,-261.212964424934,12,  !- X,Y,Z ==> Vertex 10 {m}
    8.2061427743084,-263.545332886212,12,  !- X,Y,Z ==> Vertex 11 {m}
    8.03867551001134,-268.098791378268,12,  !- X,Y,Z ==> Vertex 12 {m}
    29.2239393927036,-269.209336644762,12,  !- X,Y,Z ==> Vertex 13 {m}
    29.3076635161759,-266.210717432589,12,  !- X,Y,Z ==> Vertex 14 {m}
    33.1595288771483,-266.432820794822,12,  !- X,Y,Z ==> Vertex 15 {m}
    33.5781707988359,-257.992261966823,12,  !- X,Y,Z ==> Vertex 16 {m}
    29.977518150783,-257.770157790618,12,  !- X,Y,Z ==> Vertex 17 {m}
    31.6520884345312,-223.008382233626,12,  !- X,Y,Z ==> Vertex 18 {m}
    36.3412878321915,-223.230480229553,12,  !- X,Y,Z ==> Vertex 19 {m}
    37.011103751838,-209.570100868325,12;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    36.3412878321915,-223.230480229553,12,  !- X,Y,Z ==> Vertex 1 {m}
    36.3412878321915,-223.230480229553,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.011103751838,-209.570100868325,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.011103751838,-209.570100868325,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.6520884345312,-223.008382233626,12,  !- X,Y,Z ==> Vertex 1 {m}
    31.6520884345312,-223.008382233626,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.3412878321915,-223.230480229553,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.3412878321915,-223.230480229553,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.03867551001134,-268.098791378268,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.03867551001134,-268.098791378268,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.2239393927036,-269.209336644762,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.2239393927036,-269.209336644762,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -40.1095310153732,-248.107892330611,12,  !- X,Y,Z ==> Vertex 1 {m}
    -40.1095310153732,-248.107892330611,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.6957562118158,-261.212964424934,0,  !- X,Y,Z ==> Vertex 3 {m}
    -40.6957562118158,-261.212964424934,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.537873578951,-247.996818560883,12,  !- X,Y,Z ==> Vertex 1 {m}
    -42.537873578951,-247.996818560883,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.1095310153732,-248.107892330611,0,  !- X,Y,Z ==> Vertex 3 {m}
    -40.1095310153732,-248.107892330611,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -39.104667070374,-242.110659844281,12,  !- X,Y,Z ==> Vertex 1 {m}
    -39.104667070374,-242.110659844281,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.2866307685328,-241.999582062572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.2866307685328,-241.999582062572,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -40.4443067912933,-217.899580157079,12,  !- X,Y,Z ==> Vertex 1 {m}
    -40.4443067912933,-217.899580157079,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.6955497373469,-224.341056809309,0,  !- X,Y,Z ==> Vertex 3 {m}
    -40.6955497373469,-224.341056809309,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.2061427743084,-263.545332886212,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.2061427743084,-263.545332886212,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.03867551001134,-268.098791378268,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.03867551001134,-268.098791378268,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    33.5781707988359,-257.992261966823,12,  !- X,Y,Z ==> Vertex 1 {m}
    33.5781707988359,-257.992261966823,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.977518150783,-257.770157790618,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.977518150783,-257.770157790618,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -367.254942259121,-29.7548004205754,0,  !- X,Y,Z ==> Vertex 1 {m}
    -370.523905023396,-95.6132111045655,0,  !- X,Y,Z ==> Vertex 2 {m}
    -325.055778808538,-85.6199881353737,0,  !- X,Y,Z ==> Vertex 3 {m}
    -293.572174249333,-95.9499072381834,0,  !- X,Y,Z ==> Vertex 4 {m}
    -292.39891653594,-71.6278166063146,0,  !- X,Y,Z ==> Vertex 5 {m}
    -272.47027644692,-72.6281310851823,0,  !- X,Y,Z ==> Vertex 6 {m}
    -298.509815247813,-30.7574895251706,0,  !- X,Y,Z ==> Vertex 7 {m}
    -181.366834235701,-36.4254173426524,0,  !- X,Y,Z ==> Vertex 8 {m}
    -196.272630084802,-81.8485679192535,0,  !- X,Y,Z ==> Vertex 9 {m}
    -107.179657123762,-86.1817677286531,0,  !- X,Y,Z ==> Vertex 10 {m}
    -137.574214988936,-37.4259183579508,0,  !- X,Y,Z ==> Vertex 11 {m}
    -97.6333392358555,-39.3145847183381,0,  !- X,Y,Z ==> Vertex 12 {m}
    -100.062288603965,-88.4030690137865,0,  !- X,Y,Z ==> Vertex 13 {m}
    -85.6600256316849,-89.0696129940326,0,  !- X,Y,Z ==> Vertex 14 {m}
    -83.2311771452072,-40.3143039300199,0,  !- X,Y,Z ==> Vertex 15 {m}
    -66.0658005972102,-41.0919002463918,0,  !- X,Y,Z ==> Vertex 16 {m}
    -51.2454294160566,-108.283315077165,0,  !- X,Y,Z ==> Vertex 17 {m}
    -12.3089543810816,-110.171505102821,0,  !- X,Y,Z ==> Vertex 18 {m}
    -11.0528985950991,-83.8502899247037,0,  !- X,Y,Z ==> Vertex 19 {m}
    5.0240453520293,-84.6277165253008,0,  !- X,Y,Z ==> Vertex 20 {m}
    3.01444370379951,-124.387192937056,0,  !- X,Y,Z ==> Vertex 21 {m}
    -89.1775395948052,-144.488503060674,0,  !- X,Y,Z ==> Vertex 22 {m}
    -87.5024321391278,-110.282048696672,0,  !- X,Y,Z ==> Vertex 23 {m}
    -109.859496092894,-109.171145240356,0,  !- X,Y,Z ==> Vertex 24 {m}
    -102.993724606368,-140.712281052075,0,  !- X,Y,Z ==> Vertex 25 {m}
    -199.958416814236,-135.934680686907,0,  !- X,Y,Z ==> Vertex 26 {m}
    -192.170815475927,-125.495252459342,0,  !- X,Y,Z ==> Vertex 27 {m}
    -370.441246459569,-116.714612793824,0,  !- X,Y,Z ==> Vertex 28 {m}
    -414.06745001559,-126.374476553138,0,  !- X,Y,Z ==> Vertex 29 {m}
    -382.075729076181,-29.0876762869295,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -107.179657123762,-86.1817677286531,12,  !- X,Y,Z ==> Vertex 1 {m}
    -107.179657123762,-86.1817677286531,0,  !- X,Y,Z ==> Vertex 2 {m}
    -196.272630084802,-81.8485679192535,0,  !- X,Y,Z ==> Vertex 3 {m}
    -196.272630084802,-81.8485679192535,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.0658005972102,-41.0919002463918,12,  !- X,Y,Z ==> Vertex 1 {m}
    -66.0658005972102,-41.0919002463918,0,  !- X,Y,Z ==> Vertex 2 {m}
    -83.2311771452072,-40.3143039300199,0,  !- X,Y,Z ==> Vertex 3 {m}
    -83.2311771452072,-40.3143039300199,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -370.441246459569,-116.714612793824,12,  !- X,Y,Z ==> Vertex 1 {m}
    -370.441246459569,-116.714612793824,0,  !- X,Y,Z ==> Vertex 2 {m}
    -192.170815475927,-125.495252459342,0,  !- X,Y,Z ==> Vertex 3 {m}
    -192.170815475927,-125.495252459342,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -325.055778808538,-85.6199881353737,12,  !- X,Y,Z ==> Vertex 1 {m}
    -325.055778808538,-85.6199881353737,0,  !- X,Y,Z ==> Vertex 2 {m}
    -370.523905023396,-95.6132111045655,0,  !- X,Y,Z ==> Vertex 3 {m}
    -370.523905023396,-95.6132111045655,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -382.075729076181,-29.0876762869295,12,  !- X,Y,Z ==> Vertex 1 {m}
    -382.075729076181,-29.0876762869295,0,  !- X,Y,Z ==> Vertex 2 {m}
    -414.06745001559,-126.374476553138,0,  !- X,Y,Z ==> Vertex 3 {m}
    -414.06745001559,-126.374476553138,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -292.39891653594,-71.6278166063146,12,  !- X,Y,Z ==> Vertex 1 {m}
    -292.39891653594,-71.6278166063146,0,  !- X,Y,Z ==> Vertex 2 {m}
    -293.572174249333,-95.9499072381834,0,  !- X,Y,Z ==> Vertex 3 {m}
    -293.572174249333,-95.9499072381834,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -137.574214988936,-37.4259183579508,12,  !- X,Y,Z ==> Vertex 1 {m}
    -137.574214988936,-37.4259183579508,0,  !- X,Y,Z ==> Vertex 2 {m}
    -107.179657123762,-86.1817677286531,0,  !- X,Y,Z ==> Vertex 3 {m}
    -107.179657123762,-86.1817677286531,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.0528985950991,-83.8502899247037,12,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0528985950991,-83.8502899247037,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3089543810816,-110.171505102821,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3089543810816,-110.171505102821,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -97.6333392358555,-39.3145847183381,12,  !- X,Y,Z ==> Vertex 1 {m}
    -97.6333392358555,-39.3145847183381,0,  !- X,Y,Z ==> Vertex 2 {m}
    -137.574214988936,-37.4259183579508,0,  !- X,Y,Z ==> Vertex 3 {m}
    -137.574214988936,-37.4259183579508,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -83.2311771452072,-40.3143039300199,12,  !- X,Y,Z ==> Vertex 1 {m}
    -83.2311771452072,-40.3143039300199,0,  !- X,Y,Z ==> Vertex 2 {m}
    -85.6600256316849,-89.0696129940326,0,  !- X,Y,Z ==> Vertex 3 {m}
    -85.6600256316849,-89.0696129940326,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -382.075729076181,-29.0876762869295,12,  !- X,Y,Z ==> Vertex 1 {m}
    -414.06745001559,-126.374476553138,12,  !- X,Y,Z ==> Vertex 2 {m}
    -370.441246459569,-116.714612793824,12,  !- X,Y,Z ==> Vertex 3 {m}
    -192.170815475927,-125.495252459342,12,  !- X,Y,Z ==> Vertex 4 {m}
    -199.958416814236,-135.934680686907,12,  !- X,Y,Z ==> Vertex 5 {m}
    -102.993724606368,-140.712281052075,12,  !- X,Y,Z ==> Vertex 6 {m}
    -109.859496092894,-109.171145240356,12,  !- X,Y,Z ==> Vertex 7 {m}
    -87.5024321391278,-110.282048696672,12,  !- X,Y,Z ==> Vertex 8 {m}
    -89.1775395948052,-144.488503060674,12,  !- X,Y,Z ==> Vertex 9 {m}
    3.01444370379951,-124.387192937056,12,  !- X,Y,Z ==> Vertex 10 {m}
    5.0240453520293,-84.6277165253008,12,  !- X,Y,Z ==> Vertex 11 {m}
    -11.0528985950991,-83.8502899247037,12,  !- X,Y,Z ==> Vertex 12 {m}
    -12.3089543810816,-110.171505102821,12,  !- X,Y,Z ==> Vertex 13 {m}
    -51.2454294160566,-108.283315077165,12,  !- X,Y,Z ==> Vertex 14 {m}
    -66.0658005972102,-41.0919002463918,12,  !- X,Y,Z ==> Vertex 15 {m}
    -83.2311771452072,-40.3143039300199,12,  !- X,Y,Z ==> Vertex 16 {m}
    -85.6600256316849,-89.0696129940326,12,  !- X,Y,Z ==> Vertex 17 {m}
    -100.062288603965,-88.4030690137865,12,  !- X,Y,Z ==> Vertex 18 {m}
    -97.6333392358555,-39.3145847183381,12,  !- X,Y,Z ==> Vertex 19 {m}
    -137.574214988936,-37.4259183579508,12,  !- X,Y,Z ==> Vertex 20 {m}
    -107.179657123762,-86.1817677286531,12,  !- X,Y,Z ==> Vertex 21 {m}
    -196.272630084802,-81.8485679192535,12,  !- X,Y,Z ==> Vertex 22 {m}
    -181.366834235701,-36.4254173426524,12,  !- X,Y,Z ==> Vertex 23 {m}
    -298.509815247813,-30.7574895251706,12,  !- X,Y,Z ==> Vertex 24 {m}
    -272.47027644692,-72.6281310851823,12,  !- X,Y,Z ==> Vertex 25 {m}
    -292.39891653594,-71.6278166063146,12,  !- X,Y,Z ==> Vertex 26 {m}
    -293.572174249333,-95.9499072381834,12,  !- X,Y,Z ==> Vertex 27 {m}
    -325.055778808538,-85.6199881353737,12,  !- X,Y,Z ==> Vertex 28 {m}
    -370.523905023396,-95.6132111045655,12,  !- X,Y,Z ==> Vertex 29 {m}
    -367.254942259121,-29.7548004205754,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -199.958416814236,-135.934680686907,12,  !- X,Y,Z ==> Vertex 1 {m}
    -199.958416814236,-135.934680686907,0,  !- X,Y,Z ==> Vertex 2 {m}
    -102.993724606368,-140.712281052075,0,  !- X,Y,Z ==> Vertex 3 {m}
    -102.993724606368,-140.712281052075,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.2454294160566,-108.283315077165,12,  !- X,Y,Z ==> Vertex 1 {m}
    -51.2454294160566,-108.283315077165,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.0658005972102,-41.0919002463918,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.0658005972102,-41.0919002463918,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -272.47027644692,-72.6281310851823,12,  !- X,Y,Z ==> Vertex 1 {m}
    -272.47027644692,-72.6281310851823,0,  !- X,Y,Z ==> Vertex 2 {m}
    -292.39891653594,-71.6278166063146,0,  !- X,Y,Z ==> Vertex 3 {m}
    -292.39891653594,-71.6278166063146,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.3089543810816,-110.171505102821,12,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3089543810816,-110.171505102821,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.2454294160566,-108.283315077165,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.2454294160566,-108.283315077165,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -414.06745001559,-126.374476553138,12,  !- X,Y,Z ==> Vertex 1 {m}
    -414.06745001559,-126.374476553138,0,  !- X,Y,Z ==> Vertex 2 {m}
    -370.441246459569,-116.714612793824,0,  !- X,Y,Z ==> Vertex 3 {m}
    -370.441246459569,-116.714612793824,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -181.366834235701,-36.4254173426524,12,  !- X,Y,Z ==> Vertex 1 {m}
    -181.366834235701,-36.4254173426524,0,  !- X,Y,Z ==> Vertex 2 {m}
    -298.509815247813,-30.7574895251706,0,  !- X,Y,Z ==> Vertex 3 {m}
    -298.509815247813,-30.7574895251706,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -100.062288603965,-88.4030690137865,12,  !- X,Y,Z ==> Vertex 1 {m}
    -100.062288603965,-88.4030690137865,0,  !- X,Y,Z ==> Vertex 2 {m}
    -97.6333392358555,-39.3145847183381,0,  !- X,Y,Z ==> Vertex 3 {m}
    -97.6333392358555,-39.3145847183381,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.01444370379951,-124.387192937056,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.01444370379951,-124.387192937056,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0240453520293,-84.6277165253008,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0240453520293,-84.6277165253008,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -102.993724606368,-140.712281052075,12,  !- X,Y,Z ==> Vertex 1 {m}
    -102.993724606368,-140.712281052075,0,  !- X,Y,Z ==> Vertex 2 {m}
    -109.859496092894,-109.171145240356,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.859496092894,-109.171145240356,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -85.6600256316849,-89.0696129940326,12,  !- X,Y,Z ==> Vertex 1 {m}
    -85.6600256316849,-89.0696129940326,0,  !- X,Y,Z ==> Vertex 2 {m}
    -100.062288603965,-88.4030690137865,0,  !- X,Y,Z ==> Vertex 3 {m}
    -100.062288603965,-88.4030690137865,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -370.523905023396,-95.6132111045655,12,  !- X,Y,Z ==> Vertex 1 {m}
    -370.523905023396,-95.6132111045655,0,  !- X,Y,Z ==> Vertex 2 {m}
    -367.254942259121,-29.7548004205754,0,  !- X,Y,Z ==> Vertex 3 {m}
    -367.254942259121,-29.7548004205754,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.0240453520293,-84.6277165253008,12,  !- X,Y,Z ==> Vertex 1 {m}
    5.0240453520293,-84.6277165253008,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.0528985950991,-83.8502899247037,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.0528985950991,-83.8502899247037,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -87.5024321391278,-110.282048696672,12,  !- X,Y,Z ==> Vertex 1 {m}
    -87.5024321391278,-110.282048696672,0,  !- X,Y,Z ==> Vertex 2 {m}
    -89.1775395948052,-144.488503060674,0,  !- X,Y,Z ==> Vertex 3 {m}
    -89.1775395948052,-144.488503060674,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -367.254942259121,-29.7548004205754,12,  !- X,Y,Z ==> Vertex 1 {m}
    -367.254942259121,-29.7548004205754,0,  !- X,Y,Z ==> Vertex 2 {m}
    -382.075729076181,-29.0876762869295,0,  !- X,Y,Z ==> Vertex 3 {m}
    -382.075729076181,-29.0876762869295,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -293.572174249333,-95.9499072381834,12,  !- X,Y,Z ==> Vertex 1 {m}
    -293.572174249333,-95.9499072381834,0,  !- X,Y,Z ==> Vertex 2 {m}
    -325.055778808538,-85.6199881353737,0,  !- X,Y,Z ==> Vertex 3 {m}
    -325.055778808538,-85.6199881353737,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -298.509815247813,-30.7574895251706,12,  !- X,Y,Z ==> Vertex 1 {m}
    -298.509815247813,-30.7574895251706,0,  !- X,Y,Z ==> Vertex 2 {m}
    -272.47027644692,-72.6281310851823,0,  !- X,Y,Z ==> Vertex 3 {m}
    -272.47027644692,-72.6281310851823,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -196.272630084802,-81.8485679192535,12,  !- X,Y,Z ==> Vertex 1 {m}
    -196.272630084802,-81.8485679192535,0,  !- X,Y,Z ==> Vertex 2 {m}
    -181.366834235701,-36.4254173426524,0,  !- X,Y,Z ==> Vertex 3 {m}
    -181.366834235701,-36.4254173426524,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -192.170815475927,-125.495252459342,12,  !- X,Y,Z ==> Vertex 1 {m}
    -192.170815475927,-125.495252459342,0,  !- X,Y,Z ==> Vertex 2 {m}
    -199.958416814236,-135.934680686907,0,  !- X,Y,Z ==> Vertex 3 {m}
    -199.958416814236,-135.934680686907,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -89.1775395948052,-144.488503060674,12,  !- X,Y,Z ==> Vertex 1 {m}
    -89.1775395948052,-144.488503060674,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.01444370379951,-124.387192937056,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.01444370379951,-124.387192937056,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -109.859496092894,-109.171145240356,12,  !- X,Y,Z ==> Vertex 1 {m}
    -109.859496092894,-109.171145240356,0,  !- X,Y,Z ==> Vertex 2 {m}
    -87.5024321391278,-110.282048696672,0,  !- X,Y,Z ==> Vertex 3 {m}
    -87.5024321391278,-110.282048696672,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.6720543154413,-356.058189120961,12,  !- X,Y,Z ==> Vertex 1 {m}
    -35.6720543154413,-356.058189120961,0,  !- X,Y,Z ==> Vertex 2 {m}
    -31.4014591427573,-356.724568485322,0,  !- X,Y,Z ==> Vertex 3 {m}
    -31.4014591427573,-356.724568485322,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.4499336686724,-358.057237429715,12,  !- X,Y,Z ==> Vertex 1 {m}
    -41.4499336686724,-358.057237429715,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.6720543154413,-356.058189120961,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.6720543154413,-356.058189120961,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -10.9695393484002,-332.180380226779,12,  !- X,Y,Z ==> Vertex 1 {m}
    -10.9695393484002,-332.180380226779,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.45258654858097,-330.958725266655,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.45258654858097,-330.958725266655,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -54.5128622623943,-347.284336667792,12,  !- X,Y,Z ==> Vertex 1 {m}
    -54.5128622623943,-347.284336667792,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.4499336686724,-358.057237429715,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.4499336686724,-358.057237429715,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -49.8235449581015,-341.620313141469,12,  !- X,Y,Z ==> Vertex 1 {m}
    -49.8235449581015,-341.620313141469,0,  !- X,Y,Z ==> Vertex 2 {m}
    -54.5128622623943,-347.284336667792,0,  !- X,Y,Z ==> Vertex 3 {m}
    -54.5128622623943,-347.284336667792,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.7785135302527,-335.178777381877,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.7785135302527,-335.178777381877,0,  !- X,Y,Z ==> Vertex 2 {m}
    -49.8235449581015,-341.620313141469,0,  !- X,Y,Z ==> Vertex 3 {m}
    -49.8235449581015,-341.620313141469,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -54.0940535146951,-330.736407865505,12,  !- X,Y,Z ==> Vertex 1 {m}
    -54.0940535146951,-330.736407865505,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.7785135302527,-335.178777381877,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.7785135302527,-335.178777381877,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.28989552221865,-278.094187260542,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.28989552221865,-278.094187260542,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.37846379126471,-275.095567104871,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.37846379126471,-275.095567104871,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.7977967797768,-324.405929410001,12,  !- X,Y,Z ==> Vertex 1 {m}
    -61.7977967797768,-324.405929410001,0,  !- X,Y,Z ==> Vertex 2 {m}
    -54.0940535146951,-330.736407865505,0,  !- X,Y,Z ==> Vertex 3 {m}
    -54.0940535146951,-330.736407865505,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -64.0587152782381,-327.071348588018,12,  !- X,Y,Z ==> Vertex 1 {m}
    -64.0587152782381,-327.071348588018,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.7977967797768,-324.405929410001,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.7977967797768,-324.405929410001,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.3197894819551,-346.617878842927,12,  !- X,Y,Z ==> Vertex 1 {m}
    -66.3197894819551,-346.617878842927,0,  !- X,Y,Z ==> Vertex 2 {m}
    -64.0587152782381,-327.071348588018,0,  !- X,Y,Z ==> Vertex 3 {m}
    -64.0587152782381,-327.071348588018,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.9689209646917,-345.062902238989,12,  !- X,Y,Z ==> Vertex 1 {m}
    -79.9689209646917,-345.062902238989,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.3197894819551,-346.617878842927,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.3197894819551,-346.617878842927,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.37846379126471,-275.095567104871,12,  !- X,Y,Z ==> Vertex 1 {m}
    -9.37846379126471,-275.095567104871,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7327536988947,-276.76145953401,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7327536988947,-276.76145953401,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.7028814189875,-317.297950638465,12,  !- X,Y,Z ==> Vertex 1 {m}
    -76.7028814189875,-317.297950638465,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.9689209646917,-345.062902238989,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.9689209646917,-345.062902238989,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.04355873331978,-307.302954254668,12,  !- X,Y,Z ==> Vertex 1 {m}
    9.04355873331978,-307.302954254668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.5749740253646,-286.867911802596,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5749740253646,-286.867911802596,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.7781912537662,-294.641895607215,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.7781912537662,-294.641895607215,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.7028814189875,-317.297950638465,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.7028814189875,-317.297950638465,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.5749740253646,-286.867911802596,12,  !- X,Y,Z ==> Vertex 1 {m}
    -15.5749740253646,-286.867911802596,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.28989552221865,-278.094187260542,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.28989552221865,-278.094187260542,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -47.8972912362589,-295.863626938297,12,  !- X,Y,Z ==> Vertex 1 {m}
    -47.8972912362589,-295.863626938297,0,  !- X,Y,Z ==> Vertex 2 {m}
    -53.7588634642752,-297.973725052416,0,  !- X,Y,Z ==> Vertex 3 {m}
    -53.7588634642752,-297.973725052416,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -53.7588634642752,-297.973725052416,12,  !- X,Y,Z ==> Vertex 1 {m}
    -53.7588634642752,-297.973725052416,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.7781912537662,-294.641895607215,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.7781912537662,-294.641895607215,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.7327536988947,-276.76145953401,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.37846379126471,-275.095567104871,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.28989552221865,-278.094187260542,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5749740253646,-286.867911802596,0,  !- X,Y,Z ==> Vertex 4 {m}
    9.04355873331978,-307.302954254668,0,  !- X,Y,Z ==> Vertex 5 {m}
    10.0484022781238,-309.968391761934,0,  !- X,Y,Z ==> Vertex 6 {m}
    -7.45258654858097,-330.958725266655,0,  !- X,Y,Z ==> Vertex 7 {m}
    -10.9695393484002,-332.180380226779,0,  !- X,Y,Z ==> Vertex 8 {m}
    -31.4014591427573,-356.724568485322,0,  !- X,Y,Z ==> Vertex 9 {m}
    -35.6720543154413,-356.058189120961,0,  !- X,Y,Z ==> Vertex 10 {m}
    -41.4499336686724,-358.057237429715,0,  !- X,Y,Z ==> Vertex 11 {m}
    -54.5128622623943,-347.284336667792,0,  !- X,Y,Z ==> Vertex 12 {m}
    -49.8235449581015,-341.620313141469,0,  !- X,Y,Z ==> Vertex 13 {m}
    -57.7785135302527,-335.178777381877,0,  !- X,Y,Z ==> Vertex 14 {m}
    -54.0940535146951,-330.736407865505,0,  !- X,Y,Z ==> Vertex 15 {m}
    -61.7977967797768,-324.405929410001,0,  !- X,Y,Z ==> Vertex 16 {m}
    -64.0587152782381,-327.071348588018,0,  !- X,Y,Z ==> Vertex 17 {m}
    -66.3197894819551,-346.617878842927,0,  !- X,Y,Z ==> Vertex 18 {m}
    -79.9689209646917,-345.062902238989,0,  !- X,Y,Z ==> Vertex 19 {m}
    -76.7028814189875,-317.297950638465,0,  !- X,Y,Z ==> Vertex 20 {m}
    -57.7781912537662,-294.641895607215,0,  !- X,Y,Z ==> Vertex 21 {m}
    -53.7588634642752,-297.973725052416,0,  !- X,Y,Z ==> Vertex 22 {m}
    -47.8972912362589,-295.863626938297,0,  !- X,Y,Z ==> Vertex 23 {m}
    -43.2917500465755,-290.421718093135,0,  !- X,Y,Z ==> Vertex 24 {m}
    -45.1339211382331,-285.424008919565,0,  !- X,Y,Z ==> Vertex 25 {m}
    -39.8584924307829,-278.982562332729,0,  !- X,Y,Z ==> Vertex 26 {m}
    -35.8391513938815,-279.537883047998,0,  !- X,Y,Z ==> Vertex 27 {m}
    -30.3962622114965,-272.985370399448,0,  !- X,Y,Z ==> Vertex 28 {m}
    -26.1257257511534,-276.539305634204,0,  !- X,Y,Z ==> Vertex 29 {m}
    -21.101530308559,-270.54208426452,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.0484022781238,-309.968391761934,12,  !- X,Y,Z ==> Vertex 1 {m}
    10.0484022781238,-309.968391761934,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.04355873331978,-307.302954254668,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.04355873331978,-307.302954254668,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.45258654858097,-330.958725266655,12,  !- X,Y,Z ==> Vertex 1 {m}
    -7.45258654858097,-330.958725266655,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0484022781238,-309.968391761934,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0484022781238,-309.968391761934,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -31.4014591427573,-356.724568485322,12,  !- X,Y,Z ==> Vertex 1 {m}
    -31.4014591427573,-356.724568485322,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.9695393484002,-332.180380226779,0,  !- X,Y,Z ==> Vertex 3 {m}
    -10.9695393484002,-332.180380226779,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.3962622114965,-272.985370399448,12,  !- X,Y,Z ==> Vertex 1 {m}
    -30.3962622114965,-272.985370399448,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.8391513938815,-279.537883047998,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.8391513938815,-279.537883047998,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.8391513938815,-279.537883047998,12,  !- X,Y,Z ==> Vertex 1 {m}
    -35.8391513938815,-279.537883047998,0,  !- X,Y,Z ==> Vertex 2 {m}
    -39.8584924307829,-278.982562332729,0,  !- X,Y,Z ==> Vertex 3 {m}
    -39.8584924307829,-278.982562332729,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.2917500465755,-290.421718093135,12,  !- X,Y,Z ==> Vertex 1 {m}
    -43.2917500465755,-290.421718093135,0,  !- X,Y,Z ==> Vertex 2 {m}
    -47.8972912362589,-295.863626938297,0,  !- X,Y,Z ==> Vertex 3 {m}
    -47.8972912362589,-295.863626938297,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -45.1339211382331,-285.424008919565,12,  !- X,Y,Z ==> Vertex 1 {m}
    -45.1339211382331,-285.424008919565,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.2917500465755,-290.421718093135,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.2917500465755,-290.421718093135,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -39.8584924307829,-278.982562332729,12,  !- X,Y,Z ==> Vertex 1 {m}
    -39.8584924307829,-278.982562332729,0,  !- X,Y,Z ==> Vertex 2 {m}
    -45.1339211382331,-285.424008919565,0,  !- X,Y,Z ==> Vertex 3 {m}
    -45.1339211382331,-285.424008919565,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.1257257511534,-276.539305634204,12,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1257257511534,-276.539305634204,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.3962622114965,-272.985370399448,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.3962622114965,-272.985370399448,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.101530308559,-270.54208426452,12,  !- X,Y,Z ==> Vertex 1 {m}
    -21.101530308559,-270.54208426452,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1257257511534,-276.539305634204,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1257257511534,-276.539305634204,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.7327536988947,-276.76145953401,12,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7327536988947,-276.76145953401,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.101530308559,-270.54208426452,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.101530308559,-270.54208426452,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.101530308559,-270.54208426452,12,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1257257511534,-276.539305634204,12,  !- X,Y,Z ==> Vertex 2 {m}
    -30.3962622114965,-272.985370399448,12,  !- X,Y,Z ==> Vertex 3 {m}
    -35.8391513938815,-279.537883047998,12,  !- X,Y,Z ==> Vertex 4 {m}
    -39.8584924307829,-278.982562332729,12,  !- X,Y,Z ==> Vertex 5 {m}
    -45.1339211382331,-285.424008919565,12,  !- X,Y,Z ==> Vertex 6 {m}
    -43.2917500465755,-290.421718093135,12,  !- X,Y,Z ==> Vertex 7 {m}
    -47.8972912362589,-295.863626938297,12,  !- X,Y,Z ==> Vertex 8 {m}
    -53.7588634642752,-297.973725052416,12,  !- X,Y,Z ==> Vertex 9 {m}
    -57.7781912537662,-294.641895607215,12,  !- X,Y,Z ==> Vertex 10 {m}
    -76.7028814189875,-317.297950638465,12,  !- X,Y,Z ==> Vertex 11 {m}
    -79.9689209646917,-345.062902238989,12,  !- X,Y,Z ==> Vertex 12 {m}
    -66.3197894819551,-346.617878842927,12,  !- X,Y,Z ==> Vertex 13 {m}
    -64.0587152782381,-327.071348588018,12,  !- X,Y,Z ==> Vertex 14 {m}
    -61.7977967797768,-324.405929410001,12,  !- X,Y,Z ==> Vertex 15 {m}
    -54.0940535146951,-330.736407865505,12,  !- X,Y,Z ==> Vertex 16 {m}
    -57.7785135302527,-335.178777381877,12,  !- X,Y,Z ==> Vertex 17 {m}
    -49.8235449581015,-341.620313141469,12,  !- X,Y,Z ==> Vertex 18 {m}
    -54.5128622623943,-347.284336667792,12,  !- X,Y,Z ==> Vertex 19 {m}
    -41.4499336686724,-358.057237429715,12,  !- X,Y,Z ==> Vertex 20 {m}
    -35.6720543154413,-356.058189120961,12,  !- X,Y,Z ==> Vertex 21 {m}
    -31.4014591427573,-356.724568485322,12,  !- X,Y,Z ==> Vertex 22 {m}
    -10.9695393484002,-332.180380226779,12,  !- X,Y,Z ==> Vertex 23 {m}
    -7.45258654858097,-330.958725266655,12,  !- X,Y,Z ==> Vertex 24 {m}
    10.0484022781238,-309.968391761934,12,  !- X,Y,Z ==> Vertex 25 {m}
    9.04355873331978,-307.302954254668,12,  !- X,Y,Z ==> Vertex 26 {m}
    -15.5749740253646,-286.867911802596,12,  !- X,Y,Z ==> Vertex 27 {m}
    -8.28989552221865,-278.094187260542,12,  !- X,Y,Z ==> Vertex 28 {m}
    -9.37846379126471,-275.095567104871,12,  !- X,Y,Z ==> Vertex 29 {m}
    -13.7327536988947,-276.76145953401,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.159122448572,5.22055248121681,12,  !- X,Y,Z ==> Vertex 1 {m}
    -103.159122448572,5.22055248121681,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.044417714977,5.3317751666807,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.044417714977,5.3317751666807,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.044417714977,5.3317751666807,12,  !- X,Y,Z ==> Vertex 1 {m}
    -114.044417714977,5.3317751666807,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.128307749464,-4.66362398073125,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.128307749464,-4.66362398073125,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.159122448572,5.22055248121681,0,  !- X,Y,Z ==> Vertex 1 {m}
    -103.242995933778,-4.66378678605294,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.128307749464,-4.66362398073125,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.044417714977,5.3317751666807,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.242995933778,-4.66378678605294,12,  !- X,Y,Z ==> Vertex 1 {m}
    -103.242995933778,-4.66378678605294,0,  !- X,Y,Z ==> Vertex 2 {m}
    -103.159122448572,5.22055248121681,0,  !- X,Y,Z ==> Vertex 3 {m}
    -103.159122448572,5.22055248121681,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.128307749464,-4.66362398073125,12,  !- X,Y,Z ==> Vertex 1 {m}
    -114.128307749464,-4.66362398073125,0,  !- X,Y,Z ==> Vertex 2 {m}
    -103.242995933778,-4.66378678605294,0,  !- X,Y,Z ==> Vertex 3 {m}
    -103.242995933778,-4.66378678605294,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.044417714977,5.3317751666807,12,  !- X,Y,Z ==> Vertex 1 {m}
    -114.128307749464,-4.66362398073125,12,  !- X,Y,Z ==> Vertex 2 {m}
    -103.242995933778,-4.66378678605294,12,  !- X,Y,Z ==> Vertex 3 {m}
    -103.159122448572,5.22055248121681,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    138.326271503569,43.7589600635017,12,  !- X,Y,Z ==> Vertex 1 {m}
    138.326271503569,43.7589600635017,0,  !- X,Y,Z ==> Vertex 2 {m}
    104.749464534833,45.8685387328062,0,  !- X,Y,Z ==> Vertex 3 {m}
    104.749464534833,45.8685387328062,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    104.749464534833,45.8685387328062,12,  !- X,Y,Z ==> Vertex 1 {m}
    101.819485396797,-1.33200673369722,12,  !- X,Y,Z ==> Vertex 2 {m}
    46.1369324644451,2.11028656260038,12,  !- X,Y,Z ==> Vertex 3 {m}
    44.4624385109543,-25.3215446367501,12,  !- X,Y,Z ==> Vertex 4 {m}
    120.073781066164,-29.9852086509501,12,  !- X,Y,Z ==> Vertex 5 {m}
    120.743473435946,-19.4344974770391,12,  !- X,Y,Z ==> Vertex 6 {m}
    127.609614954108,-19.8786201541653,12,  !- X,Y,Z ==> Vertex 7 {m}
    128.781555037991,-1.44263893875821,12,  !- X,Y,Z ==> Vertex 8 {m}
    135.480211704939,-1.77569715266816,12,  !- X,Y,Z ==> Vertex 9 {m}
    138.326271503569,43.7589600635017,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    101.819485396797,-1.33200673369722,12,  !- X,Y,Z ==> Vertex 1 {m}
    101.819485396797,-1.33200673369722,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.1369324644451,2.11028656260038,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.1369324644451,2.11028656260038,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    46.1369324644451,2.11028656260038,12,  !- X,Y,Z ==> Vertex 1 {m}
    46.1369324644451,2.11028656260038,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.4624385109543,-25.3215446367501,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.4624385109543,-25.3215446367501,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    104.749464534833,45.8685387328062,12,  !- X,Y,Z ==> Vertex 1 {m}
    104.749464534833,45.8685387328062,0,  !- X,Y,Z ==> Vertex 2 {m}
    101.819485396797,-1.33200673369722,0,  !- X,Y,Z ==> Vertex 3 {m}
    101.819485396797,-1.33200673369722,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    138.326271503569,43.7589600635017,0,  !- X,Y,Z ==> Vertex 1 {m}
    135.480211704939,-1.77569715266816,0,  !- X,Y,Z ==> Vertex 2 {m}
    128.781555037991,-1.44263893875821,0,  !- X,Y,Z ==> Vertex 3 {m}
    127.609614954108,-19.8786201541653,0,  !- X,Y,Z ==> Vertex 4 {m}
    120.743473435946,-19.4344974770391,0,  !- X,Y,Z ==> Vertex 5 {m}
    120.073781066164,-29.9852086509501,0,  !- X,Y,Z ==> Vertex 6 {m}
    44.4624385109543,-25.3215446367501,0,  !- X,Y,Z ==> Vertex 7 {m}
    46.1369324644451,2.11028656260038,0,  !- X,Y,Z ==> Vertex 8 {m}
    101.819485396797,-1.33200673369722,0,  !- X,Y,Z ==> Vertex 9 {m}
    104.749464534833,45.8685387328062,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    128.781555037991,-1.44263893875821,12,  !- X,Y,Z ==> Vertex 1 {m}
    128.781555037991,-1.44263893875821,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.480211704939,-1.77569715266816,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.480211704939,-1.77569715266816,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    127.609614954108,-19.8786201541653,12,  !- X,Y,Z ==> Vertex 1 {m}
    127.609614954108,-19.8786201541653,0,  !- X,Y,Z ==> Vertex 2 {m}
    128.781555037991,-1.44263893875821,0,  !- X,Y,Z ==> Vertex 3 {m}
    128.781555037991,-1.44263893875821,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    120.743473435946,-19.4344974770391,12,  !- X,Y,Z ==> Vertex 1 {m}
    120.743473435946,-19.4344974770391,0,  !- X,Y,Z ==> Vertex 2 {m}
    127.609614954108,-19.8786201541653,0,  !- X,Y,Z ==> Vertex 3 {m}
    127.609614954108,-19.8786201541653,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    135.480211704939,-1.77569715266816,12,  !- X,Y,Z ==> Vertex 1 {m}
    135.480211704939,-1.77569715266816,0,  !- X,Y,Z ==> Vertex 2 {m}
    138.326271503569,43.7589600635017,0,  !- X,Y,Z ==> Vertex 3 {m}
    138.326271503569,43.7589600635017,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    120.073781066164,-29.9852086509501,12,  !- X,Y,Z ==> Vertex 1 {m}
    120.073781066164,-29.9852086509501,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.743473435946,-19.4344974770391,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.743473435946,-19.4344974770391,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    44.4624385109543,-25.3215446367501,12,  !- X,Y,Z ==> Vertex 1 {m}
    44.4624385109543,-25.3215446367501,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.073781066164,-29.9852086509501,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.073781066164,-29.9852086509501,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -209.331271891538,52.5343996479421,12,  !- X,Y,Z ==> Vertex 1 {m}
    -218.625593723011,52.090433274074,12,  !- X,Y,Z ==> Vertex 2 {m}
    -218.039862680695,38.8742741193038,12,  !- X,Y,Z ==> Vertex 3 {m}
    -208.745523981498,39.31824123437,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -218.625593723011,52.090433274074,12,  !- X,Y,Z ==> Vertex 1 {m}
    -218.625593723011,52.090433274074,0,  !- X,Y,Z ==> Vertex 2 {m}
    -218.039862680695,38.8742741193038,0,  !- X,Y,Z ==> Vertex 3 {m}
    -218.039862680695,38.8742741193038,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -208.745523981498,39.31824123437,12,  !- X,Y,Z ==> Vertex 1 {m}
    -208.745523981498,39.31824123437,0,  !- X,Y,Z ==> Vertex 2 {m}
    -209.331271891538,52.5343996479421,0,  !- X,Y,Z ==> Vertex 3 {m}
    -209.331271891538,52.5343996479421,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -208.745523981498,39.31824123437,0,  !- X,Y,Z ==> Vertex 1 {m}
    -218.039862680695,38.8742741193038,0,  !- X,Y,Z ==> Vertex 2 {m}
    -218.625593723011,52.090433274074,0,  !- X,Y,Z ==> Vertex 3 {m}
    -209.331271891538,52.5343996479421,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -218.039862680695,38.8742741193038,12,  !- X,Y,Z ==> Vertex 1 {m}
    -218.039862680695,38.8742741193038,0,  !- X,Y,Z ==> Vertex 2 {m}
    -208.745523981498,39.31824123437,0,  !- X,Y,Z ==> Vertex 3 {m}
    -208.745523981498,39.31824123437,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -209.331271891538,52.5343996479421,12,  !- X,Y,Z ==> Vertex 1 {m}
    -209.331271891538,52.5343996479421,0,  !- X,Y,Z ==> Vertex 2 {m}
    -218.625593723011,52.090433274074,0,  !- X,Y,Z ==> Vertex 3 {m}
    -218.625593723011,52.090433274074,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 183,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.3764645513083,-10.8836212090929,12,  !- X,Y,Z ==> Vertex 1 {m}
    -61.3764645513083,-10.8836212090929,0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.3666771752768,12.3279031861045,0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.3666771752768,12.3279031861045,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 184,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.3455089748579,-9.88398025545251,12,  !- X,Y,Z ==> Vertex 1 {m}
    -72.3455089748579,-9.88398025545251,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.3764645513083,-10.8836212090929,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.3764645513083,-10.8836212090929,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 185,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -70.4194208746242,13.216481946831,12,  !- X,Y,Z ==> Vertex 1 {m}
    -72.3455089748579,-9.88398025545251,12,  !- X,Y,Z ==> Vertex 2 {m}
    -61.3764645513083,-10.8836212090929,12,  !- X,Y,Z ==> Vertex 3 {m}
    -59.3666771752768,12.3279031861045,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 186,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -70.4194208746242,13.216481946831,12,  !- X,Y,Z ==> Vertex 1 {m}
    -70.4194208746242,13.216481946831,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.3455089748579,-9.88398025545251,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.3455089748579,-9.88398025545251,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 187,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.3666771752768,12.3279031861045,12,  !- X,Y,Z ==> Vertex 1 {m}
    -59.3666771752768,12.3279031861045,0,  !- X,Y,Z ==> Vertex 2 {m}
    -70.4194208746242,13.216481946831,0,  !- X,Y,Z ==> Vertex 3 {m}
    -70.4194208746242,13.216481946831,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 188,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.3666771752768,12.3279031861045,0,  !- X,Y,Z ==> Vertex 1 {m}
    -61.3764645513083,-10.8836212090929,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.3455089748579,-9.88398025545251,0,  !- X,Y,Z ==> Vertex 3 {m}
    -70.4194208746242,13.216481946831,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 189,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27039619318042,-12.5497791975605,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.09813057239909,-12.5497797920995,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0981259320415,-1.66589941350199,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.27038979739924,-1.66589881928198,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 190,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.09813057239909,-12.5497797920995,12,  !- X,Y,Z ==> Vertex 1 {m}
    -3.09813057239909,-12.5497797920995,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.27039619318042,-12.5497791975605,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.27039619318042,-12.5497791975605,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27038979739924,-1.66589881928198,12,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0981259320415,-1.66589941350199,12,  !- X,Y,Z ==> Vertex 2 {m}
    -3.09813057239909,-12.5497797920995,12,  !- X,Y,Z ==> Vertex 3 {m}
    4.27039619318042,-12.5497791975605,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 192,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.0981259320415,-1.66589941350199,12,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0981259320415,-1.66589941350199,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.09813057239909,-12.5497797920995,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.09813057239909,-12.5497797920995,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 193,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27038979739924,-1.66589881928198,12,  !- X,Y,Z ==> Vertex 1 {m}
    4.27038979739924,-1.66589881928198,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0981259320415,-1.66589941350199,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0981259320415,-1.66589941350199,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 194,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27039619318042,-12.5497791975605,12,  !- X,Y,Z ==> Vertex 1 {m}
    4.27039619318042,-12.5497791975605,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.27038979739924,-1.66589881928198,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.27038979739924,-1.66589881928198,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.668247634263,-40.4237413843069,12,  !- X,Y,Z ==> Vertex 1 {m}
    -174.668247634263,-40.4237413843069,0,  !- X,Y,Z ==> Vertex 2 {m}
    -176.510960979803,-64.0794760110152,0,  !- X,Y,Z ==> Vertex 3 {m}
    -176.510960979803,-64.0794760110152,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -159.763697279096,-41.645744327703,12,  !- X,Y,Z ==> Vertex 1 {m}
    -159.763697279096,-41.645744327703,0,  !- X,Y,Z ==> Vertex 2 {m}
    -174.668247634263,-40.4237413843069,0,  !- X,Y,Z ==> Vertex 3 {m}
    -174.668247634263,-40.4237413843069,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -159.763697279096,-41.645744327703,0,  !- X,Y,Z ==> Vertex 1 {m}
    -161.522626081162,-65.1904245553219,0,  !- X,Y,Z ==> Vertex 2 {m}
    -176.510960979803,-64.0794760110152,0,  !- X,Y,Z ==> Vertex 3 {m}
    -174.668247634263,-40.4237413843069,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -161.522626081162,-65.1904245553219,12,  !- X,Y,Z ==> Vertex 1 {m}
    -161.522626081162,-65.1904245553219,0,  !- X,Y,Z ==> Vertex 2 {m}
    -159.763697279096,-41.645744327703,0,  !- X,Y,Z ==> Vertex 3 {m}
    -159.763697279096,-41.645744327703,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -176.510960979803,-64.0794760110152,12,  !- X,Y,Z ==> Vertex 1 {m}
    -176.510960979803,-64.0794760110152,0,  !- X,Y,Z ==> Vertex 2 {m}
    -161.522626081162,-65.1904245553219,0,  !- X,Y,Z ==> Vertex 3 {m}
    -161.522626081162,-65.1904245553219,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.668247634263,-40.4237413843069,12,  !- X,Y,Z ==> Vertex 1 {m}
    -176.510960979803,-64.0794760110152,12,  !- X,Y,Z ==> Vertex 2 {m}
    -161.522626081162,-65.1904245553219,12,  !- X,Y,Z ==> Vertex 3 {m}
    -159.763697279096,-41.645744327703,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -128.948579851495,23.4348055984126,12,  !- X,Y,Z ==> Vertex 1 {m}
    -128.948579851495,23.4348055984126,0,  !- X,Y,Z ==> Vertex 2 {m}
    -129.451127276969,14.9942538906586,0,  !- X,Y,Z ==> Vertex 3 {m}
    -129.451127276969,14.9942538906586,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -178.351718320651,-7.54989163231651,12,  !- X,Y,Z ==> Vertex 1 {m}
    -178.351718320651,-7.54989163231651,0,  !- X,Y,Z ==> Vertex 2 {m}
    -130.875041320972,-10.2163418610093,0,  !- X,Y,Z ==> Vertex 3 {m}
    -130.875041320972,-10.2163418610093,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -163.027707841206,29.6548507866975,0,  !- X,Y,Z ==> Vertex 1 {m}
    -163.697857732909,16.8829647966488,0,  !- X,Y,Z ==> Vertex 2 {m}
    -129.451127276969,14.9942538906586,0,  !- X,Y,Z ==> Vertex 3 {m}
    -128.948579851495,23.4348055984126,0,  !- X,Y,Z ==> Vertex 4 {m}
    -120.491569969358,22.9904204150224,0,  !- X,Y,Z ==> Vertex 5 {m}
    -121.999221795026,-4.44137609368306,0,  !- X,Y,Z ==> Vertex 6 {m}
    -130.539996669866,-3.99698766972864,0,  !- X,Y,Z ==> Vertex 7 {m}
    -130.875041320972,-10.2163418610093,0,  !- X,Y,Z ==> Vertex 8 {m}
    -178.351718320651,-7.54989163231651,0,  !- X,Y,Z ==> Vertex 9 {m}
    -177.262728860399,11.2192226436798,0,  !- X,Y,Z ==> Vertex 10 {m}
    -187.143206763524,11.7747704161571,0,  !- X,Y,Z ==> Vertex 11 {m}
    -186.054186115645,30.9881239861579,0;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -129.451127276969,14.9942538906586,12,  !- X,Y,Z ==> Vertex 1 {m}
    -129.451127276969,14.9942538906586,0,  !- X,Y,Z ==> Vertex 2 {m}
    -163.697857732909,16.8829647966488,0,  !- X,Y,Z ==> Vertex 3 {m}
    -163.697857732909,16.8829647966488,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -130.539996669866,-3.99698766972864,12,  !- X,Y,Z ==> Vertex 1 {m}
    -130.539996669866,-3.99698766972864,0,  !- X,Y,Z ==> Vertex 2 {m}
    -121.999221795026,-4.44137609368306,0,  !- X,Y,Z ==> Vertex 3 {m}
    -121.999221795026,-4.44137609368306,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -130.875041320972,-10.2163418610093,12,  !- X,Y,Z ==> Vertex 1 {m}
    -130.875041320972,-10.2163418610093,0,  !- X,Y,Z ==> Vertex 2 {m}
    -130.539996669866,-3.99698766972864,0,  !- X,Y,Z ==> Vertex 3 {m}
    -130.539996669866,-3.99698766972864,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -121.999221795026,-4.44137609368306,12,  !- X,Y,Z ==> Vertex 1 {m}
    -121.999221795026,-4.44137609368306,0,  !- X,Y,Z ==> Vertex 2 {m}
    -120.491569969358,22.9904204150224,0,  !- X,Y,Z ==> Vertex 3 {m}
    -120.491569969358,22.9904204150224,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -163.697857732909,16.8829647966488,12,  !- X,Y,Z ==> Vertex 1 {m}
    -163.697857732909,16.8829647966488,0,  !- X,Y,Z ==> Vertex 2 {m}
    -163.027707841206,29.6548507866975,0,  !- X,Y,Z ==> Vertex 3 {m}
    -163.027707841206,29.6548507866975,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.491569969358,22.9904204150224,12,  !- X,Y,Z ==> Vertex 1 {m}
    -120.491569969358,22.9904204150224,0,  !- X,Y,Z ==> Vertex 2 {m}
    -128.948579851495,23.4348055984126,0,  !- X,Y,Z ==> Vertex 3 {m}
    -128.948579851495,23.4348055984126,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -177.262728860399,11.2192226436798,12,  !- X,Y,Z ==> Vertex 1 {m}
    -177.262728860399,11.2192226436798,0,  !- X,Y,Z ==> Vertex 2 {m}
    -178.351718320651,-7.54989163231651,0,  !- X,Y,Z ==> Vertex 3 {m}
    -178.351718320651,-7.54989163231651,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -187.143206763524,11.7747704161571,12,  !- X,Y,Z ==> Vertex 1 {m}
    -187.143206763524,11.7747704161571,0,  !- X,Y,Z ==> Vertex 2 {m}
    -177.262728860399,11.2192226436798,0,  !- X,Y,Z ==> Vertex 3 {m}
    -177.262728860399,11.2192226436798,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -186.054186115645,30.9881239861579,12,  !- X,Y,Z ==> Vertex 1 {m}
    -186.054186115645,30.9881239861579,0,  !- X,Y,Z ==> Vertex 2 {m}
    -187.143206763524,11.7747704161571,0,  !- X,Y,Z ==> Vertex 3 {m}
    -187.143206763524,11.7747704161571,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -186.054186115645,30.9881239861579,12,  !- X,Y,Z ==> Vertex 1 {m}
    -187.143206763524,11.7747704161571,12,  !- X,Y,Z ==> Vertex 2 {m}
    -177.262728860399,11.2192226436798,12,  !- X,Y,Z ==> Vertex 3 {m}
    -178.351718320651,-7.54989163231651,12,  !- X,Y,Z ==> Vertex 4 {m}
    -130.875041320972,-10.2163418610093,12,  !- X,Y,Z ==> Vertex 5 {m}
    -130.539996669866,-3.99698766972864,12,  !- X,Y,Z ==> Vertex 6 {m}
    -121.999221795026,-4.44137609368306,12,  !- X,Y,Z ==> Vertex 7 {m}
    -120.491569969358,22.9904204150224,12,  !- X,Y,Z ==> Vertex 8 {m}
    -128.948579851495,23.4348055984126,12,  !- X,Y,Z ==> Vertex 9 {m}
    -129.451127276969,14.9942538906586,12,  !- X,Y,Z ==> Vertex 10 {m}
    -163.697857732909,16.8829647966488,12,  !- X,Y,Z ==> Vertex 11 {m}
    -163.027707841206,29.6548507866975,12;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -163.027707841206,29.6548507866975,12,  !- X,Y,Z ==> Vertex 1 {m}
    -163.027707841206,29.6548507866975,0,  !- X,Y,Z ==> Vertex 2 {m}
    -186.054186115645,30.9881239861579,0,  !- X,Y,Z ==> Vertex 3 {m}
    -186.054186115645,30.9881239861579,12;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Building Story 1 Space 4,!- Space 2 Name
    Building Story 1 Space 1,!- Space 3 Name
    Building Story 1 Space 2,!- Space 4 Name
    Building Story 1 Space 3;!- Space 5 Name

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0250152735035292;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.0162839045242;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.53362107592934;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.01628390447533;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.5336195325894;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0158330798564003;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.27617969353813;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.60362127623304;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.2761796935072;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.60362029939685;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0241715043575764;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.94827432837951;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.44816163487613;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.94827432833228;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.44816014359329;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0495176677222634;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.99122865492123;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.01529621710083;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.99122865482449;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    5.0152931620635;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.00545968270910361;     !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.440061963289014;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.552972853873469;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.440061963278348;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.552972517033402;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0212927625655038;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.71624165682714;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.15659413010651;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.71624165678554;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.15659281643024;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.010621564543165;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.856120546762246;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.07578355208109;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.856120546741495;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.07578289677405;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0173220842316104;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.39619659261695;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.75443205456217;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.39619659258311;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.7544309858605;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0269509791913019;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.17230587332664;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.72967508775716;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.17230587327399;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.72967342499211;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0106215645431651;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.856120546762256;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.0757835520811;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.856120546741505;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.07578289677406;        !- Surface Area {m2}

  Lights,
    SecondarySchool Auditorium Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.820261640523287,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Cafeteria Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.535655237977143,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool ComputerRoom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.56002645338623,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.332384,                !- Value Until Time 2
    21:00,                   !- Time 3
    0.1178633664,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.85566371132742,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4899,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.17371854,              !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Kitchen Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.34384235435138,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Library Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.31882013764028,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4625,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.1640025,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Lobby Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.497550995101985,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.475,                   !- Value Until Time 2
    21:00,                   !- Time 3
    0.168435,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Mechanical Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.378665757331515,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Office Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.55705561411122,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4155325,               !- Value Until Time 2
    21:00,                   !- Time 3
    0.1473478245,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Restroom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.541777750222167,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.33,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.117018,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Auditorium People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.195300390600783,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    SecondarySchool Cafeteria People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0824084981503296,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool ComputerRoom People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0440330047326757,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Gym People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0773193213053094,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Kitchen People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00432786698906736,     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jun10,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun11-Jun17,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun18-Sep9,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep10-Sep16,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep17-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jun10,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    10,                      !- End Day 1
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun11-Jun17,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    11,                      !- Start Day 2
    6,                       !- End Month 2
    17,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun18-Sep9,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    18,                      !- Start Day 3
    9,                       !- End Month 3
    9,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep10-Sep16,  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    10,                      !- Start Day 4
    9,                       !- End Month 4
    16,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep17-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    17,                      !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Library People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0110825221650443,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Office People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.007013764027528,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Fans,         !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 3,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.6415146079441,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    19 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    19 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan1-Jun10,  !- Name
    19 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 19,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 19,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 19,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 19,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun11-Jun17,  !- Name
    19 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 19,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 19,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 19,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    23:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    23:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    23:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    23:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    23:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun18-Jul1,  !- Name
    19 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 16,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 18,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jul2-Aug26,  !- Name
    19 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 15,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 17,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 17,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 17,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 17,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Aug27-Sep2,  !- Name
    19 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 15,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 17,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 17,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 17,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 16,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    23:00,                   !- Time 17
    1,                       !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep3-Sep16,  !- Name
    19 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 14,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 16,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 16,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 16,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 16,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep17-Dec31,  !- Name
    19 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 13,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 15,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 15,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 15,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 15,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 3,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 3 Week Rule - Jan1-Jun10,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    10,                      !- End Day 1
    Elevator Schedule 3 Week Rule - Jun11-Jun17,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    11,                      !- Start Day 2
    6,                       !- End Month 2
    17,                      !- End Day 2
    Elevator Schedule 3 Week Rule - Jun18-Jul1,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    18,                      !- Start Day 3
    7,                       !- End Month 3
    1,                       !- End Day 3
    Elevator Schedule 3 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    2,                       !- Start Day 4
    8,                       !- End Month 4
    26,                      !- End Day 4
    Elevator Schedule 3 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    27,                      !- Start Day 5
    9,                       !- End Month 5
    2,                       !- End Day 5
    Elevator Schedule 3 Week Rule - Sep3-Sep16,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    3,                       !- Start Day 6
    9,                       !- End Month 6
    16,                      !- End Day 6
    Elevator Schedule 3 Week Rule - Sep17-Dec31,  !- Schedule:Week Name 7
    9,                       !- Start Month 7
    17,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Interval,
    19 space(s) Occ Sch Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    19 space(s) Occ Sch Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Lift Motors,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 1,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    851.31055457909,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    19 space(s) Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    19 space(s) Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00339566649425675,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00606604499944895,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00339566649425675,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00606604499944895,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00339566649425675,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00606604499944895,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00339566649425675,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00606604499944895,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00339566649425675,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00606604499944895,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan1-Jun10,  !- Name
    19 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 9,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 9,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 9,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 9,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jun11-Jun17,  !- Name
    19 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 9,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 9,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 9,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 8,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0085715853253083,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.000494514537998556,    !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000494514537998556,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.000791223260797688,    !- Value Until Time 10
    19:00,                   !- Time 11
    0.0037912781246556,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.00435172793438729,     !- Value Until Time 13
    22:00,                   !- Time 14
    0.000230773451065993,    !- Value Until Time 14
    23:00,                   !- Time 15
    0.000197805815199422,    !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0085715853253083,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.000494514537998556,    !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000494514537998556,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.000791223260797688,    !- Value Until Time 10
    19:00,                   !- Time 11
    0.0037912781246556,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.00435172793438729,     !- Value Until Time 13
    22:00,                   !- Time 14
    0.000230773451065993,    !- Value Until Time 14
    23:00,                   !- Time 15
    0.000197805815199422,    !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0085715853253083,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.000494514537998556,    !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000494514537998556,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.000791223260797688,    !- Value Until Time 10
    19:00,                   !- Time 11
    0.0037912781246556,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.00435172793438729,     !- Value Until Time 13
    22:00,                   !- Time 14
    0.000230773451065993,    !- Value Until Time 14
    23:00,                   !- Time 15
    0.000197805815199422,    !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0085715853253083,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.000494514537998556,    !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000494514537998556,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.000791223260797688,    !- Value Until Time 10
    19:00,                   !- Time 11
    0.0037912781246556,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.00435172793438729,     !- Value Until Time 13
    22:00,                   !- Time 14
    0.000230773451065993,    !- Value Until Time 14
    23:00,                   !- Time 15
    0.000197805815199422,    !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0085715853253083,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.000494514537998556,    !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000494514537998556,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.000791223260797688,    !- Value Until Time 10
    19:00,                   !- Time 11
    0.0037912781246556,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.00435172793438729,     !- Value Until Time 13
    22:00,                   !- Time 14
    0.000230773451065993,    !- Value Until Time 14
    23:00,                   !- Time 15
    0.000197805815199422,    !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jun18-Jul1,  !- Name
    19 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 8,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 8,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 8,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 8,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 8,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jul2-Aug26,  !- Name
    19 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 7,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 7,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 7,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 7,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 7,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0102199671186368,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00174728470092823,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00342863413012332,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00300005486385791,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Aug27-Sep2,  !- Name
    19 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 7,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 7,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 7,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 7,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 6,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00339566649425675,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00606604499944895,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.0017802523367948,      !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00339566649425675,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00606604499944895,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00280224904865848,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00079122326079769,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.00837377951010888,     !- Value Until Time 14
    21:00,                   !- Time 15
    0.00811003842317632,     !- Value Until Time 15
    22:00,                   !- Time 16
    0.000230773451065993,    !- Value Until Time 16
    23:00,                   !- Time 17
    0.000197805815199422,    !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.000428579266265415,    !- Value Until Time 2
    07:00,                   !- Time 3
    0.000362643994532274,    !- Value Until Time 3
    08:00,                   !- Time 4
    0.0193190346178103,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00306599013559105,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
