    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 5,!- Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.0643936800916e-11,3.33179844599443,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.00484018138928,18.6580715851487,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.00484018138928,18.6580715851487,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.0643936800916e-11,3.33179844599443,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0643936800916e-11,3.33179844599443,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 36,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.00317844269261,18.6327260012236,1.84558391983893,  !- X,Y,Z ==> Vertex 1 {m}
    1.00317844269261,18.6327260012236,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.00166173860602226,3.35714402991952,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.00166173860602226,3.35714402991952,1.84558391983893;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.00484018138928,18.6580715851487,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.00484018138928,18.6580715851487,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.00206034650964,5.97521170830704,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.0643936800916e-11,3.33179844599443,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -9.0643936800916e-11,3.33179844599443,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.00206034650964,5.97521170830704,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0643936800916e-11,3.33179844599443,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    70.8485537731784;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 5 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 5,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 5 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 5 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.704,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 5 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.295,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 5 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 5,  !- Zone or Space Name
    1.71789589405539,        !- X-Coordinate of Reference Point {m}
    10.9152444792103,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 5 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 5,  !- Zone or Space Name
    2.95178799751307,        !- X-Coordinate of Reference Point {m}
    10.8343465104799,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 5 Thermostat,  !- Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 5,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 5 Return Node List,  !- Name
    Building Story 1 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.524627571140748,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 1 Space 5,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 6,!- Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.00484018138928,18.6580715851487,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.8310753599637,17.6585514471564,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.8310753599637,17.6585514471564,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.00484018138928,18.6580715851487,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.00484018138928,18.6580715851487,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 42,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.805725865009,17.6601524173435,1.84547087467883,  !- X,Y,Z ==> Vertex 1 {m}
    16.805725865009,17.6601524173435,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    1.03018967634401,18.6564706149616,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    1.03018967634401,18.6564706149616,1.84547087467883;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.8310753599637,17.6585514471564,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8310753599637,17.6585514471564,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.00484018138928,18.6580715851487,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.00484018138928,18.6580715851487,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    89.7167468740664;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 6 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 6 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 6 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.642,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 6 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.316,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 6 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    8.84118615878577,        !- X-Coordinate of Reference Point {m}
    16.9427226164017,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 6 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    8.76325134065428,        !- X-Coordinate of Reference Point {m}
    15.7087157030183,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 6 Thermostat,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 6,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 6 Return Node List,  !- Name
    Building Story 1 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.524627571140748,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Name
    Building Story 1 Space 6,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 7,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 7,!- Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8310753599637,17.6585514471564,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.2497419563529,24.7663893278405,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.2497419563529,24.7663893278405,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.8310753599637,17.6585514471564,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8310753599637,17.6585514471564,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.2482484315631,24.74103327563,1.84976081856992,  !- X,Y,Z ==> Vertex 1 {m}
    17.2482484315631,24.74103327563,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    16.8325688847535,17.6839074993669,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    16.8325688847535,17.6839074993669,1.84976081856992;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.2497419563529,24.7663893278405,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.2497419563529,24.7663893278405,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.8310753599637,17.6585514471564,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.8310753599637,17.6585514471564,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 7 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    40.1873493151034;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 7 Thermostat,  !- Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 7,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 7 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 7,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 ThermalZone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 7 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 7 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 7 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 7 Return Node List,  !- Name
    Building Story 1 ThermalZone 7 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 7 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 7 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 7 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.524627571140748,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 7 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 7 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 7 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 7 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 7 DSOA Space List,  !- Name
    Building Story 1 Space 7,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 8,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 8,!- Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2497419563529,24.7663893278405,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.5091687222952,23.544801087165,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.5189889452663,20.8879561724123,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.5091687222952,23.544801087165,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.2497419563529,24.7663893278405,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.2497419563529,24.7663893278405,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 54,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    36.4838196622659,23.5464089290816,1.84485047337972,  !- X,Y,Z ==> Vertex 1 {m}
    36.4838196622659,23.5464089290816,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    17.2750910163822,24.7647814859239,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    17.2750910163822,24.7647814859239,1.84485047337972;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    33.5189889452663,20.8879561724123,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.5091687222952,23.544801087165,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.5091687222952,23.544801087165,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.5189889452663,20.8879561724123,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.5189889452663,20.8879561724123,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.2497419563529,24.7663893278405,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.2497419563529,24.7663893278405,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 8 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    93.2822681174569;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 8 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 8 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 8 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.691,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 8 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.308,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 8 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    26.8023801256297,        !- X-Coordinate of Reference Point {m}
    22.9404358074787,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 8 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    26.7241371056673,        !- X-Coordinate of Reference Point {m}
    21.7068649013937,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 8 Thermostat,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 8 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 8,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 8 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 8,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 ThermalZone 8 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 8 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 8 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 8 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 8 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 8 Return Node List,  !- Name
    Building Story 1 ThermalZone 8 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 8 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 8 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 8 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.524627571140748,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 8 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 8 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 8 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 8 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 8 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 8 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 8 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 8 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 8 DSOA Space List,  !- Name
    Building Story 1 Space 8,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space,  !- Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid Blended Space Type,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Building Story 2 Space 7,!- Space 2 Name
    Building Story 2 Space 2,!- Space 3 Name
    Building Story 2 Space,  !- Space 4 Name
    Building Story 2 Space 8,!- Space 5 Name
    Building Story 2 Space 4,!- Space 6 Name
    Building Story 2 Space 1,!- Space 7 Name
    Building Story 2 Space 5,!- Space 8 Name
    Building Story 2 Space 6;!- Space 9 Name

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    13.4234666797806;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    8.03357973489563;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    21.585527738946;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    222.18467112085;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    18.6474239168559;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    58.1408333482562;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    8.71700055557437;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    14.16285262748;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    17.9346648099875;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    2.37555607283317;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.42170570248943;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    3.81999916480595;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    39.3201068965745;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    3.30004179882285;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    10.2892056899187;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    1.54265094857176;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    2.50640548901794;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    3.17390454492414;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    13.4234666797806;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    8.03357973489563;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    21.585527738946;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    222.18467112085;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    18.6474239168559;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    58.1408333482562;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    8.71700055557437;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    14.16285262748;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    17.9346648099875;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    2.37555607283317;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.42170570248943;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    3.81999916480595;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    39.3201068965745;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    3.30004179882285;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    10.2892056899187;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    1.54265094857176;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    2.50640548901794;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    3.17390454492414;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    18.9279267092731;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    11.3278493598266;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    30.4369427637623;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    313.294268255906;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    26.2940328035116;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    81.9822076281895;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    12.2915154167389;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    19.9705070919549;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    25.2889979300319;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    3.34968248612585;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    2.00469386789697;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    5.38643749381387;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    55.4438074227268;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    4.65326512112873;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    14.5084228866726;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    2.17523422146522;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    3.53418833834561;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    4.47540371214561;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.936157020402208;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.560264516401839;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.5053818669911;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    15.495232688948;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    1.3004775315214;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    4.05476100991035;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.607926511207633;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.987722041736691;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.25076947490175;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    1.4658906038168;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.877295659111292;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    2.35721688337108;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    24.2633612819832;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    2.03636543056958;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    6.34918708679511;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.951927658682219;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    1.54663419555673;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.95852958514546;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    3.30107048437299;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.97560090693014;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    5.30826724634251;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    54.6391835591868;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    4.58573497964166;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    14.2978705487363;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    2.14366630712566;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    3.48289871002704;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    4.41045477026807;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    5.1690134241586;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    3.09351395465324;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    8.31200205668361;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    85.5572986519092;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    7.18061785763528;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    22.3884600929197;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    3.3566808012443;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    5.45373092526802;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    6.90615363170297;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.936157020402208;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.560264516401839;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.5053818669911;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    15.495232688948;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    1.3004775315214;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    4.05476100991035;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.607926511207633;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.987722041736691;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.25076947490175;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    1.4658906038168;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.877295659111292;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    2.35721688337108;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    24.2633612819832;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    2.03636543056958;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    6.34918708679511;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.951927658682219;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    1.54663419555673;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.95852958514546;        !- Surface Area {m2}

  Lights,
    SecondarySchool Classroom Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.28068536304222,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Corridor Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.35688096448518,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.30654,                 !- Value Until Time 2
    21:00,                   !- Time 3
    0.108699084,             !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.53202306404613,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    SecondarySchool Classroom People 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.177277409440707,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Gym People 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0638342943352554,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    SecondarySchool Classroom Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.70544895344049,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Corridor Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.32128175281745,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Gym Elec Equip 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.978792513140581,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00011648044697994,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.40190414407067e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00011648044697994,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.40190414407067e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Corridor B end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.710377424503e-05,      !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.31643906936167e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.12271792064433e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym B end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.26874987135568e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.31643906936167e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.12271792064433e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 4 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 5 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 6 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 7 {m}
    19.9002157221416,21.7705607585018,3.6;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.5189889452663,20.8879561724123,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.0992385567138,13.2260619559925,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    52.0966656246655,12.0167554249486,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    51.5302666009443,2.99865387046146,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 4 {m}
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 5 {m}
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 6 {m}
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 7 {m}
    33.5189889452663,20.8879561724123,7.2;  !- X,Y,Z ==> Vertex 8 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    1111.46130186644;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    07:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    21:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Return Node List,  !- Name
    Building Story 2 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    9 Zone PVAV 1 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    9 Zone PVAV 1 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    9 Zone PVAV 1 Occ Sch Week Rule - Jan1-Dec31,  !- Name
    9 Zone PVAV 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    9 Zone PVAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    9 Zone PVAV 1 Occ Sch,   !- Name
    Fractional,              !- Schedule Type Limits Name
    9 Zone PVAV 1 Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    9 Zone PVAV 1 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    9 Zone PVAV 1 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    9 Zone PVAV 1 Ventilation Controller,  !- Name
    9 Zone PVAV 1 Occ Sch,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 2
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 3
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 4
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 5
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList 6 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 6
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList 7 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 7
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList 8 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 8
    Building Story 2 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList 9 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 9
    Building Story 2 ThermalZone 8 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 9

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.00346999414845503,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000689238233353133,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.0905236508017,15.8816623562575,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.5189889452663,20.8879561724123,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.0905236508017,15.8816623562575,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.0905236508017,15.8816623562575,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.5091687222952,23.544801087165,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 70,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    36.0919092125666,15.9070245371297,5.44919644360217,  !- X,Y,Z ==> Vertex 1 {m}
    36.0919092125666,15.9070245371297,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    36.5077831605303,23.5194389062928,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    36.5077831605303,23.5194389062928,5.44919644360217;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.0905236508017,15.8816623562575,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.0905236508017,15.8816623562575,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.0992385567138,13.2260619559925,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.5091687222952,23.544801087165,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.5189889452663,20.8879561724123,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.0905236508017,15.8816623562575,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    36.5091687222952,23.544801087165,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    43.6061080946461;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Return Node List,  !- Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 2,!- Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.0905236508017,15.8816623562575,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    55.0987669455226,14.6601221530642,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.0992385567138,13.2260619559925,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.0987669455226,14.6601221530642,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    55.0987669455226,14.6601221530642,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.0905236508017,15.8816623562575,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.0905236508017,15.8816623562575,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    55.073419232394,14.6617510911078,5.44488808767556,  !- X,Y,Z ==> Vertex 1 {m}
    55.073419232394,14.6617510911078,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    36.1158713639303,15.8800334182139,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    36.1158713639303,15.8800334182139,5.44488808767556;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    55.0987669455226,14.6601221530642,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    55.0987669455226,14.6601221530642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    52.0966656246655,12.0167554249486,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.0905236508017,15.8816623562575,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.0905236508017,15.8816623562575,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.0992385567138,13.2260619559925,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.0992385567138,13.2260619559925,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    55.0987669455226,14.6601221530642,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    36.0905236508017,15.8816623562575,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    107.979900868831;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.643,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.323,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    45.5165572060793,        !- X-Coordinate of Reference Point {m}
    14.0557726467666,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    45.4372859610861,        !- X-Coordinate of Reference Point {m}
    12.8222421357225,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Return Node List,  !- Name
    Building Story 2 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 2 Space 2,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 3,!- Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.0987669455226,14.6601221530642,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    54.1777722248321,0.000201941301554598,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    52.0966656246655,12.0167554249486,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.1777722248321,0.000201941301554598,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    54.1777722248321,0.000201941301554598,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    55.0987669455226,14.6601221530642,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    55.0987669455226,14.6601221530642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 82,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    54.1793648144828,0.0255519641458159,5.44574804737838,  !- X,Y,Z ==> Vertex 1 {m}
    54.1793648144828,0.0255519641458159,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    55.0971743558719,14.6347721302199,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    55.0971743558719,14.6347721302199,5.44574804737838;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    54.1777722248321,0.000201941301554598,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    54.1777722248321,0.000201941301554598,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    51.5302666009443,2.99865387046146,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.0987669455226,14.6601221530642,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    55.0987669455226,14.6601221530642,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    52.0966656246655,12.0167554249486,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    52.0966656246655,12.0167554249486,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    54.1777722248321,0.000201941301554598,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    55.0987669455226,14.6601221530642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    67.149833857596;         !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.706,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.293,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    53.4224727974048,        !- X-Coordinate of Reference Point {m}
    7.40654325572944,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    52.1882548461811,        !- X-Coordinate of Reference Point {m}
    7.48408175531461,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Return Node List,  !- Name
    Building Story 2 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 4,!- Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.1777722248321,0.000201941301554598,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -9.0643936800916e-11,3.33179844599443,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    51.5302666009443,2.99865387046146,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.0643936800916e-11,3.33179844599443,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.0643936800916e-11,3.33179844599443,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    54.1777722248321,0.000201941301554598,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    54.1777722248321,0.000201941301554598,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 88,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253521108120003,3.33023944863073,5.44301170378463,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253521108120003,3.33023944863073,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    54.1524201139294,0.00176093866525617,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    54.1524201139294,0.00176093866525617,5.44301170378463;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -9.0643936800916e-11,3.33179844599443,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0643936800916e-11,3.33179844599443,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.1777722248321,0.000201941301554598,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    54.1777722248321,0.000201941301554598,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    51.5302666009443,2.99865387046146,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    51.5302666009443,2.99865387046146,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -9.0643936800916e-11,3.33179844599443,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    54.1777722248321,0.000201941301554598,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    290.844935426279;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.665,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.334,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    27.1635453744073,        !- X-Coordinate of Reference Point {m}
    2.88009454373007,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    27.2393358373839,        !- X-Coordinate of Reference Point {m}
    4.11258426275278,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Return Node List,  !- Name
    Building Story 2 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 5,!- Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.0643936800916e-11,3.33179844599443,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.00484018138928,18.6580715851487,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -9.0643936800916e-11,3.33179844599443,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0643936800916e-11,3.33179844599443,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 94,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.00317844269261,18.6327260012236,5.44558391983893,  !- X,Y,Z ==> Vertex 1 {m}
    1.00317844269261,18.6327260012236,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.00166173860602226,3.35714402991952,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.00166173860602226,3.35714402991952,5.44558391983893;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.00484018138928,18.6580715851487,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.0643936800916e-11,3.33179844599443,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.0643936800916e-11,3.33179844599443,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.00206034650964,5.97521170830704,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.00484018138928,18.6580715851487,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0643936800916e-11,3.33179844599443,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    70.8485537731784;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 5 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 5,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 5 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 5 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.704,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 5 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.295,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 5 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 5,  !- Zone or Space Name
    1.71789589405539,        !- X-Coordinate of Reference Point {m}
    10.9152444792103,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 5 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 5,  !- Zone or Space Name
    2.95178799751307,        !- X-Coordinate of Reference Point {m}
    10.8343465104798,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 5 Thermostat,  !- Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 5,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 5 Return Node List,  !- Name
    Building Story 2 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 2 Space 5,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 6,!- Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8310753599637,17.6585514471564,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.00484018138928,18.6580715851487,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 100,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.805725865009,17.6601524173435,5.44547087467883,  !- X,Y,Z ==> Vertex 1 {m}
    16.805725865009,17.6601524173435,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    1.03018967634401,18.6564706149616,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    1.03018967634401,18.6564706149616,5.44547087467883;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.8310753599637,17.6585514471564,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.00484018138928,18.6580715851487,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    16.8310753599637,17.6585514471564,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.00484018138928,18.6580715851487,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.00484018138928,18.6580715851487,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    89.7167468740664;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 6 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 6 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 6 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.642,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 6 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.316,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 6 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or Space Name
    8.84118615878577,        !- X-Coordinate of Reference Point {m}
    16.9427226164017,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 6 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or Space Name
    8.76325134065428,        !- X-Coordinate of Reference Point {m}
    15.7087157030183,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 6 Thermostat,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 6,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 6 Return Node List,  !- Name
    Building Story 2 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 6 DSOA Space List,  !- Name
    Building Story 2 Space 6,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 7,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 7,!- Name
    Building Story 2 ThermalZone 7,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone Name
    Building Story 2 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone Name
    Building Story 2 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2497419563529,24.7663893278405,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.8310753599637,17.6585514471564,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.2482484315631,24.74103327563,5.44976081856992,  !- X,Y,Z ==> Vertex 1 {m}
    17.2482484315631,24.74103327563,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    16.8325688847535,17.6839074993669,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    16.8325688847535,17.6839074993669,5.44976081856992;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone Name
    Building Story 2 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.2497419563529,24.7663893278405,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone Name
    Building Story 2 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone Name
    Building Story 2 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.8310753599637,17.6585514471564,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.8310753599637,17.6585514471564,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone Name
    Building Story 2 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    17.2497419563529,24.7663893278405,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.8310753599637,17.6585514471564,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 7 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    40.1873493151034;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 7 Thermostat,  !- Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 7,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 7 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 7,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 7,  !- Zone Name
    Building Story 2 ThermalZone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 7 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 7 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 7 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 7 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 7 Return Node List,  !- Name
    Building Story 2 ThermalZone 7 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 7 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 7 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 7 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 7 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 7 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 7 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 7 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 7 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 7 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 7 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 7 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 7 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 7 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 7 DSOA Space List,  !- Name
    Building Story 2 Space 7,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 8,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 8,!- Name
    Building Story 2 ThermalZone 8,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone Name
    Building Story 2 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone Name
    Building Story 2 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.5091687222952,23.544801087165,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    17.2497419563529,24.7663893278405,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 112,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    36.4838196622659,23.5464089290816,5.44485047337972,  !- X,Y,Z ==> Vertex 1 {m}
    36.4838196622659,23.5464089290816,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    17.2750910163822,24.7647814859239,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    17.2750910163822,24.7647814859239,5.44485047337972;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone Name
    Building Story 2 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.5091687222952,23.544801087165,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.5091687222952,23.544801087165,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone Name
    Building Story 2 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    33.5189889452663,20.8879561724123,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    33.5189889452663,20.8879561724123,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone Name
    Building Story 2 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.2497419563529,24.7663893278405,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    17.2497419563529,24.7663893278405,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone Name
    Building Story 2 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.5091687222952,23.544801087165,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    17.2497419563529,24.7663893278405,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 8 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    93.2822681174569;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 8 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 8,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 8 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 8 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.691,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 8 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.308,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 8 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 8,  !- Zone or Space Name
    26.8023801256297,        !- X-Coordinate of Reference Point {m}
    22.9404358074787,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 8 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 8,  !- Zone or Space Name
    26.7241371056673,        !- X-Coordinate of Reference Point {m}
    21.7068649013937,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 8 Thermostat,  !- Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 8 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 8,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 8 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 8 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 8 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 8,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 8,  !- Zone Name
    Building Story 2 ThermalZone 8 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 8 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 8 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 8 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 8 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 8 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 8 Return Node List,  !- Name
    Building Story 2 ThermalZone 8 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 8 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 8 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 8 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 8 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 8 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.546002486610854,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 8 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 8 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 8 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 8 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 8 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 8 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 8 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 8 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 8 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 8 DSOA Space List,  !- Name
    Building Story 2 Space 8,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space,  !- Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid2 Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid2 Blended Space Type,  !- Name
    Building Story 3 Space 7,!- Space 1 Name
    Building Story 3 Space 2,!- Space 2 Name
    Building Story 3 Space,  !- Space 3 Name
    Building Story 3 Space 1,!- Space 4 Name
    Building Story 3 Space 3,!- Space 5 Name
    Building Story 3 Space 5,!- Space 6 Name
    Building Story 3 Space 4,!- Space 7 Name
    Building Story 3 Space 6,!- Space 8 Name
    Building Story 3 Space 8;!- Space 9 Name

  InternalMass,
    Building Story 3 Space 7 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    3.179986681653;          !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    8.54434672853739;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    87.9488743931579;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    3.45050980825902;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    5.3135024076374;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    5.60617859233655;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    23.0142827741615;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    7.09920074458712;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 Office WholeBuilding - Lg Office A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    7.3813370451983;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    0.877295659111292;       !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    2.35721688337108;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    24.2633612819832;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    0.951927658682219;       !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    1.4658906038168;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    1.54663419555673;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    6.34918708679511;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    1.95852958514546;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    2.03636543056958;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    11.2132472937007;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    30.1290170122375;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    310.124719535134;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    12.1671640930382;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    18.736435858763;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    19.7684686200771;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    81.1528065581968;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    25.033153124811;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 Office WholeBuilding - Lg Office B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    26.0280202189205;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    3.09351395465324;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    8.31200205668361;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    85.5572986519092;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    3.3566808012443;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    5.1690134241586;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    5.45373092526802;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    22.3884600929197;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    6.90615363170297;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    7.18061785763528;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    3.179986681653;          !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    8.54434672853739;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    87.9488743931579;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    3.45050980825902;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    5.3135024076374;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    5.60617859233655;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    23.0142827741615;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    7.09920074458712;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 Office WholeBuilding - Lg Office C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    7.3813370451983;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    0.877295659111292;       !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    2.35721688337108;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    24.2633612819832;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    0.951927658682219;       !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    1.4658906038168;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    1.54663419555673;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    6.34918708679511;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    1.95852958514546;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    2.03636543056958;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    3.78817637219299;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    10.1784993564957;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    104.769573363102;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    4.11043851318033;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    6.32973854586696;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    6.67839063739226;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    27.4158891076639;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    8.45696136944839;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 SecondarySchool Classroom A  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    8.79305776692061;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    1.42170570248943;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    3.81999916480595;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    39.3201068965745;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    1.54265094857176;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    2.37555607283317;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    2.50640548901794;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    10.2892056899187;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    3.17390454492414;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 SecondarySchool Classroom A end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    3.30004179882285;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    3.78817637219299;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    10.1784993564957;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    104.769573363102;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    4.11043851318033;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    6.32973854586696;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    6.67839063739226;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    27.4158891076639;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    8.45696136944839;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 SecondarySchool Classroom C  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    8.79305776692061;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    1.42170570248942;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    3.81999916480594;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    39.3201068965743;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    1.54265094857175;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    2.37555607283317;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    2.50640548901794;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    10.2892056899186;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    3.17390454492413;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 SecondarySchool Classroom C end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    3.30004179882284;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    5.34156536795911;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    14.3523200396757;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    147.731644387038;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    5.79597512151179;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    8.92532682823996;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    9.4169480608807;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    38.6581165714119;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    11.9248439171966;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 SecondarySchool Corridor B  - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    12.3987608367497;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 7 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 3 Space 7,!- Space or SpaceList Name
    2.00469386789697;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    5.38643749381387;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    55.4438074227268;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    2.17523422146522;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    3.34968248612585;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 5 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 3 Space 5,!- Space or SpaceList Name
    3.53418833834561;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    14.5084228866726;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 6 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 3 Space 6,!- Space or SpaceList Name
    4.47540371214561;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 8 SecondarySchool Corridor B end_b - Story Mid2 Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 3 Space 8,!- Space or SpaceList Name
    4.65326512112873;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Lg Office Lights 1,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.92442873774636,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Classroom Lights 2,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.46067078633676,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Corridor Lights 2,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.29864634656946,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Lg Office People 1,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0300270044984534,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeLarge ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Week:Daily,
    OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_OCC_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge ACTIVITY_SCH,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeLarge ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  People,
    SecondarySchool Classroom People 2,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0976802238078921,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Lg Office Elec Equip 1,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.50245606066712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.4;                     !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Week:Daily,
    OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool Classroom Elec Equip 2,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.59271222621519,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Corridor Elec Equip 2,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.728029012470759,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A  - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.47193260544679e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A end_a - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.12271792064433e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office B end_a - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.26874987135568e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C  - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.47193260544679e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C end_a - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.12271792064433e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A  - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.49255116190887e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A end_b - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.40190414407067e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C  - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.49255116190887e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C end_b - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.40190414407067e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Corridor B end_b - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.710377424503e-05,      !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 4 {m}
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 5 {m}
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 6 {m}
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 7 {m}
    19.9002157221416,21.7705607585018,7.2;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.0992385567138,13.2260619559925,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    33.5189889452663,20.8879561724123,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0966656246655,12.0167554249486,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    33.0992385567138,13.2260619559925,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    33.0992385567138,13.2260619559925,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.5302666009443,2.99865387046146,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    52.0966656246655,12.0167554249486,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.0966656246655,12.0167554249486,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.00206034650964,5.97521170830704,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    51.5302666009443,2.99865387046146,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    51.5302666009443,2.99865387046146,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.645767312769,15.6538239444336,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.00206034650964,5.97521170830704,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.4819551588042,14.6630821530225,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.645767312769,15.6538239444336,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.4819551588042,14.6630821530225,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.4819551588042,14.6630821530225,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    33.5189889452663,20.8879561724123,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    33.5189889452663,20.8879561724123,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.9002157221416,21.7705607585018,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.9002157221416,21.7705607585018,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 126,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.9002157221416,21.7705607585018,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    19.4819551588042,14.6630821530225,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    3.645767312769,15.6538239444336,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.00206034650964,5.97521170830704,10.8,  !- X,Y,Z ==> Vertex 4 {m}
    51.5302666009443,2.99865387046146,10.8,  !- X,Y,Z ==> Vertex 5 {m}
    52.0966656246655,12.0167554249486,10.8,  !- X,Y,Z ==> Vertex 6 {m}
    33.0992385567138,13.2260619559925,10.8,  !- X,Y,Z ==> Vertex 7 {m}
    33.5189889452663,20.8879561724123,10.8;  !- X,Y,Z ==> Vertex 8 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    1111.46130186644;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid2 Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid2 Blended Space Type Thermostat,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    05:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    06:00,                   !- Time 3
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    05:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    06:00,                   !- Time 3
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Week:Daily,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Return Node List,  !- Name
    Building Story 3 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone VAV Terminal,  !- Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.276768395833639,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    9 Zone PVAV 2 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    9 Zone PVAV 2 Occ Sch Default,  !- Name
