  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_2,                   !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Building Story 1 Space,  !- Space 2 Name
    Building Story 1 Space 1,!- Space 3 Name
    Building Story 1 Space 2,!- Space 4 Name
    Building Story 1 Space 6,!- Space 5 Name
    Building Story 1 Space 5,!- Space 6 Name
    Building Story 1 Space 4,!- Space 7 Name
    Building Story 1 Space 7,!- Space 8 Name
    Building Story 1 Space 8,!- Space 9 Name
    Building Story 1 Space 9,!- Space 10 Name
    Building Story 1 Space 10,  !- Space 11 Name
    Building Story 1 Space 11;  !- Space 12 Name

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0823545043024062;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    6.37182521233961;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.195593542800683;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0472071814340138;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.122954230769114;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0287964852926514;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.121124469902901;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.156379036319553;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0761753651110125;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.374360072695749;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.38847967276905;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.475310426853415;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.572306579665142;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    44.2797576694497;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.3592392114195;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.328057108363202;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.854446467292673;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.200115563123283;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.841730900708697;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.08672564015129;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.529365855950556;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.60154237564197;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.69966378493997;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.30307719020183;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0823545043024062;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    6.37182521233961;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.195593542800683;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0472071814340138;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.122954230769114;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0287964852926514;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.121124469902901;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.156379036319553;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0761753651110125;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.374360072695749;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.38847967276905;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.475310426853415;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.148062885394753;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.4557283072916;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.351652220567189;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.084872485769664;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.22105601063809;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0517724044091291;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.217766334187132;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.281149544021328;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.136953581954907;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.673051620059387;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.698436858489045;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.854547469555617;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.02893416982351;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    79.6093515546501;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.44373858223297;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.58980480120619;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.53618566991983;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.359782235828036;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.51332470446566;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.95379397005926;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.951732230379204;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    4.67724107961169;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    4.85365084739214;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    5.93851111855444;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.148062885394753;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.4557283072915;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.351652220567188;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0848724857696637;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.22105601063809;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0517724044091289;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.217766334187132;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.281149544021327;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.136953581954907;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.673051620059385;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.698436858489042;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.854547469555614;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.662340481410846;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    51.2457431971147;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.57307147188636;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.379666267703348;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.988865941079264;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.231597264694092;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.974149991985039;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.25768671763386;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.612644425786446;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    3.01081079742541;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.12436843205749;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.82270939043813;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.60280610879631;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    356.122306362813;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    10.9317536577995;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.63841674385727;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    6.87193116248158;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.60944006086387;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.76966554187002;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    8.7400487654722;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.25745305424069;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    20.9230429360144;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    21.7121895895175;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    26.5651739977938;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.662340481410846;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    51.2457431971147;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.57307147188636;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.379666267703348;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.988865941079264;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.231597264694092;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.974149991985039;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.25768671763386;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.612644425786446;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    3.01081079742541;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.12436843205749;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.82270939043813;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.41921947136917;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    32.4353017457931;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.995654364150303;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.240304641661447;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.625889355564064;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.146586363963127;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.616575094133393;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.796035839137315;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.387765023464044;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.90565207217999;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.97752684489355;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.41953233244003;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.91328402521038;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    225.402808987576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    6.91910598578983;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.66995028033825;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.34949611276119;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.01867337185631;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.28476846796935;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.5318959448128;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.69469746885474;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    13.2429577313267;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    13.7424374584447;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    16.8140684628894;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.41921947136917;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    32.4353017457931;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.995654364150302;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.240304641661446;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.625889355564063;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.146586363963127;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.616575094133393;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.796035839137314;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.387765023464043;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.90565207217999;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.97752684489355;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.41953233244003;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.639999631839457;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    49.5172161448317;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.52001152144576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.366860064229232;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.955511335923825;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.223785452194492;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.941291758128412;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.21526474501528;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.59197983205953;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.90925567132181;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.01898298891273;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.69376879591943;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.4475527281425;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    344.110244441848;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    10.563023871723;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.54942252829068;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    6.64013983358841;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.55515339214427;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.54132364859271;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    8.44524553330356;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.11384848693499;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    20.2173053766649;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    20.9798339882839;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    25.6691264621541;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.639999631839457;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    49.5172161448317;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.52001152144576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.366860064229232;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.955511335923825;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.223785452194492;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.941291758128412;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.21526474501528;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.59197983205953;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.90925567132181;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.01898298891273;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.69376879591943;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.67277891868952;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    52.0533723413015;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.59786296259999;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.385649780161786;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.00445039558971;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.235247220554063;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.989502524219965;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.27750776781379;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.622299656883116;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    3.05826095417853;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.17360824878141;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.8829550093103;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.407904922342601;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.5598872270072;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.96878209106646;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.608996877322037;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.142630062514937;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.599934003708014;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.774551182188034;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.377299416142791;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.85421936146204;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.92415426569338;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.67534599458167;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    361.734767721941;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    11.1040372915279;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.67999799771192;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    6.98023229224211;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.63480471786525;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.8763549729703;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    8.87779129127493;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.32455020128344;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    21.2527885540104;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    22.054372100739;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    26.9838391864024;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.83465577155625;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    219.319286376646;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    6.73236236045066;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.6248790572457;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.23210512696566;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.991179825885541;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.169124452819;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.38259250794465;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.62196877015296;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    12.8855361306111;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    13.3715351197239;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    16.3602641552362;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.67277891868952;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    52.0533723413015;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.59786296259999;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.385649780161786;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.00445039558971;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.235247220554063;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.989502524219965;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.27750776781379;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.622299656883116;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    3.05826095417853;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.17360824878141;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.8829550093103;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.407904922342601;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.5598872270072;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.96878209106646;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.608996877322037;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.142630062514937;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.599934003708014;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.774551182188034;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.377299416142791;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.85421936146204;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.92415426569338;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.144558438403163;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.1845868088943;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.343329091086313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0828636695384304;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.215823915711748;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0505470220562509;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.212612101425309;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.274495116943903;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.133712077056568;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.657121404200001;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.681905808583987;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.834321493944843;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.00458069834841;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    77.7251065474401;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.38589861578961;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.57584492425457;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.49982624577973;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.351266679950452;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.4775063682653;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.90755032579752;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.929206023743019;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    4.56653714873335;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    4.73877153739474;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    5.79795464237569;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.144558438403163;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.1845868088943;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.343329091086313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0828636695384304;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.215823915711748;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0505470220562509;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.212612101425309;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.274495116943903;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.133712077056568;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.657121404200001;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.681905808583987;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.834321493944843;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.563777909772332;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    43.6198885546873;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.33898345523661;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.323168311199876;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.841713271275809;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.197133386019377;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.8291871955587;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.07053095608121;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.52147710052061;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.56277347637998;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.65943265347753;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.25385382638486;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.91786472355879;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    303.127915535015;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    9.30500460157942;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.24579520459281;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    5.84932235854091;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.36994005180676;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    5.76227483623464;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    7.43944627061031;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.62390349259776;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    17.80949488006;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    18.4812089958394;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    22.6120231052651;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.563777909772332;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    43.6198885546873;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.33898345523661;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.323168311199876;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.841713271275809;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.197133386019377;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.8291871955587;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.07053095608121;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.52147710052061;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.56277347637998;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.65943265347753;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.25385382638486;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.281231871075245;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.7591052463943;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.667931140840647;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.161207502556583;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.419875617839219;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0983369338185247;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.413627179136512;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.534017772963595;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.260130768091868;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.27839982271637;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.32661675488158;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.62313454276543;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.95436608587783;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    151.210661828657;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.64165730708162;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.12028012536799;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.91784378724421;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.683373359176338;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.87442148007978;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.71105245200611;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.80772808255461;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    8.88399045299037;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    9.21906462729526;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    11.2796572133491;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.281231871075245;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.7591052463943;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.667931140840647;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.161207502556583;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.419875617839219;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0983369338185247;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.413627179136512;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.534017772963595;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.260130768091868;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.27839982271637;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.32661675488158;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.62313454276543;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.458644500024577;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    35.4856436027642;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.0892895708102;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.262903824262836;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.684750423485448;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.160371915433013;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.67456021270393;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.870898143758377;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.424231953570379;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.08486700059817;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.16350115632554;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.64707455806134;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.1872605793054;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    246.600565318695;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    7.56980560827789;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.82699889604403;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.75853963433747;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.11447337547916;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.68772475022351;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    6.05213694275756;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.94811729351192;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    14.4883769537084;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    15.0348296959159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    18.395328819901;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.458644500024577;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    35.4856436027642;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.0892895708102;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.262903824262836;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.684750423485447;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.160371915433013;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.67456021270393;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.870898143758376;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.424231953570379;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.08486700059817;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.16350115632554;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.64707455806134;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.305688096320279;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.6513003841703;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.726015149477779;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.175226279939955;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.456388452055033;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.106888419090009;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.44959664241873;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.580456531453221;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.282752018781895;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.38957084290703;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.44198077122572;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.76428406408069;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.407904922342601;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.5598872270072;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.96878209106646;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.608996877322037;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.142630062514937;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.599934003708014;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.774551182188034;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.377299416142791;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.85421936146204;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.92415426569338;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.1243198575636;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    164.360103216624;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.0453008065834;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.21770088702911;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.17158261356512;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.742800239688044;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.12438425598147;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.03376955485579;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.96493005614209;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    9.65655179449968;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    10.0207643785064;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    12.2605483066727;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.83465577155625;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    219.319286376645;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    6.73236236045065;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.62487905724569;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.23210512696565;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.99117982588554;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.169124452819;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.38259250794464;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.62196877015296;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    12.8855361306111;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    13.3715351197238;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    16.3602641552361;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.305688096320279;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.6513003841703;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.726015149477779;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.175226279939955;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.456388452055033;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.106888419090009;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.44959664241873;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.580456531453221;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.282752018781895;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.38957084290703;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.44198077122572;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.76428406408069;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.4079049223426;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.5598872270071;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.968782091066459;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.608996877322037;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.142630062514936;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.599934003708013;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.774551182188033;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.377299416142791;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.85421936146203;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.92415426569337;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.281231871075238;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.7591052463938;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.667931140840631;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.161207502556579;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.419875617839208;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0983369338185223;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.413627179136502;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.534017772963582;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.260130768091862;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.27839982271634;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.32661675488154;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.62313454276539;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.95436608587778;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    151.210661828653;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.6416573070815;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.12028012536796;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.91784378724414;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.683373359176321;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.87442148007971;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.71105245200602;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.80772808255456;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    8.88399045299015;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    9.21906462729503;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    11.2796572133488;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.281231871075238;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.7591052463938;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.667931140840631;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.161207502556579;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.419875617839208;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0983369338185223;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.413627179136502;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.534017772963582;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.260130768091862;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.27839982271634;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.32661675488154;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.62313454276539;        !- Surface Area {m2}

  Lights,
    Office OfficeLarge Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.132749154387196,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0.090560114,             !- Value Until Time 3
    08:00,                   !- Time 4
    0.271680342,             !- Value Until Time 4
    17:00,                   !- Time 5
    0.815041026,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.45280057,              !- Value Until Time 6
    20:00,                   !- Time 7
    0.271680342,             !- Value Until Time 7
    22:00,                   !- Time 8
    0.181120228,             !- Value Until Time 8
    23:00,                   !- Time 9
    0.090560114,             !- Value Until Time 9
    24:00,                   !- Time 10
    0.045280057;             !- Value Until Time 10

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.090560114,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.271680342,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.135840171,             !- Value Until Time 4
    19:00,                   !- Time 5
    0.045280057,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2
    0.045280057,             !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Dec31,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    Office OfficeLarge Main Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.23866603288762,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Auditorium Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.820261640523274,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Cafeteria Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.535655237977144,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool ComputerRoom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.56002645338625,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.332384,                !- Value Until Time 2
    21:00,                   !- Time 3
    0.1178633664,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.52954305908612,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4899,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.17371854,              !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Kitchen Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.343842354351379,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Library Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.31882013764028,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4625,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.1640025,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Lobby Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.497550995101996,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.475,                   !- Value Until Time 2
    21:00,                   !- Time 3
    0.168435,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Mechanical Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.378665757331514,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Office Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.55705561411123,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4155325,               !- Value Until Time 2
    21:00,                   !- Time 3
    0.1473478245,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Restroom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.541777750222158,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.33,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.117018,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Auditorium People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.19530039060078,        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    SecondarySchool Cafeteria People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0824084981503297,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool ComputerRoom People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0440330047326761,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Gym People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.063730960795255,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Kitchen People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00432786698906734,     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan4-Jun13,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun14-Jun20,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun21-Sep12,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep13-Sep19,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep20-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun21-Sep12,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Library People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0110825221650443,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Office People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00701376402752805,     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    3 Elevator Fans,         !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 3,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0369833258637816,      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Saturday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    75 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    75 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan1-Jan3,  !- Name
    75 space(s) Occ Sch Thursday 19,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Thursday 19,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Thursday 19,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 19,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 19,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 19,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan4-Jun13,  !- Name
    75 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 19,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 19,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 19,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 19,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun14-Jun20,  !- Name
    75 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 18,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun21-Jun27,  !- Name
    75 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 16,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 18,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
