    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Aug6-Aug26,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Sep3-Sep30,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.75;                    !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Oct1-Oct28,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Oct29-Nov4,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Nov5-Nov25,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Nov26-Dec2,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Dec3-Dec31,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter_EQUIP_SCH,    !- Name
    Fractional,              !- Schedule Type Limits Name
    DataCenter_EQUIP_SCH Week Rule - Jan1-Jan28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    28,                      !- End Day 1
    DataCenter_EQUIP_SCH Week Rule - Jan29-Feb4,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    29,                      !- Start Day 2
    2,                       !- End Month 2
    4,                       !- End Day 2
    DataCenter_EQUIP_SCH Week Rule - Feb5-Feb25,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    5,                       !- Start Day 3
    2,                       !- End Month 3
    25,                      !- End Day 3
    DataCenter_EQUIP_SCH Week Rule - Feb26-Mar4,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    26,                      !- Start Day 4
    3,                       !- End Month 4
    4,                       !- End Day 4
    DataCenter_EQUIP_SCH Week Rule - Mar5-Mar25,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    5,                       !- Start Day 5
    3,                       !- End Month 5
    25,                      !- End Day 5
    DataCenter_EQUIP_SCH Week Rule - Mar26-Apr1,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    26,                      !- Start Day 6
    4,                       !- End Month 6
    1,                       !- End Day 6
    DataCenter_EQUIP_SCH Week Rule - Apr2-Apr29,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    2,                       !- Start Day 7
    4,                       !- End Month 7
    29,                      !- End Day 7
    DataCenter_EQUIP_SCH Week Rule - Apr30-May6,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    30,                      !- Start Day 8
    5,                       !- End Month 8
    6,                       !- End Day 8
    DataCenter_EQUIP_SCH Week Rule - May7-May27,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    7,                       !- Start Day 9
    5,                       !- End Month 9
    27,                      !- End Day 9
    DataCenter_EQUIP_SCH Week Rule - May28-Jun3,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    28,                      !- Start Day 10
    6,                       !- End Month 10
    3,                       !- End Day 10
    DataCenter_EQUIP_SCH Week Rule - Jun4-Jun24,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    4,                       !- Start Day 11
    6,                       !- End Month 11
    24,                      !- End Day 11
    DataCenter_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 12
    6,                       !- Start Month 12
    25,                      !- Start Day 12
    7,                       !- End Month 12
    1,                       !- End Day 12
    DataCenter_EQUIP_SCH Week Rule - Jul2-Jul29,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    2,                       !- Start Day 13
    7,                       !- End Month 13
    29,                      !- End Day 13
    DataCenter_EQUIP_SCH Week Rule - Jul30-Aug5,  !- Schedule:Week Name 14
    7,                       !- Start Month 14
    30,                      !- Start Day 14
    8,                       !- End Month 14
    5,                       !- End Day 14
    DataCenter_EQUIP_SCH Week Rule - Aug6-Aug26,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    6,                       !- Start Day 15
    8,                       !- End Month 15
    26,                      !- End Day 15
    DataCenter_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 16
    8,                       !- Start Month 16
    27,                      !- Start Day 16
    9,                       !- End Month 16
    2,                       !- End Day 16
    DataCenter_EQUIP_SCH Week Rule - Sep3-Sep30,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    3,                       !- Start Day 17
    9,                       !- End Month 17
    30,                      !- End Day 17
    DataCenter_EQUIP_SCH Week Rule - Oct1-Oct28,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    1,                       !- Start Day 18
    10,                      !- End Month 18
    28,                      !- End Day 18
    DataCenter_EQUIP_SCH Week Rule - Oct29-Nov4,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    29,                      !- Start Day 19
    11,                      !- End Month 19
    4,                       !- End Day 19
    DataCenter_EQUIP_SCH Week Rule - Nov5-Nov25,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    5,                       !- Start Day 20
    11,                      !- End Month 20
    25,                      !- End Day 20
    DataCenter_EQUIP_SCH Week Rule - Nov26-Dec2,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    26,                      !- Start Day 21
    12,                      !- End Month 21
    2,                       !- End Day 21
    DataCenter_EQUIP_SCH Week Rule - Dec3-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    3,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  ElectricEquipment,
    Office OfficeLarge Main Data Center Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.0975261950519,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Auditorium Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.598921197842391,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.29562366715,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.90367002475,           !- Value Until Time 2
    21:00,                   !- Time 3
    0.33293106175,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.29562366715;           !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.21115976225;           !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.21115976225,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.4756158025,            !- Value Until Time 2
    21:00,                   !- Time 3
    0.23780790125,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.21115976225;           !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.29562366715,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.90367002475,           !- Value Until Time 2
    21:00,                   !- Time 3
    0.33293106175,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.29562366715;           !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.35,                    !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.35;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.35;                    !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool Cafeteria Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.89220761774857,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool ComputerRoom Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.33752350838035,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Gym Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.977208065527242,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Kitchen Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.86805340277339,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.25,                    !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Library Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.03067456134912,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Lobby Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.204548742430819,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Mechanical Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.333586500506335,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Office Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.40275280550562,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Restroom Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.204548742430819,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  GasEquipment,
    SecondarySchool Kitchen Gas Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    44.3139242158278,        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.7,                     !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Auditorium A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.06686791618047e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Auditorium C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.06686791618047e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Cafeteria A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.30819616123328e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Cafeteria C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.30819616123328e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool ComputerRoom A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.99715213329345e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool ComputerRoom C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.99715213329345e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.08697272797407e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.57071479433922e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym B end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.82075299766076e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.08697272797407e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.57071479433922e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Kitchen A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.51102124563195e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Kitchen C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.51102124563195e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Library A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75929828579648e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Library C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75929828579648e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Lobby A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.77598678695684e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Lobby C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.77598678695684e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Mechanical A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.43122401338688e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Mechanical C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.43122401338688e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    9.41446726810565e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office A end_b - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.57071479433922e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office B end_b - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.82075299766076e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    9.41446726810565e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office C end_b - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.57071479433922e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Restroom A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.77598678695685e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Restroom C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.77598678695685e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5260753029996,53.1486485554052,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.291249642113,49.5757647497784,0,  !- X,Y,Z ==> Vertex 4 {m}
    73.6317660172805,47.5123284712822,0,  !- X,Y,Z ==> Vertex 5 {m}
    73.8668479955755,51.0523484511961,0,  !- X,Y,Z ==> Vertex 6 {m}
    79.1894710328969,50.5990602921704,0,  !- X,Y,Z ==> Vertex 7 {m}
    75.6010017075563,3.03144836507649,0,  !- X,Y,Z ==> Vertex 8 {m}
    69.1831275408853,3.49984725682368,0,  !- X,Y,Z ==> Vertex 9 {m}
    71.9472043221346,40.3705206370038,0,  !- X,Y,Z ==> Vertex 10 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 11 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 12 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 13 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 14 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 15 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 16 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 17 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 18 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 19 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 20 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 21 {m}
    9.89647071185512,54.1658673600106,0;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.9472043221346,40.3705206370038,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.9472043221346,40.3705206370038,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.1831275408853,3.49984725682368,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.1831275408853,3.49984725682368,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.9527845341881,42.4617028369791,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 2 {m}
    71.9472043221346,40.3705206370038,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.9472043221346,40.3705206370038,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.694498638814,39.2348594913159,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.9527845341881,42.4617028369791,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.5481080426223,40.0041640872883,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.694498638814,39.2348594913159,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.8828694006391,30.6791257842295,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.5481080426223,40.0041640872883,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.2675948674447,31.2385758468691,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.8828694006391,30.6791257842295,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.5959901718845,8.91816571950716,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2675948674447,31.2385758468691,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.03051828589705,10.384934543155,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.5959901718845,8.91816571950716,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8686445251012,21.7374352491703,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.03051828589705,10.384934543155,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.90053398589424,21.2956030557503,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.8686445251012,21.7374352491703,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8131180519668,53.5148805594495,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.7455472410576,51.9742080947237,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.4232468194745,42.0148156194226,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.90053398589424,21.2956030557503,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.00036546796038,42.2304358346955,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.4232468194745,42.0148156194226,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.89647071185512,54.1658673600106,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.89647071185512,54.1658673600106,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.00036546796038,42.2304358346955,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.7455472410576,51.9742080947237,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.89647071185512,54.1658673600106,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.89647071185512,54.1658673600106,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.89647071185512,54.1658673600106,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.00036546796038,42.2304358346955,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    11.4232468194745,42.0148156194226,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.90053398589424,21.2956030557503,3.6,  !- X,Y,Z ==> Vertex 4 {m}
    3.8686445251012,21.7374352491703,3.6,  !- X,Y,Z ==> Vertex 5 {m}
    3.03051828589705,10.384934543155,3.6,  !- X,Y,Z ==> Vertex 6 {m}
    22.5959901718845,8.91816571950716,3.6,  !- X,Y,Z ==> Vertex 7 {m}
    24.2675948674447,31.2385758468691,3.6,  !- X,Y,Z ==> Vertex 8 {m}
    31.8828694006391,30.6791257842295,3.6,  !- X,Y,Z ==> Vertex 9 {m}
    32.5481080426223,40.0041640872883,3.6,  !- X,Y,Z ==> Vertex 10 {m}
    43.694498638814,39.2348594913159,3.6,  !- X,Y,Z ==> Vertex 11 {m}
    43.9527845341881,42.4617028369791,3.6,  !- X,Y,Z ==> Vertex 12 {m}
    71.9472043221346,40.3705206370038,3.6,  !- X,Y,Z ==> Vertex 13 {m}
    69.1831275408853,3.49984725682368,3.6,  !- X,Y,Z ==> Vertex 14 {m}
    75.6010017075563,3.03144836507649,3.6,  !- X,Y,Z ==> Vertex 15 {m}
    79.1894710328969,50.5990602921704,3.6,  !- X,Y,Z ==> Vertex 16 {m}
    73.8668479955755,51.0523484511961,3.6,  !- X,Y,Z ==> Vertex 17 {m}
    73.6317660172805,47.5123284712822,3.6,  !- X,Y,Z ==> Vertex 18 {m}
    44.291249642113,49.5757647497784,3.6,  !- X,Y,Z ==> Vertex 19 {m}
    44.5260753029996,53.1486485554052,3.6,  !- X,Y,Z ==> Vertex 20 {m}
    40.8131180519668,53.5148805594495,3.6,  !- X,Y,Z ==> Vertex 21 {m}
    40.7455472410576,51.9742080947237,3.6;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.5260753029996,53.1486485554052,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    44.5260753029996,53.1486485554052,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.8131180519668,53.5148805594495,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.291249642113,49.5757647497784,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    44.291249642113,49.5757647497784,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5260753029996,53.1486485554052,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.5260753029996,53.1486485554052,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.6317660172805,47.5123284712822,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.6317660172805,47.5123284712822,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.291249642113,49.5757647497784,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.291249642113,49.5757647497784,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.8668479955755,51.0523484511961,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.8668479955755,51.0523484511961,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.6317660172805,47.5123284712822,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.6317660172805,47.5123284712822,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.1894710328969,50.5990602921704,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    79.1894710328969,50.5990602921704,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.8668479955755,51.0523484511961,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.8668479955755,51.0523484511961,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.6010017075563,3.03144836507649,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    75.6010017075563,3.03144836507649,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.1894710328969,50.5990602921704,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.1894710328969,50.5990602921704,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.1831275408853,3.49984725682368,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.1831275408853,3.49984725682368,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.6010017075563,3.03144836507649,0,  !- X,Y,Z ==> Vertex 3 {m}
    75.6010017075563,3.03144836507649,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    3031.74585815514;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    21:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone Return Node List,  !- Name
    Building Story 1 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone VAV Terminal,  !- Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Constant,Always On Discrete,OnOff,1;

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Monday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Tuesday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Wednesday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Thursday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Friday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    23 Zone PVAV Occ Sch Week Rule - Jan1-Jul1,  !- Name
    23 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- Monday Schedule:Day Name
    23 Zone PVAV Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    23 Zone PVAV Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    23 Zone PVAV Occ Sch Thursday,  !- Thursday Schedule:Day Name
    23 Zone PVAV Occ Sch Friday,  !- Friday Schedule:Day Name
    23 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    23 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    23 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Friday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    23 Zone PVAV Occ Sch Week Rule - Jul2-Aug26,  !- Name
    23 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    23 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    23 Zone PVAV Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    23 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    23 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    23 Zone PVAV Occ Sch Friday 1,  !- Friday Schedule:Day Name
    23 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    23 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    23 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Monday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Tuesday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Wednesday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Thursday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    23 Zone PVAV Occ Sch Week Rule - Aug27-Sep2,  !- Name
    23 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    23 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    23 Zone PVAV Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    23 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    23 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    23 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    23 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    23 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    23 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    23 Zone PVAV Occ Sch Week Rule - Sep3-Dec31,  !- Name
    23 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    23 Zone PVAV Occ Sch Monday 2,  !- Monday Schedule:Day Name
    23 Zone PVAV Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    23 Zone PVAV Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    23 Zone PVAV Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    23 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    23 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    23 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    23 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    23 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    23 Zone PVAV Occ Sch,    !- Name
    Fractional,              !- Schedule Type Limits Name
    23 Zone PVAV Occ Sch Week Rule - Jan1-Jul1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    7,                       !- End Month 1
    1,                       !- End Day 1
    23 Zone PVAV Occ Sch Week Rule - Jul2-Aug26,  !- Schedule:Week Name 2
    7,                       !- Start Month 2
    2,                       !- Start Day 2
    8,                       !- End Month 2
    26,                      !- End Day 2
    23 Zone PVAV Occ Sch Week Rule - Aug27-Sep2,  !- Schedule:Week Name 3
    8,                       !- Start Month 3
    27,                      !- Start Day 3
    9,                       !- End Month 3
    2,                       !- End Day 3
    23 Zone PVAV Occ Sch Week Rule - Sep3-Dec31,  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    3,                       !- Start Day 4
    12,                      !- End Month 4
    31;                      !- End Day 4

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    23 Zone PVAV Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    23 Zone PVAV Ventilation Controller,  !- Name
    23 Zone PVAV Occ Sch,    !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 2
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList 3 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 3
    Building Story 1 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList 4 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 4
    Building Story 1 ThermalZone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList 5 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 5
    Building Story 1 ThermalZone 12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList 6 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 6
    Building Story 1 ThermalZone 13 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList 7 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 7
    Building Story 1 ThermalZone 14 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList 8 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 8
    Building Story 1 ThermalZone 15 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList 9 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 9
    Building Story 1 ThermalZone 16 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList 10 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 10
    Building Story 1 ThermalZone 17 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList 11 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 11
    Building Story 1 ThermalZone 18 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList 12 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 12
    Building Story 1 ThermalZone 19 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList 13 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 13
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList 14 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 14
    Building Story 1 ThermalZone 20 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList 15 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 15
    Building Story 1 ThermalZone 21 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList 16 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 16
    Building Story 1 ThermalZone 22 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList 17 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 17
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList 18 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 18
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList 19 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 19
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList 20 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 20
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList 21 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 21
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList 22 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 22
    Building Story 1 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList 23 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 23
    Building Story 1 ThermalZone 9 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 23

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0.00256078638503051,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000687897024,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone DSOA Space List,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 1,!- Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1004324336152,54.9747693181365,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.184161479538,56.5296089618573,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.7455472410576,51.9742080947237,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.184161479538,56.5296089618573,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    38.184161479538,56.5296089618573,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1004324336152,54.9747693181365,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.1004324336152,54.9747693181365,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.1827956532646,56.5042457105162,1.87842320607538,  !- X,Y,Z ==> Vertex 1 {m}
    38.1827956532646,56.5042457105162,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    38.1017982598886,55.0001325694776,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    38.1017982598886,55.0001325694776,1.87842320607538;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8131180519668,53.5148805594495,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.184161479538,56.5296089618573,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.184161479538,56.5296089618573,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.7455472410576,51.9742080947237,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.8131180519668,53.5148805594495,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1004324336152,54.9747693181365,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    38.1004324336152,54.9747693181365,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.7455472410576,51.9742080947237,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.7455472410576,51.9742080947237,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.8131180519668,53.5148805594495,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    38.184161479538,56.5296089618573,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    38.1004324336152,54.9747693181365,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    8.61803213819634;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Return Node List,  !- Name
    Building Story 1 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 1 Space 1,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 10,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 10,  !- Name
    Building Story 1 ThermalZone 10,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone Name
    Building Story 1 Space 10,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9158904721022,37.7607052522301,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.5579906676459,39.42642673715,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.9472043221346,40.3705206370038,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone Name
    Building Story 1 Space 10,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.5579906676459,39.42642673715,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    46.5579906676459,39.42642673715,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.9158904721022,37.7607052522301,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.9158904721022,37.7607052522301,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.5833204666764,39.4245396014699,1.84445267300659,  !- X,Y,Z ==> Vertex 1 {m}
    46.5833204666764,39.4245396014699,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    68.8905606730717,37.7625923879102,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    68.8905606730717,37.7625923879102,1.84445267300659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone Name
    Building Story 1 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.9527845341881,42.4617028369791,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.5579906676459,39.42642673715,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.5579906676459,39.42642673715,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone Name
    Building Story 1 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.9472043221346,40.3705206370038,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.9472043221346,40.3705206370038,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.9527845341881,42.4617028369791,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone Name
    Building Story 1 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9158904721022,37.7607052522301,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    68.9158904721022,37.7607052522301,0,  !- X,Y,Z ==> Vertex 2 {m}
    71.9472043221346,40.3705206370038,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.9472043221346,40.3705206370038,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone Name
    Building Story 1 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.9472043221346,40.3705206370038,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.9527845341881,42.4617028369791,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    46.5579906676459,39.42642673715,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.9158904721022,37.7607052522301,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 10 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    142.922148105816;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 10 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 10,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 10 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 10 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.614,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 10 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.334,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 10 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 10,  !- Zone or Space Name
    57.8273847988779,        !- X-Coordinate of Reference Point {m}
    39.8075402564542,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 10 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 10,  !- Zone or Space Name
    57.919199394988,         !- X-Coordinate of Reference Point {m}
    41.039908067639,         !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 10 Thermostat,  !- Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 10 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 10 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 10 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 10 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 10,  !- Zone Name
    Building Story 1 ThermalZone 10 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 10 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 10 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 10 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 10 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 10 Return Node List,  !- Name
    Building Story 1 ThermalZone 10 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 10 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 10 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 10 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 10 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 10 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 10 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 10 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 10 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 10 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 10 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 10 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 10 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 10 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 10 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 10 DSOA Space List,  !- Name
    Building Story 1 Space 10,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 11,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 11,  !- Name
    Building Story 1 ThermalZone 11,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone Name
    Building Story 1 Space 11,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.5579906676459,39.42642673715,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3067990097177,36.2056868695962,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.9527845341881,42.4617028369791,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone Name
    Building Story 1 Space 11,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3067990097177,36.2056868695962,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    46.3067990097177,36.2056868695962,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.5579906676459,39.42642673715,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.5579906676459,39.42642673715,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.3087740066755,36.231009969466,1.85925434685863,  !- X,Y,Z ==> Vertex 1 {m}
    46.3087740066755,36.231009969466,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    46.5560156706881,39.4011036372802,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    46.5560156706881,39.4011036372802,1.85925434685863;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone Name
    Building Story 1 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.694498638814,39.2348594913159,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3067990097177,36.2056868695962,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3067990097177,36.2056868695962,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone Name
    Building Story 1 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.9527845341881,42.4617028369791,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.694498638814,39.2348594913159,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone Name
    Building Story 1 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.5579906676459,39.42642673715,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    46.5579906676459,39.42642673715,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.9527845341881,42.4617028369791,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.9527845341881,42.4617028369791,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone Name
    Building Story 1 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.9527845341881,42.4617028369791,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.694498638814,39.2348594913159,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    46.3067990097177,36.2056868695962,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    46.5579906676459,39.42642673715,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 11 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    18.3650039245769;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 11 Thermostat,  !- Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 11 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 11 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 11 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 11 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 11,  !- Zone Name
    Building Story 1 ThermalZone 11 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 11 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 11 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 11 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 11 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 11 Return Node List,  !- Name
    Building Story 1 ThermalZone 11 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 11 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 11 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 11 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 11 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 11 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 11 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 11 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 11 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 11 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 11 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 11 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 11 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 11 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 11 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 11 DSOA Space List,  !- Name
    Building Story 1 Space 11,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 12,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 12,  !- Name
    Building Story 1 ThermalZone 12,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone Name
    Building Story 1 Space 12,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3067990097177,36.2056868695962,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.1697170043347,36.9830440215066,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.694498638814,39.2348594913159,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone Name
    Building Story 1 Space 12,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.1697170043347,36.9830440215066,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    35.1697170043347,36.9830440215066,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3067990097177,36.2056868695962,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3067990097177,36.2056868695962,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 92,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.195055356371,36.9812754299524,1.84693675261826,  !- X,Y,Z ==> Vertex 1 {m}
    35.195055356371,36.9812754299524,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    46.2814606576814,36.2074554611504,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    46.2814606576814,36.2074554611504,1.84693675261826;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone Name
    Building Story 1 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.5481080426223,40.0041640872883,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.1697170043347,36.9830440215066,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.1697170043347,36.9830440215066,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone Name
    Building Story 1 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.694498638814,39.2348594913159,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.5481080426223,40.0041640872883,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone Name
    Building Story 1 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3067990097177,36.2056868695962,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    46.3067990097177,36.2056868695962,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.694498638814,39.2348594913159,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.694498638814,39.2348594913159,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone Name
    Building Story 1 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.694498638814,39.2348594913159,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    32.5481080426223,40.0041640872883,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    35.1697170043347,36.9830440215066,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    46.3067990097177,36.2056868695962,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 12 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    63.3632219884006;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 12 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 12,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 12 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 12 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.637,                   !- Fraction of Lights Controlled by Reference Point 1
    538;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 12 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 12,  !- Zone or Space Name
    40.8231349617344,        !- X-Coordinate of Reference Point {m}
    37.8103851382107,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 12 Thermostat,  !- Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 12 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 12 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 12 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 12 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 12,  !- Zone Name
    Building Story 1 ThermalZone 12 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 12 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 12 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 12 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 12 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 12 Return Node List,  !- Name
    Building Story 1 ThermalZone 12 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 12 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 12 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 12 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 12 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 12 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 12 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 12 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 12 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 12 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 12 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 12 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 12 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 12 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 12 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 12 DSOA Space List,  !- Name
    Building Story 1 Space 12,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 13,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 13,  !- Name
    Building Story 1 ThermalZone 13,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone Name
    Building Story 1 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.5481080426223,40.0041640872883,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.8828694006391,30.6791257842295,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone Name
    Building Story 1 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.1697170043347,36.9830440215066,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    35.1697170043347,36.9830440215066,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.5481080426223,40.0041640872883,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.5481080426223,40.0041640872883,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone Name
    Building Story 1 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.5481080426223,40.0041640872883,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    31.8828694006391,30.6791257842295,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    34.4998619185539,27.6540059252523,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    35.1697170043347,36.9830440215066,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone Name
    Building Story 1 Space 13,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.1697170043347,36.9830440215066,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.4998619185539,27.6540059252523,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.5481080426223,40.0041640872883,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone Name
    Building Story 1 Space 13,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.4998619185539,27.6540059252523,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    34.4998619185539,27.6540059252523,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.1697170043347,36.9830440215066,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.1697170043347,36.9830440215066,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.5016810372539,27.6793406999139,1.84789792407925,  !- X,Y,Z ==> Vertex 1 {m}
    34.5016810372539,27.6793406999139,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    35.1678978856347,36.957709246845,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    35.1678978856347,36.957709246845,1.84789792407925;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone Name
    Building Story 1 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.8828694006391,30.6791257842295,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.4998619185539,27.6540059252523,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.4998619185539,27.6540059252523,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 13 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    52.8967846133112;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 13 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 13,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 13 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 13 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.636,                   !- Fraction of Lights Controlled by Reference Point 1
    538;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 13 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 13,  !- Zone or Space Name
    33.6183087073974,        !- X-Coordinate of Reference Point {m}
    32.4058722230578,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 13 Thermostat,  !- Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 13 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 13 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 13 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 13 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 5,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 13,  !- Zone Name
    Building Story 1 ThermalZone 13 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 13 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 13 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 13 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 13 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 13 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 13 Return Node List,  !- Name
    Building Story 1 ThermalZone 13 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 13 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 13 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 13 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 13 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 13 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 13 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 13 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 13 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 13 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 13 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 13 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 13 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 13 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 13 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 13 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 13 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 13 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 13 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 13 DSOA Space List,  !- Name
    Building Story 1 Space 13,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 14,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 14,  !- Name
    Building Story 1 ThermalZone 14,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone Name
    Building Story 1 Space 14,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.4998619185539,27.6540059252523,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8797447326954,28.2092734384803,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.8828694006391,30.6791257842295,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone Name
    Building Story 1 Space 14,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8797447326954,28.2092734384803,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    26.8797447326954,28.2092734384803,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.4998619185539,27.6540059252523,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.4998619185539,27.6540059252523,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 104,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.9050775651278,28.2074274696422,1.84922891452601,  !- X,Y,Z ==> Vertex 1 {m}
    26.9050775651278,28.2074274696422,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    34.4745290861215,27.6558518940904,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    34.4745290861215,27.6558518940904,1.84922891452601;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone Name
    Building Story 1 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.2675948674447,31.2385758468691,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8797447326954,28.2092734384803,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8797447326954,28.2092734384803,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone Name
    Building Story 1 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.8828694006391,30.6791257842295,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2675948674447,31.2385758468691,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone Name
    Building Story 1 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.4998619185539,27.6540059252523,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    34.4998619185539,27.6540059252523,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.8828694006391,30.6791257842295,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.8828694006391,30.6791257842295,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone Name
    Building Story 1 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.8828694006391,30.6791257842295,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.2675948674447,31.2385758468691,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    26.8797447326954,28.2092734384803,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    34.4998619185539,27.6540059252523,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 14 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    43.2062389773244;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 14 Thermostat,  !- Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 14 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 14 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 14 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 14 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 6,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 14,  !- Zone Name
    Building Story 1 ThermalZone 14 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 14 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 14 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 14 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 14 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 14 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 14 Return Node List,  !- Name
    Building Story 1 ThermalZone 14 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 14 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 14 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 14 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 14 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 14 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 14 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 14 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 14 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 14 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 14 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 14 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 14 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 14 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 14 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 14 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 14 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 14 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 14 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 14 DSOA Space List,  !- Name
    Building Story 1 Space 14,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 15,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 15,  !- Name
    Building Story 1 ThermalZone 15,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone Name
    Building Story 1 Space 15,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8797447326954,28.2092734384803,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.2050716995355,5.88622020844164,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2675948674447,31.2385758468691,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone Name
    Building Story 1 Space 15,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.2050716995355,5.88622020844164,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.2050716995355,5.88622020844164,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8797447326954,28.2092734384803,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8797447326954,28.2092734384803,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 110,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.2069718652327,5.91154903333193,1.84445641568128,  !- X,Y,Z ==> Vertex 1 {m}
    25.2069718652327,5.91154903333193,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    26.8778445669982,28.18394461359,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    26.8778445669982,28.18394461359,1.84445641568128;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone Name
    Building Story 1 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.5959901718845,8.91816571950716,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.2050716995355,5.88622020844164,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.2050716995355,5.88622020844164,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone Name
    Building Story 1 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.2675948674447,31.2385758468691,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.5959901718845,8.91816571950716,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone Name
    Building Story 1 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8797447326954,28.2092734384803,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    26.8797447326954,28.2092734384803,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.2675948674447,31.2385758468691,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.2675948674447,31.2385758468691,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone Name
    Building Story 1 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.2675948674447,31.2385758468691,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.5959901718845,8.91816571950716,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    25.2050716995355,5.88622020844164,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    26.8797447326954,28.2092734384803,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 15 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    126.688235645319;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 15 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 15,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 15 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 15 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.645,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 15 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.326,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 15 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 15,  !- Zone or Space Name
    24.8284781784551,        !- X-Coordinate of Reference Point {m}
    17.1388157232778,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 15 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 15,  !- Zone or Space Name
    23.5961552614363,        !- X-Coordinate of Reference Point {m}
    17.2312644549101,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 15 Thermostat,  !- Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 15 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 7,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 15 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 15 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 15 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 7,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 15,  !- Zone Name
    Building Story 1 ThermalZone 15 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 15 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 15 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 15 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 15 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 15 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 15 Return Node List,  !- Name
    Building Story 1 ThermalZone 15 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 15 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 15 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 15 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 15 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 15 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 15 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 15 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 15 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 15 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 15 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 15 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 15 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 15 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 15 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 15 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 15 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 15 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 15 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 15 DSOA Space List,  !- Name
    Building Story 1 Space 15,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 16,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 16,  !- Name
    Building Story 1 ThermalZone 16,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone Name
    Building Story 1 Space 16,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.2050716995355,5.88622020844164,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.09130507250666e-11,7.77419539128788,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.5959901718845,8.91816571950716,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone Name
    Building Story 1 Space 16,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.09130507250666e-11,7.77419539128788,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.09130507250666e-11,7.77419539128788,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.2050716995355,5.88622020844164,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.2050716995355,5.88622020844164,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 116,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253290426609054,7.77229813011592,1.84417499532679,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253290426609054,7.77229813011592,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    25.1797426569155,5.8881174696136,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    25.1797426569155,5.8881174696136,1.84417499532679;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone Name
    Building Story 1 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.03051828589705,10.384934543155,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.09130507250666e-11,7.77419539128788,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.09130507250666e-11,7.77419539128788,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone Name
    Building Story 1 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.5959901718845,8.91816571950716,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.03051828589705,10.384934543155,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone Name
    Building Story 1 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.2050716995355,5.88622020844164,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.2050716995355,5.88622020844164,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.5959901718845,8.91816571950716,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.5959901718845,8.91816571950716,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone Name
    Building Story 1 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.5959901718845,8.91816571950716,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.03051828589705,10.384934543155,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.09130507250666e-11,7.77419539128788,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.2050716995355,5.88622020844164,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 16 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    127.019936039831;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 16 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 16,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 16 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 16 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.68,                    !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 16 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.319,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 16 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 16,  !- Zone or Space Name
    12.6934516712264,        !- X-Coordinate of Reference Point {m}
    8.04396305405906,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 16 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 16,  !- Zone or Space Name
    12.7857450051106,        !- X-Coordinate of Reference Point {m}
    9.27610853937752,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 16 Thermostat,  !- Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 16 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 8,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 16 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 16 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 16 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 8,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 16,  !- Zone Name
    Building Story 1 ThermalZone 16 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 16 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 16 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 16 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 16 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 16 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 16 Return Node List,  !- Name
    Building Story 1 ThermalZone 16 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 16 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 16 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 16 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 16 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 16 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 16 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 16 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 16 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 16 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 16 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 16 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 16 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 16 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 16 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 16 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 16 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 16 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 16 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 16 DSOA Space List,  !- Name
    Building Story 1 Space 16,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 17,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 17,  !- Name
    Building Story 1 ThermalZone 17,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone Name
    Building Story 1 Space 17,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.09130507250666e-11,7.77419539128788,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.25606343177731,24.7663657585756,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.03051828589705,10.384934543155,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone Name
    Building Story 1 Space 17,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.25606343177731,24.7663657585756,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.25606343177731,24.7663657585756,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.09130507250666e-11,7.77419539128788,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.09130507250666e-11,7.77419539128788,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 122,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.25419096926342,24.7410348706296,1.84522962489841,  !- X,Y,Z ==> Vertex 1 {m}
    1.25419096926342,24.7410348706296,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.001872462554805,7.79952627923391,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.001872462554805,7.79952627923391,1.84522962489841;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone Name
    Building Story 1 Space 17,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8686445251012,21.7374352491703,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.25606343177731,24.7663657585756,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.25606343177731,24.7663657585756,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone Name
    Building Story 1 Space 17,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.03051828589705,10.384934543155,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.8686445251012,21.7374352491703,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone Name
    Building Story 1 Space 17,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.09130507250666e-11,7.77419539128788,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.09130507250666e-11,7.77419539128788,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.03051828589705,10.384934543155,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.03051828589705,10.384934543155,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 126,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone Name
    Building Story 1 Space 17,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.03051828589705,10.384934543155,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.8686445251012,21.7374352491703,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.25606343177731,24.7663657585756,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.09130507250666e-11,7.77419539128788,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 17 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    80.4137838791257;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 17 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 17,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 17 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 17 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.697,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 17 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.302,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 17 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 17,  !- Zone or Space Name
    1.84256955880563,        !- X-Coordinate of Reference Point {m}
    16.1805017804666,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 17 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 17,  !- Zone or Space Name
    3.07550949023088,        !- X-Coordinate of Reference Point {m}
    16.0893627012367,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 17 Thermostat,  !- Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 17 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 9,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 17 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 17 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 17 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 9,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 17,  !- Zone Name
    Building Story 1 ThermalZone 17 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 17 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 17 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 17 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 17 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 17 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 17 Return Node List,  !- Name
    Building Story 1 ThermalZone 17 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 17 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 17 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 17 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 17 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 17 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 17 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 17 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 17 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 17 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 17 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 17 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 17 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 17 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 17 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 17 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 17 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 17 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 17 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 17 DSOA Space List,  !- Name
    Building Story 1 Space 17,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 18,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 18,  !- Name
    Building Story 1 ThermalZone 18,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone Name
    Building Story 1 Space 18,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.25606343177731,24.7663657585756,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.28516835612633,24.3221295503689,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.8686445251012,21.7374352491703,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone Name
    Building Story 1 Space 18,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.28516835612633,24.3221295503689,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.28516835612633,24.3221295503689,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.25606343177731,24.7663657585756,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.25606343177731,24.7663657585756,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 128,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.25983702532523,24.3239960122211,1.85115216240714,  !- X,Y,Z ==> Vertex 1 {m}
    7.25983702532523,24.3239960122211,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    1.2813947625784,24.7644992967235,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    1.2813947625784,24.7644992967235,1.85115216240714;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone Name
    Building Story 1 Space 18,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.90053398589424,21.2956030557503,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.28516835612633,24.3221295503689,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.28516835612633,24.3221295503689,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone Name
    Building Story 1 Space 18,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8686445251012,21.7374352491703,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.90053398589424,21.2956030557503,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone Name
    Building Story 1 Space 18,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.25606343177731,24.7663657585756,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.25606343177731,24.7663657585756,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.8686445251012,21.7374352491703,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.8686445251012,21.7374352491703,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 132,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone Name
    Building Story 1 Space 18,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.8686445251012,21.7374352491703,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.90053398589424,21.2956030557503,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.28516835612633,24.3221295503689,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.25606343177731,24.7663657585756,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 18 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    34.201257264141;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 18 Thermostat,  !- Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 18 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 10,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 18 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 18 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 18 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 10,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 18,  !- Zone Name
    Building Story 1 ThermalZone 18 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 18 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 18 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 18 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 18 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 18 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 18 Return Node List,  !- Name
    Building Story 1 ThermalZone 18 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 18 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 18 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 18 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 18 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 18 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 18 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 18 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 18 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 18 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 18 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 18 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 18 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 18 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 18 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 18 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 18 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 18 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 18 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 18 DSOA Space List,  !- Name
    Building Story 1 Space 18,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 19,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 19,  !- Name
    Building Story 1 ThermalZone 19,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 133,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone Name
    Building Story 1 Space 19,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.28516835612633,24.3221295503689,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.37373932781371,39.4262824327888,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.90053398589424,21.2956030557503,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone Name
    Building Story 1 Space 19,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.37373932781371,39.4262824327888,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.37373932781371,39.4262824327888,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.28516835612633,24.3221295503689,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.28516835612633,24.3221295503689,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 134,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.37191346097774,39.4009481435685,1.84563517599054,  !- X,Y,Z ==> Vertex 1 {m}
    8.37191346097774,39.4009481435685,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    7.28699422296231,24.3474638395892,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    7.28699422296231,24.3474638395892,1.84563517599054;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone Name
    Building Story 1 Space 19,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.4232468194745,42.0148156194226,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.37373932781371,39.4262824327888,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.37373932781371,39.4262824327888,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone Name
    Building Story 1 Space 19,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.90053398589424,21.2956030557503,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.4232468194745,42.0148156194226,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone Name
    Building Story 1 Space 19,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.28516835612633,24.3221295503689,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.28516835612633,24.3221295503689,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.90053398589424,21.2956030557503,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.90053398589424,21.2956030557503,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 138,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone Name
    Building Story 1 Space 19,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.90053398589424,21.2956030557503,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    11.4232468194745,42.0148156194226,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.37373932781371,39.4262824327888,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.28516835612633,24.3221295503689,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 19 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    102.039272433321;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 19 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 19,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 19 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 19 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.597,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 19 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 19 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 19,  !- Zone or Space Name
    9.04442173672718,        !- X-Coordinate of Reference Point {m}
    31.7866420750812,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 19 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 19,  !- Zone or Space Name
    10.2777982359503,        !- X-Coordinate of Reference Point {m}
    31.6977514325759,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 19 Thermostat,  !- Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 19 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 11,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 19 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 19 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 19 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 11,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 19,  !- Zone Name
    Building Story 1 ThermalZone 19 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 19 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 19 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 19 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 19 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 19 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 19 Return Node List,  !- Name
    Building Story 1 ThermalZone 19 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 19 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 19 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 19 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 19 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 19 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 19 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 19 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 19 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 19 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 19 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 19 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 19 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 19 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 19 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 19 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 19 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 19 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 19 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 19 DSOA Space List,  !- Name
    Building Story 1 Space 19,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 2,!- Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.184161479538,56.5296089618573,0,  !- X,Y,Z ==> Vertex 1 {m}
    47.5627325433412,55.7522446847388,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5260753029996,53.1486485554052,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.8131180519668,53.5148805594495,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.5627325433412,55.7522446847388,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    47.5627325433412,55.7522446847388,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.184161479538,56.5296089618573,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.184161479538,56.5296089618573,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    47.537419349142,55.7543428266387,1.84786158059176,  !- X,Y,Z ==> Vertex 1 {m}
    47.537419349142,55.7543428266387,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    38.2094746737372,56.5275108199574,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    38.2094746737372,56.5275108199574,1.84786158059176;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.5260753029996,53.1486485554052,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    44.5260753029996,53.1486485554052,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.5627325433412,55.7522446847388,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.5627325433412,55.7522446847388,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8131180519668,53.5148805594495,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5260753029996,53.1486485554052,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.5260753029996,53.1486485554052,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.184161479538,56.5296089618573,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    38.184161479538,56.5296089618573,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.8131180519668,53.5148805594495,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.8131180519668,53.5148805594495,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.8131180519668,53.5148805594495,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    44.5260753029996,53.1486485554052,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    47.5627325433412,55.7522446847388,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    38.184161479538,56.5296089618573,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    37.0093498284414;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 12,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 12,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Return Node List,  !- Name
    Building Story 1 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 1 Space 2,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 20,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 20,  !- Name
    Building Story 1 ThermalZone 20,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 139,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 Space 20,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.37373932781371,39.4262824327888,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.94535474113712,39.6483999211198,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.4232468194745,42.0148156194226,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 Space 20,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94535474113712,39.6483999211198,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.94535474113712,39.6483999211198,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.37373932781371,39.4262824327888,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.37373932781371,39.4262824327888,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 140,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.97064915190612,39.6460863127154,1.86497755259812,  !- X,Y,Z ==> Vertex 1 {m}
    5.97064915190612,39.6460863127154,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    8.34844491704471,39.4285960411932,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    8.34844491704471,39.4285960411932,1.86497755259812;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 Space 20,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.00036546796038,42.2304358346955,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.94535474113712,39.6483999211198,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.94535474113712,39.6483999211198,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 Space 20,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.4232468194745,42.0148156194226,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.00036546796038,42.2304358346955,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 Space 20,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.37373932781371,39.4262824327888,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.37373932781371,39.4262824327888,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4232468194745,42.0148156194226,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.4232468194745,42.0148156194226,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 Space 20,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.4232468194745,42.0148156194226,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.00036546796038,42.2304358346955,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.94535474113712,39.6483999211198,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.37373932781371,39.4262824327888,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 20 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    13.8779917717375;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 20 Thermostat,  !- Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 20 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 13,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 20 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 20 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 20 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 13,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 ThermalZone 20 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 20 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 20 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 20 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 20 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 20 Return Node List,  !- Name
    Building Story 1 ThermalZone 20 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 20 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 20 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 20 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 20 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 20 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 20 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 20 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 20 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 20 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 20 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 20 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 20 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 20 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 20 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 20 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 20 DSOA Space List,  !- Name
    Building Story 1 Space 20,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 21,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 21,  !- Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94535474113712,39.6483999211198,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.28513540313082,57.1958719648602,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.89647071185512,54.1658673600106,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.00036546796038,42.2304358346955,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.28513540313082,57.1958719648602,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.28513540313082,57.1958719648602,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.94535474113712,39.6483999211198,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.94535474113712,39.6483999211198,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 146,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.28320169618249,57.1705456785663,1.84512655557114,  !- X,Y,Z ==> Vertex 1 {m}
    7.28320169618249,57.1705456785663,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    5.94728844808545,39.6737262074136,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    5.94728844808545,39.6737262074136,1.84512655557114;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.89647071185512,54.1658673600106,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.89647071185512,54.1658673600106,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.28513540313082,57.1958719648602,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.28513540313082,57.1958719648602,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.00036546796038,42.2304358346955,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.89647071185512,54.1658673600106,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.89647071185512,54.1658673600106,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.94535474113712,39.6483999211198,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.94535474113712,39.6483999211198,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.00036546796038,42.2304358346955,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.00036546796038,42.2304358346955,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.00036546796038,42.2304358346955,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.89647071185512,54.1658673600106,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.28513540313082,57.1958719648602,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.94535474113712,39.6483999211198,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 21 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    84.0309703190237;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 21 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 21,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 21 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 21 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.693,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 21 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.306,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 21 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 21,  !- Zone or Space Name
    7.8294944516833,         !- X-Coordinate of Reference Point {m}
    48.3294258458601,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 21 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 21,  !- Zone or Space Name
    9.06214154910459,        !- X-Coordinate of Reference Point {m}
    48.2353110502889,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 21 Thermostat,  !- Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 21 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 14,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 21 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 21 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 21 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 14,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 ThermalZone 21 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 21 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 21 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 21 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 21 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 21 Return Node List,  !- Name
    Building Story 1 ThermalZone 21 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 21 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 21 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 21 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 21 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 21 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 21 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 21 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 21 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 21 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 21 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 21 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 21 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 21 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 21 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 21 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 21 DSOA Space List,  !- Name
    Building Story 1 Space 21,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 22,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 22,  !- Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.28513540313082,57.1958719648602,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1004324336152,54.9747693181365,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.89647071185512,54.1658673600106,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1004324336152,54.9747693181365,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    38.1004324336152,54.9747693181365,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.28513540313082,57.1958719648602,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.28513540313082,57.1958719648602,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 152,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0750981570248,54.9765953602068,1.84377873226961,  !- X,Y,Z ==> Vertex 1 {m}
    38.0750981570248,54.9765953602068,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    7.31046967972118,57.1940459227899,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    7.31046967972118,57.1940459227899,1.84377873226961;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.7455472410576,51.9742080947237,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1004324336152,54.9747693181365,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.1004324336152,54.9747693181365,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.89647071185512,54.1658673600106,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.89647071185512,54.1658673600106,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.7455472410576,51.9742080947237,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.7455472410576,51.9742080947237,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.28513540313082,57.1958719648602,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.28513540313082,57.1958719648602,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.89647071185512,54.1658673600106,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.89647071185512,54.1658673600106,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.89647071185512,54.1658673600106,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    40.7455472410576,51.9742080947237,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    38.1004324336152,54.9747693181365,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.28513540313082,57.1958719648602,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 22 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    174.337800572626;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 22 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 22,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 22 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 22 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.649,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 22 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 22 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 22,  !- Zone or Space Name
    22.6052996832499,        !- X-Coordinate of Reference Point {m}
    54.8715754349101,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 22 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 22,  !- Zone or Space Name
    22.5164899294129,        !- X-Coordinate of Reference Point {m}
    53.6394401494342,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 22 Thermostat,  !- Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 22 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 15,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 22 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 22 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 22 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 15,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 ThermalZone 22 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 22 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 22 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 22 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 22 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 22 Return Node List,  !- Name
    Building Story 1 ThermalZone 22 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 22 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 22 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 22 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 22 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 22 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.488382152601711,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 22 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 22 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 22 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 22 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 22 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
