  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_16,                  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -170.487769506526,129.275770657236,0,  !- X,Y,Z ==> Vertex 1 {m}
    -170.90663284295,121.612643854714,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.898424353998,120.390562260096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -152.819836624137,105.730668288345,0,  !- X,Y,Z ==> Vertex 4 {m}
    -206.997513914236,109.063807878067,0,  !- X,Y,Z ==> Vertex 5 {m}
    -205.992237204006,124.390052388743,0,  !- X,Y,Z ==> Vertex 6 {m}
    -190.166030508256,123.39008149056,0,  !- X,Y,Z ==> Vertex 7 {m}
    -189.747161463272,130.49790744257,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -206.997513914236,109.063807878067,12,  !- X,Y,Z ==> Vertex 1 {m}
    -206.997513914236,109.063807878067,0,  !- X,Y,Z ==> Vertex 2 {m}
    -152.819836624137,105.730668288345,0,  !- X,Y,Z ==> Vertex 3 {m}
    -152.819836624137,105.730668288345,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -189.747161463272,130.49790744257,12,  !- X,Y,Z ==> Vertex 1 {m}
    -189.747161463272,130.49790744257,0,  !- X,Y,Z ==> Vertex 2 {m}
    -190.166030508256,123.39008149056,0,  !- X,Y,Z ==> Vertex 3 {m}
    -190.166030508256,123.39008149056,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -170.90663284295,121.612643854714,12,  !- X,Y,Z ==> Vertex 1 {m}
    -170.90663284295,121.612643854714,0,  !- X,Y,Z ==> Vertex 2 {m}
    -170.487769506526,129.275770657236,0,  !- X,Y,Z ==> Vertex 3 {m}
    -170.487769506526,129.275770657236,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -170.487769506526,129.275770657236,12,  !- X,Y,Z ==> Vertex 1 {m}
    -170.487769506526,129.275770657236,0,  !- X,Y,Z ==> Vertex 2 {m}
    -189.747161463272,130.49790744257,0,  !- X,Y,Z ==> Vertex 3 {m}
    -189.747161463272,130.49790744257,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -205.992237204006,124.390052388743,12,  !- X,Y,Z ==> Vertex 1 {m}
    -205.992237204006,124.390052388743,0,  !- X,Y,Z ==> Vertex 2 {m}
    -206.997513914236,109.063807878067,0,  !- X,Y,Z ==> Vertex 3 {m}
    -206.997513914236,109.063807878067,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -152.819836624137,105.730668288345,12,  !- X,Y,Z ==> Vertex 1 {m}
    -152.819836624137,105.730668288345,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.898424353998,120.390562260096,0,  !- X,Y,Z ==> Vertex 3 {m}
    -151.898424353998,120.390562260096,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -190.166030508256,123.39008149056,12,  !- X,Y,Z ==> Vertex 1 {m}
    -190.166030508256,123.39008149056,0,  !- X,Y,Z ==> Vertex 2 {m}
    -205.992237204006,124.390052388743,0,  !- X,Y,Z ==> Vertex 3 {m}
    -205.992237204006,124.390052388743,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -151.898424353998,120.390562260096,12,  !- X,Y,Z ==> Vertex 1 {m}
    -151.898424353998,120.390562260096,0,  !- X,Y,Z ==> Vertex 2 {m}
    -170.90663284295,121.612643854714,0,  !- X,Y,Z ==> Vertex 3 {m}
    -170.90663284295,121.612643854714,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -189.747161463272,130.49790744257,12,  !- X,Y,Z ==> Vertex 1 {m}
    -190.166030508256,123.39008149056,12,  !- X,Y,Z ==> Vertex 2 {m}
    -205.992237204006,124.390052388743,12,  !- X,Y,Z ==> Vertex 3 {m}
    -206.997513914236,109.063807878067,12,  !- X,Y,Z ==> Vertex 4 {m}
    -152.819836624137,105.730668288345,12,  !- X,Y,Z ==> Vertex 5 {m}
    -151.898424353998,120.390562260096,12,  !- X,Y,Z ==> Vertex 6 {m}
    -170.90663284295,121.612643854714,12,  !- X,Y,Z ==> Vertex 7 {m}
    -170.487769506526,129.275770657236,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -107.519309170643,29.0984974959999,12,  !- X,Y,Z ==> Vertex 1 {m}
    -107.519309170643,29.0984974959999,0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.844228470871,51.4215201390022,0,  !- X,Y,Z ==> Vertex 3 {m}
    -105.844228470871,51.4215201390022,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -94.6230519752156,78.1868111006815,0,  !- X,Y,Z ==> Vertex 1 {m}
    -94.5392945343917,79.7416492150191,0,  !- X,Y,Z ==> Vertex 2 {m}
    -85.160737669317,78.9641136661232,0,  !- X,Y,Z ==> Vertex 3 {m}
    -85.4119910510141,75.4101984430231,0,  !- X,Y,Z ==> Vertex 4 {m}
    -61.7143645448968,73.744059441279,0,  !- X,Y,Z ==> Vertex 5 {m}
    -61.4631226923806,77.2979754751949,0,  !- X,Y,Z ==> Vertex 6 {m}
    -50.4935524725007,76.409411441858,0,  !- X,Y,Z ==> Vertex 7 {m}
    -54.5133387569236,23.2117301186766,0,  !- X,Y,Z ==> Vertex 8 {m}
    -66.5715806652896,24.1003100362306,0,  !- X,Y,Z ==> Vertex 9 {m}
    -63.8079083107507,60.9721842845833,0,  !- X,Y,Z ==> Vertex 10 {m}
    -86.1657776910663,62.6383140704599,0,  !- X,Y,Z ==> Vertex 11 {m}
    -86.417028166813,59.4175787908097,0,  !- X,Y,Z ==> Vertex 12 {m}
    -97.5540959731423,60.195139328508,0,  !- X,Y,Z ==> Vertex 13 {m}
    -98.2241214275696,50.8661134669685,0,  !- X,Y,Z ==> Vertex 14 {m}
    -105.844228470871,51.4215201390022,0,  !- X,Y,Z ==> Vertex 15 {m}
    -107.519309170643,29.0984974959999,0,  !- X,Y,Z ==> Vertex 16 {m}
    -132.724346383089,30.9869329743648,0,  !- X,Y,Z ==> Vertex 17 {m}
    -131.467972638185,47.9790804002842,0,  !- X,Y,Z ==> Vertex 18 {m}
    -125.438875828782,47.5347340884758,0,  !- X,Y,Z ==> Vertex 19 {m}
    -124.350029022335,62.6388670884844,0,  !- X,Y,Z ==> Vertex 20 {m}
    -126.778409551778,62.861028924004,0,  !- X,Y,Z ==> Vertex 21 {m}
    -125.438308433775,80.4084764971003,0;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -54.5133387569236,23.2117301186766,12,  !- X,Y,Z ==> Vertex 1 {m}
    -54.5133387569236,23.2117301186766,0,  !- X,Y,Z ==> Vertex 2 {m}
    -50.4935524725007,76.409411441858,0,  !- X,Y,Z ==> Vertex 3 {m}
    -50.4935524725007,76.409411441858,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -86.417028166813,59.4175787908097,12,  !- X,Y,Z ==> Vertex 1 {m}
    -86.417028166813,59.4175787908097,0,  !- X,Y,Z ==> Vertex 2 {m}
    -86.1657776910663,62.6383140704599,0,  !- X,Y,Z ==> Vertex 3 {m}
    -86.1657776910663,62.6383140704599,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.778409551778,62.861028924004,12,  !- X,Y,Z ==> Vertex 1 {m}
    -126.778409551778,62.861028924004,0,  !- X,Y,Z ==> Vertex 2 {m}
    -124.350029022335,62.6388670884844,0,  !- X,Y,Z ==> Vertex 3 {m}
    -124.350029022335,62.6388670884844,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -125.438308433775,80.4084764971003,12,  !- X,Y,Z ==> Vertex 1 {m}
    -125.438308433775,80.4084764971003,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.778409551778,62.861028924004,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.778409551778,62.861028924004,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -94.6230519752156,78.1868111006815,12,  !- X,Y,Z ==> Vertex 1 {m}
    -94.6230519752156,78.1868111006815,0,  !- X,Y,Z ==> Vertex 2 {m}
    -125.438308433775,80.4084764971003,0,  !- X,Y,Z ==> Vertex 3 {m}
    -125.438308433775,80.4084764971003,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -125.438308433775,80.4084764971003,12,  !- X,Y,Z ==> Vertex 1 {m}
    -126.778409551778,62.861028924004,12,  !- X,Y,Z ==> Vertex 2 {m}
    -124.350029022335,62.6388670884844,12,  !- X,Y,Z ==> Vertex 3 {m}
    -125.438875828782,47.5347340884758,12,  !- X,Y,Z ==> Vertex 4 {m}
    -131.467972638185,47.9790804002842,12,  !- X,Y,Z ==> Vertex 5 {m}
    -132.724346383089,30.9869329743648,12,  !- X,Y,Z ==> Vertex 6 {m}
    -107.519309170643,29.0984974959999,12,  !- X,Y,Z ==> Vertex 7 {m}
    -105.844228470871,51.4215201390022,12,  !- X,Y,Z ==> Vertex 8 {m}
    -98.2241214275696,50.8661134669685,12,  !- X,Y,Z ==> Vertex 9 {m}
    -97.5540959731423,60.195139328508,12,  !- X,Y,Z ==> Vertex 10 {m}
    -86.417028166813,59.4175787908097,12,  !- X,Y,Z ==> Vertex 11 {m}
    -86.1657776910663,62.6383140704599,12,  !- X,Y,Z ==> Vertex 12 {m}
    -63.8079083107507,60.9721842845833,12,  !- X,Y,Z ==> Vertex 13 {m}
    -66.5715806652896,24.1003100362306,12,  !- X,Y,Z ==> Vertex 14 {m}
    -54.5133387569236,23.2117301186766,12,  !- X,Y,Z ==> Vertex 15 {m}
    -50.4935524725007,76.409411441858,12,  !- X,Y,Z ==> Vertex 16 {m}
    -61.4631226923806,77.2979754751949,12,  !- X,Y,Z ==> Vertex 17 {m}
    -61.7143645448968,73.744059441279,12,  !- X,Y,Z ==> Vertex 18 {m}
    -85.4119910510141,75.4101984430231,12,  !- X,Y,Z ==> Vertex 19 {m}
    -85.160737669317,78.9641136661232,12,  !- X,Y,Z ==> Vertex 20 {m}
    -94.5392945343917,79.7416492150191,12,  !- X,Y,Z ==> Vertex 21 {m}
    -94.6230519752156,78.1868111006815,12;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -105.844228470871,51.4215201390022,12,  !- X,Y,Z ==> Vertex 1 {m}
    -105.844228470871,51.4215201390022,0,  !- X,Y,Z ==> Vertex 2 {m}
    -98.2241214275696,50.8661134669685,0,  !- X,Y,Z ==> Vertex 3 {m}
    -98.2241214275696,50.8661134669685,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -85.4119910510141,75.4101984430231,12,  !- X,Y,Z ==> Vertex 1 {m}
    -85.4119910510141,75.4101984430231,0,  !- X,Y,Z ==> Vertex 2 {m}
    -85.160737669317,78.9641136661232,0,  !- X,Y,Z ==> Vertex 3 {m}
    -85.160737669317,78.9641136661232,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.4631226923806,77.2979754751949,12,  !- X,Y,Z ==> Vertex 1 {m}
    -61.4631226923806,77.2979754751949,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.7143645448968,73.744059441279,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.7143645448968,73.744059441279,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -61.7143645448968,73.744059441279,12,  !- X,Y,Z ==> Vertex 1 {m}
    -61.7143645448968,73.744059441279,0,  !- X,Y,Z ==> Vertex 2 {m}
    -85.4119910510141,75.4101984430231,0,  !- X,Y,Z ==> Vertex 3 {m}
    -85.4119910510141,75.4101984430231,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.5715806652896,24.1003100362306,12,  !- X,Y,Z ==> Vertex 1 {m}
    -66.5715806652896,24.1003100362306,0,  !- X,Y,Z ==> Vertex 2 {m}
    -54.5133387569236,23.2117301186766,0,  !- X,Y,Z ==> Vertex 3 {m}
    -54.5133387569236,23.2117301186766,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -85.160737669317,78.9641136661232,12,  !- X,Y,Z ==> Vertex 1 {m}
    -85.160737669317,78.9641136661232,0,  !- X,Y,Z ==> Vertex 2 {m}
    -94.5392945343917,79.7416492150191,0,  !- X,Y,Z ==> Vertex 3 {m}
    -94.5392945343917,79.7416492150191,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -50.4935524725007,76.409411441858,12,  !- X,Y,Z ==> Vertex 1 {m}
    -50.4935524725007,76.409411441858,0,  !- X,Y,Z ==> Vertex 2 {m}
    -61.4631226923806,77.2979754751949,0,  !- X,Y,Z ==> Vertex 3 {m}
    -61.4631226923806,77.2979754751949,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -97.5540959731423,60.195139328508,12,  !- X,Y,Z ==> Vertex 1 {m}
    -97.5540959731423,60.195139328508,0,  !- X,Y,Z ==> Vertex 2 {m}
    -86.417028166813,59.4175787908097,0,  !- X,Y,Z ==> Vertex 3 {m}
    -86.417028166813,59.4175787908097,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -63.8079083107507,60.9721842845833,12,  !- X,Y,Z ==> Vertex 1 {m}
    -63.8079083107507,60.9721842845833,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.5715806652896,24.1003100362306,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.5715806652896,24.1003100362306,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -98.2241214275696,50.8661134669685,12,  !- X,Y,Z ==> Vertex 1 {m}
    -98.2241214275696,50.8661134669685,0,  !- X,Y,Z ==> Vertex 2 {m}
    -97.5540959731423,60.195139328508,0,  !- X,Y,Z ==> Vertex 3 {m}
    -97.5540959731423,60.195139328508,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -132.724346383089,30.9869329743648,12,  !- X,Y,Z ==> Vertex 1 {m}
    -132.724346383089,30.9869329743648,0,  !- X,Y,Z ==> Vertex 2 {m}
    -107.519309170643,29.0984974959999,0,  !- X,Y,Z ==> Vertex 3 {m}
    -107.519309170643,29.0984974959999,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.467972638185,47.9790804002842,12,  !- X,Y,Z ==> Vertex 1 {m}
    -131.467972638185,47.9790804002842,0,  !- X,Y,Z ==> Vertex 2 {m}
    -132.724346383089,30.9869329743648,0,  !- X,Y,Z ==> Vertex 3 {m}
    -132.724346383089,30.9869329743648,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -94.5392945343917,79.7416492150191,12,  !- X,Y,Z ==> Vertex 1 {m}
    -94.5392945343917,79.7416492150191,0,  !- X,Y,Z ==> Vertex 2 {m}
    -94.6230519752156,78.1868111006815,0,  !- X,Y,Z ==> Vertex 3 {m}
    -94.6230519752156,78.1868111006815,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -125.438875828782,47.5347340884758,12,  !- X,Y,Z ==> Vertex 1 {m}
    -125.438875828782,47.5347340884758,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.467972638185,47.9790804002842,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.467972638185,47.9790804002842,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -124.350029022335,62.6388670884844,12,  !- X,Y,Z ==> Vertex 1 {m}
    -124.350029022335,62.6388670884844,0,  !- X,Y,Z ==> Vertex 2 {m}
    -125.438875828782,47.5347340884758,0,  !- X,Y,Z ==> Vertex 3 {m}
    -125.438875828782,47.5347340884758,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -86.1657776910663,62.6383140704599,12,  !- X,Y,Z ==> Vertex 1 {m}
    -86.1657776910663,62.6383140704599,0,  !- X,Y,Z ==> Vertex 2 {m}
    -63.8079083107507,60.9721842845833,0,  !- X,Y,Z ==> Vertex 3 {m}
    -63.8079083107507,60.9721842845833,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -219.892607018978,121.725020846123,12,  !- X,Y,Z ==> Vertex 1 {m}
    -219.892607018978,121.725020846123,0,  !- X,Y,Z ==> Vertex 2 {m}
    -256.736674172504,124.16954791988,0,  !- X,Y,Z ==> Vertex 3 {m}
    -256.736674172504,124.16954791988,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -220.897896534153,106.954078061535,12,  !- X,Y,Z ==> Vertex 1 {m}
    -220.897896534153,106.954078061535,0,  !- X,Y,Z ==> Vertex 2 {m}
    -219.892607018978,121.725020846123,0,  !- X,Y,Z ==> Vertex 3 {m}
    -219.892607018978,121.725020846123,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -257.658305315702,109.287547256967,12,  !- X,Y,Z ==> Vertex 1 {m}
    -257.658305315702,109.287547256967,0,  !- X,Y,Z ==> Vertex 2 {m}
    -220.897896534153,106.954078061535,0,  !- X,Y,Z ==> Vertex 3 {m}
    -220.897896534153,106.954078061535,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -256.736674172504,124.16954791988,12,  !- X,Y,Z ==> Vertex 1 {m}
    -256.736674172504,124.16954791988,0,  !- X,Y,Z ==> Vertex 2 {m}
    -257.658305315702,109.287547256967,0,  !- X,Y,Z ==> Vertex 3 {m}
    -257.658305315702,109.287547256967,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -219.892607018978,121.725020846123,0,  !- X,Y,Z ==> Vertex 1 {m}
    -220.897896534153,106.954078061535,0,  !- X,Y,Z ==> Vertex 2 {m}
    -257.658305315702,109.287547256967,0,  !- X,Y,Z ==> Vertex 3 {m}
    -256.736674172504,124.16954791988,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -256.736674172504,124.16954791988,12,  !- X,Y,Z ==> Vertex 1 {m}
    -257.658305315702,109.287547256967,12,  !- X,Y,Z ==> Vertex 2 {m}
    -220.897896534153,106.954078061535,12,  !- X,Y,Z ==> Vertex 3 {m}
    -219.892607018978,121.725020846123,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    107.431552298354,300.973273816815,12,  !- X,Y,Z ==> Vertex 1 {m}
    107.431552298354,300.973273816815,0,  !- X,Y,Z ==> Vertex 2 {m}
    111.032143822554,300.862267951992,0,  !- X,Y,Z ==> Vertex 3 {m}
    111.032143822554,300.862267951992,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    110.027642481098,280.09403642052,12,  !- X,Y,Z ==> Vertex 1 {m}
    110.027642481098,280.09403642052,0,  !- X,Y,Z ==> Vertex 2 {m}
    121.918005852406,279.538926271817,0,  !- X,Y,Z ==> Vertex 3 {m}
    121.918005852406,279.538926271817,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    142.265339439187,292.089073744282,12,  !- X,Y,Z ==> Vertex 1 {m}
    142.265339439187,292.089073744282,0,  !- X,Y,Z ==> Vertex 2 {m}
    142.851231625538,304.86098309402,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.851231625538,304.86098309402,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    111.032143822554,300.862267951992,12,  !- X,Y,Z ==> Vertex 1 {m}
    111.032143822554,300.862267951992,0,  !- X,Y,Z ==> Vertex 2 {m}
    110.027642481098,280.09403642052,0,  !- X,Y,Z ==> Vertex 3 {m}
    110.027642481098,280.09403642052,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    113.627626186813,319.520385279359,12,  !- X,Y,Z ==> Vertex 1 {m}
    113.627626186813,319.520385279359,0,  !- X,Y,Z ==> Vertex 2 {m}
    108.268619138197,319.742423438372,0,  !- X,Y,Z ==> Vertex 3 {m}
    108.268619138197,319.742423438372,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    114.046150205245,328.960490630965,12,  !- X,Y,Z ==> Vertex 1 {m}
    114.046150205245,328.960490630965,0,  !- X,Y,Z ==> Vertex 2 {m}
    113.627626186813,319.520385279359,0,  !- X,Y,Z ==> Vertex 3 {m}
    113.627626186813,319.520385279359,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    142.851231625538,304.86098309402,12,  !- X,Y,Z ==> Vertex 1 {m}
    142.851231625538,304.86098309402,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.66154725329,305.749060665494,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.66154725329,305.749060665494,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    114.046150205245,328.960490630965,12,  !- X,Y,Z ==> Vertex 1 {m}
    113.627626186813,319.520385279359,12,  !- X,Y,Z ==> Vertex 2 {m}
    108.268619138197,319.742423438372,12,  !- X,Y,Z ==> Vertex 3 {m}
    107.431552298354,300.973273816815,12,  !- X,Y,Z ==> Vertex 4 {m}
    111.032143822554,300.862267951992,12,  !- X,Y,Z ==> Vertex 5 {m}
    110.027642481098,280.09403642052,12,  !- X,Y,Z ==> Vertex 6 {m}
    121.918005852406,279.538926271817,12,  !- X,Y,Z ==> Vertex 7 {m}
    122.58765831803,292.977195025768,12,  !- X,Y,Z ==> Vertex 8 {m}
    142.265339439187,292.089073744282,12,  !- X,Y,Z ==> Vertex 9 {m}
    142.851231625538,304.86098309402,12,  !- X,Y,Z ==> Vertex 10 {m}
    120.66154725329,305.749060665494,12,  !- X,Y,Z ==> Vertex 11 {m}
    121.665979326731,328.62743424149,12;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    121.665979326731,328.62743424149,0,  !- X,Y,Z ==> Vertex 1 {m}
    120.66154725329,305.749060665494,0,  !- X,Y,Z ==> Vertex 2 {m}
    142.851231625538,304.86098309402,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.265339439187,292.089073744282,0,  !- X,Y,Z ==> Vertex 4 {m}
    122.58765831803,292.977195025768,0,  !- X,Y,Z ==> Vertex 5 {m}
    121.918005852406,279.538926271817,0,  !- X,Y,Z ==> Vertex 6 {m}
    110.027642481098,280.09403642052,0,  !- X,Y,Z ==> Vertex 7 {m}
    111.032143822554,300.862267951992,0,  !- X,Y,Z ==> Vertex 8 {m}
    107.431552298354,300.973273816815,0,  !- X,Y,Z ==> Vertex 9 {m}
    108.268619138197,319.742423438372,0,  !- X,Y,Z ==> Vertex 10 {m}
    113.627626186813,319.520385279359,0,  !- X,Y,Z ==> Vertex 11 {m}
    114.046150205245,328.960490630965,0;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    108.268619138197,319.742423438372,12,  !- X,Y,Z ==> Vertex 1 {m}
    108.268619138197,319.742423438372,0,  !- X,Y,Z ==> Vertex 2 {m}
    107.431552298354,300.973273816815,0,  !- X,Y,Z ==> Vertex 3 {m}
    107.431552298354,300.973273816815,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    120.66154725329,305.749060665494,12,  !- X,Y,Z ==> Vertex 1 {m}
    120.66154725329,305.749060665494,0,  !- X,Y,Z ==> Vertex 2 {m}
    121.665979326731,328.62743424149,0,  !- X,Y,Z ==> Vertex 3 {m}
    121.665979326731,328.62743424149,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    122.58765831803,292.977195025768,12,  !- X,Y,Z ==> Vertex 1 {m}
    122.58765831803,292.977195025768,0,  !- X,Y,Z ==> Vertex 2 {m}
    142.265339439187,292.089073744282,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.265339439187,292.089073744282,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    121.918005852406,279.538926271817,12,  !- X,Y,Z ==> Vertex 1 {m}
    121.918005852406,279.538926271817,0,  !- X,Y,Z ==> Vertex 2 {m}
    122.58765831803,292.977195025768,0,  !- X,Y,Z ==> Vertex 3 {m}
    122.58765831803,292.977195025768,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    121.665979326731,328.62743424149,12,  !- X,Y,Z ==> Vertex 1 {m}
    121.665979326731,328.62743424149,0,  !- X,Y,Z ==> Vertex 2 {m}
    114.046150205245,328.960490630965,0,  !- X,Y,Z ==> Vertex 3 {m}
    114.046150205245,328.960490630965,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    224.826403989796,337.292572453285,0,  !- X,Y,Z ==> Vertex 1 {m}
    221.144183162595,268.768450461068,0,  !- X,Y,Z ==> Vertex 2 {m}
    207.74656120493,269.434414991315,0,  !- X,Y,Z ==> Vertex 3 {m}
    208.667142467293,286.98191787014,0,  !- X,Y,Z ==> Vertex 4 {m}
    150.722590599743,290.090164577266,0,  !- X,Y,Z ==> Vertex 5 {m}
    151.47592113098,303.639497933461,0,  !- X,Y,Z ==> Vertex 6 {m}
    209.839035338071,300.642329224396,0,  !- X,Y,Z ==> Vertex 7 {m}
    211.84757912923,337.958542458128,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    211.84757912923,337.958542458128,12,  !- X,Y,Z ==> Vertex 1 {m}
    211.84757912923,337.958542458128,0,  !- X,Y,Z ==> Vertex 2 {m}
    209.839035338071,300.642329224396,0,  !- X,Y,Z ==> Vertex 3 {m}
    209.839035338071,300.642329224396,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    207.74656120493,269.434414991315,12,  !- X,Y,Z ==> Vertex 1 {m}
    207.74656120493,269.434414991315,0,  !- X,Y,Z ==> Vertex 2 {m}
    221.144183162595,268.768450461068,0,  !- X,Y,Z ==> Vertex 3 {m}
    221.144183162595,268.768450461068,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    211.84757912923,337.958542458128,12,  !- X,Y,Z ==> Vertex 1 {m}
    209.839035338071,300.642329224396,12,  !- X,Y,Z ==> Vertex 2 {m}
    151.47592113098,303.639497933461,12,  !- X,Y,Z ==> Vertex 3 {m}
    150.722590599743,290.090164577266,12,  !- X,Y,Z ==> Vertex 4 {m}
    208.667142467293,286.98191787014,12,  !- X,Y,Z ==> Vertex 5 {m}
    207.74656120493,269.434414991315,12,  !- X,Y,Z ==> Vertex 6 {m}
    221.144183162595,268.768450461068,12,  !- X,Y,Z ==> Vertex 7 {m}
    224.826403989796,337.292572453285,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    208.667142467293,286.98191787014,12,  !- X,Y,Z ==> Vertex 1 {m}
    208.667142467293,286.98191787014,0,  !- X,Y,Z ==> Vertex 2 {m}
    207.74656120493,269.434414991315,0,  !- X,Y,Z ==> Vertex 3 {m}
    207.74656120493,269.434414991315,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    151.47592113098,303.639497933461,12,  !- X,Y,Z ==> Vertex 1 {m}
    151.47592113098,303.639497933461,0,  !- X,Y,Z ==> Vertex 2 {m}
    150.722590599743,290.090164577266,0,  !- X,Y,Z ==> Vertex 3 {m}
    150.722590599743,290.090164577266,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    221.144183162595,268.768450461068,12,  !- X,Y,Z ==> Vertex 1 {m}
    221.144183162595,268.768450461068,0,  !- X,Y,Z ==> Vertex 2 {m}
    224.826403989796,337.292572453285,0,  !- X,Y,Z ==> Vertex 3 {m}
    224.826403989796,337.292572453285,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    224.826403989796,337.292572453285,12,  !- X,Y,Z ==> Vertex 1 {m}
    224.826403989796,337.292572453285,0,  !- X,Y,Z ==> Vertex 2 {m}
    211.84757912923,337.958542458128,0,  !- X,Y,Z ==> Vertex 3 {m}
    211.84757912923,337.958542458128,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    209.839035338071,300.642329224396,12,  !- X,Y,Z ==> Vertex 1 {m}
    209.839035338071,300.642329224396,0,  !- X,Y,Z ==> Vertex 2 {m}
    151.47592113098,303.639497933461,0,  !- X,Y,Z ==> Vertex 3 {m}
    151.47592113098,303.639497933461,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    150.722590599743,290.090164577266,12,  !- X,Y,Z ==> Vertex 1 {m}
    150.722590599743,290.090164577266,0,  !- X,Y,Z ==> Vertex 2 {m}
    208.667142467293,286.98191787014,0,  !- X,Y,Z ==> Vertex 3 {m}
    208.667142467293,286.98191787014,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    121.500477023383,211.014916475545,12,  !- X,Y,Z ==> Vertex 1 {m}
    121.500477023383,211.014916475545,0,  !- X,Y,Z ==> Vertex 2 {m}
    126.189679165743,210.792876449896,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.189679165743,210.792876449896,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    119.826336510341,176.253120210551,12,  !- X,Y,Z ==> Vertex 1 {m}
    119.826336510341,176.253120210551,0,  !- X,Y,Z ==> Vertex 2 {m}
    121.500477023383,211.014916475545,0,  !- X,Y,Z ==> Vertex 3 {m}
    121.500477023383,211.014916475545,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    123.008454334622,167.590496540543,12,  !- X,Y,Z ==> Vertex 1 {m}
    123.008454334622,167.590496540543,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.426991903442,176.031060547455,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.426991903442,176.031060547455,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.4040186476201,216.122827229925,12,  !- X,Y,Z ==> Vertex 1 {m}
    49.4040186476201,216.122827229925,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.1528553397779,209.68134747171,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.1528553397779,209.68134747171,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.1720348182127,228.006270406946,12,  !- X,Y,Z ==> Vertex 1 {m}
    53.1720348182127,228.006270406946,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5859731947051,216.011789591257,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.5859731947051,216.011789591257,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    119.072899177871,164.813932035421,12,  !- X,Y,Z ==> Vertex 1 {m}
    119.072899177871,164.813932035421,0,  !- X,Y,Z ==> Vertex 2 {m}
    119.156586228672,167.812552284039,0,  !- X,Y,Z ==> Vertex 3 {m}
    119.156586228672,167.812552284039,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    126.859326197111,224.453264090577,12,  !- X,Y,Z ==> Vertex 1 {m}
    126.859326197111,224.453264090577,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.1720348182127,228.006270406946,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.1720348182127,228.006270406946,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    97.8876215698267,165.924215395932,12,  !- X,Y,Z ==> Vertex 1 {m}
    97.8876215698267,165.924215395932,0,  !- X,Y,Z ==> Vertex 2 {m}
    119.072899177871,164.813932035421,0,  !- X,Y,Z ==> Vertex 3 {m}
    119.072899177871,164.813932035421,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    98.055032538569,170.477675960384,12,  !- X,Y,Z ==> Vertex 1 {m}
    98.055032538569,170.477675960384,0,  !- X,Y,Z ==> Vertex 2 {m}
    97.8876215698267,165.924215395932,0,  !- X,Y,Z ==> Vertex 3 {m}
    97.8876215698267,165.924215395932,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.1528553397779,209.68134747171,12,  !- X,Y,Z ==> Vertex 1 {m}
    49.1528553397779,209.68134747171,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.5811914012448,209.570304333853,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.5811914012448,209.570304333853,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.5619926266722,192.0228025457,12,  !- X,Y,Z ==> Vertex 1 {m}
    47.5619926266722,192.0228025457,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.3108239618541,186.025562939851,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.3108239618541,186.025562939851,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    51.5811914012448,209.570304333853,12,  !- X,Y,Z ==> Vertex 1 {m}
    51.5811914012448,209.570304333853,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.7439576978458,191.911764103565,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.7439576978458,191.911764103565,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    126.859326197111,224.453264090577,0,  !- X,Y,Z ==> Vertex 1 {m}
    126.189679165743,210.792876449896,0,  !- X,Y,Z ==> Vertex 2 {m}
    121.500477023383,211.014916475545,0,  !- X,Y,Z ==> Vertex 3 {m}
    119.826336510341,176.253120210551,0,  !- X,Y,Z ==> Vertex 4 {m}
    123.426991903442,176.031060547455,0,  !- X,Y,Z ==> Vertex 5 {m}
    123.008454334622,167.590496540543,0,  !- X,Y,Z ==> Vertex 6 {m}
    119.156586228672,167.812552284039,0,  !- X,Y,Z ==> Vertex 7 {m}
    119.072899177871,164.813932035421,0,  !- X,Y,Z ==> Vertex 8 {m}
    97.8876215698267,165.924215395932,0,  !- X,Y,Z ==> Vertex 9 {m}
    98.055032538569,170.477675960384,0,  !- X,Y,Z ==> Vertex 10 {m}
    49.1531047236106,172.809439846167,0,  !- X,Y,Z ==> Vertex 11 {m}
    49.7391678984636,185.914519192457,0,  !- X,Y,Z ==> Vertex 12 {m}
    47.3108239618541,186.025562939851,0,  !- X,Y,Z ==> Vertex 13 {m}
    47.5619926266722,192.0228025457,0,  !- X,Y,Z ==> Vertex 14 {m}
    50.7439576978458,191.911764103565,0,  !- X,Y,Z ==> Vertex 15 {m}
    51.5811914012448,209.570304333853,0,  !- X,Y,Z ==> Vertex 16 {m}
    49.1528553397779,209.68134747171,0,  !- X,Y,Z ==> Vertex 17 {m}
    49.4040186476201,216.122827229925,0,  !- X,Y,Z ==> Vertex 18 {m}
    52.5859731947051,216.011789591257,0,  !- X,Y,Z ==> Vertex 19 {m}
    53.1720348182127,228.006270406946,0;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.1531047236106,172.809439846167,12,  !- X,Y,Z ==> Vertex 1 {m}
    49.1531047236106,172.809439846167,0,  !- X,Y,Z ==> Vertex 2 {m}
    98.055032538569,170.477675960384,0,  !- X,Y,Z ==> Vertex 3 {m}
    98.055032538569,170.477675960384,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.7391678984636,185.914519192457,12,  !- X,Y,Z ==> Vertex 1 {m}
    49.7391678984636,185.914519192457,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.1531047236106,172.809439846167,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.1531047236106,172.809439846167,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    123.426991903442,176.031060547455,12,  !- X,Y,Z ==> Vertex 1 {m}
    123.426991903442,176.031060547455,0,  !- X,Y,Z ==> Vertex 2 {m}
    119.826336510341,176.253120210551,0,  !- X,Y,Z ==> Vertex 3 {m}
    119.826336510341,176.253120210551,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    119.156586228672,167.812552284039,12,  !- X,Y,Z ==> Vertex 1 {m}
    119.156586228672,167.812552284039,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.008454334622,167.590496540543,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.008454334622,167.590496540543,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.3108239618541,186.025562939851,12,  !- X,Y,Z ==> Vertex 1 {m}
    47.3108239618541,186.025562939851,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.7391678984636,185.914519192457,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.7391678984636,185.914519192457,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    50.7439576978458,191.911764103565,12,  !- X,Y,Z ==> Vertex 1 {m}
    50.7439576978458,191.911764103565,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.5619926266722,192.0228025457,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.5619926266722,192.0228025457,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    52.5859731947051,216.011789591257,12,  !- X,Y,Z ==> Vertex 1 {m}
    52.5859731947051,216.011789591257,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.4040186476201,216.122827229925,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.4040186476201,216.122827229925,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.1720348182127,228.006270406946,12,  !- X,Y,Z ==> Vertex 1 {m}
    52.5859731947051,216.011789591257,12,  !- X,Y,Z ==> Vertex 2 {m}
    49.4040186476201,216.122827229925,12,  !- X,Y,Z ==> Vertex 3 {m}
    49.1528553397779,209.68134747171,12,  !- X,Y,Z ==> Vertex 4 {m}
    51.5811914012448,209.570304333853,12,  !- X,Y,Z ==> Vertex 5 {m}
    50.7439576978458,191.911764103565,12,  !- X,Y,Z ==> Vertex 6 {m}
    47.5619926266722,192.0228025457,12,  !- X,Y,Z ==> Vertex 7 {m}
    47.3108239618541,186.025562939851,12,  !- X,Y,Z ==> Vertex 8 {m}
    49.7391678984636,185.914519192457,12,  !- X,Y,Z ==> Vertex 9 {m}
    49.1531047236106,172.809439846167,12,  !- X,Y,Z ==> Vertex 10 {m}
    98.055032538569,170.477675960384,12,  !- X,Y,Z ==> Vertex 11 {m}
    97.8876215698267,165.924215395932,12,  !- X,Y,Z ==> Vertex 12 {m}
    119.072899177871,164.813932035421,12,  !- X,Y,Z ==> Vertex 13 {m}
    119.156586228672,167.812552284039,12,  !- X,Y,Z ==> Vertex 14 {m}
    123.008454334622,167.590496540543,12,  !- X,Y,Z ==> Vertex 15 {m}
    123.426991903442,176.031060547455,12,  !- X,Y,Z ==> Vertex 16 {m}
    119.826336510341,176.253120210551,12,  !- X,Y,Z ==> Vertex 17 {m}
    121.500477023383,211.014916475545,12,  !- X,Y,Z ==> Vertex 18 {m}
    126.189679165743,210.792876449896,12,  !- X,Y,Z ==> Vertex 19 {m}
    126.859326197111,224.453264090577,12;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    126.189679165743,210.792876449896,12,  !- X,Y,Z ==> Vertex 1 {m}
    126.189679165743,210.792876449896,0,  !- X,Y,Z ==> Vertex 2 {m}
    126.859326197111,224.453264090577,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.859326197111,224.453264090577,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -292.229738123502,404.930506579784,12,  !- X,Y,Z ==> Vertex 1 {m}
    -324.22025626436,307.64331082068,12,  !- X,Y,Z ==> Vertex 2 {m}
    -280.594172108646,317.303714097321,12,  !- X,Y,Z ==> Vertex 3 {m}
    -102.323632485825,308.525278911712,12,  !- X,Y,Z ==> Vertex 4 {m}
    -110.111104757806,298.08575440117,12,  !- X,Y,Z ==> Vertex 5 {m}
    -13.1463534666071,293.309352959419,12,  !- X,Y,Z ==> Vertex 6 {m}
    -20.0125149141462,324.850403849136,12,  !- X,Y,Z ==> Vertex 7 {m}
    2.34456277531217,323.739776815284,12,  !- X,Y,Z ==> Vertex 8 {m}
    0.669878232842251,289.533301776037,12,  !- X,Y,Z ==> Vertex 9 {m}
    92.8616130007693,309.635751680526,12,  !- X,Y,Z ==> Vertex 10 {m}
    94.8707230783079,349.395252885659,12,  !- X,Y,Z ==> Vertex 11 {m}
    78.7937695220645,350.172480727356,12,  !- X,Y,Z ==> Vertex 12 {m}
    77.5380391617207,323.851250056491,12,  !- X,Y,Z ==> Vertex 13 {m}
    38.6015407860396,325.738958699912,12,  !- X,Y,Z ==> Vertex 14 {m}
    23.7803388732664,392.930190191395,12,  !- X,Y,Z ==> Vertex 15 {m}
    6.61495271145714,393.707574279184,12,  !- X,Y,Z ==> Vertex 16 {m}
    4.18670702045546,344.952235268765,12,  !- X,Y,Z ==> Vertex 17 {m}
    -10.2155641931511,345.618601180413,12,  !- X,Y,Z ==> Vertex 18 {m}
    -7.78722173980665,394.707115422881,12,  !- X,Y,Z ==> Vertex 19 {m}
    -47.7281208472213,396.595287945373,12,  !- X,Y,Z ==> Vertex 20 {m}
    -17.3329601766926,347.839814463289,12,  !- X,Y,Z ==> Vertex 21 {m}
    -106.425986726029,352.171912676719,12,  !- X,Y,Z ==> Vertex 22 {m}
    -91.5207524716306,397.595247481497,12,  !- X,Y,Z ==> Vertex 23 {m}
    -208.663803601986,403.261726763462,12,  !- X,Y,Z ==> Vertex 24 {m}
    -182.623747112474,361.391407283742,12,  !- X,Y,Z ==> Vertex 25 {m}
    -202.552399577955,362.391475325629,12,  !- X,Y,Z ==> Vertex 26 {m}
    -203.72535658215,338.069370221844,12,  !- X,Y,Z ==> Vertex 27 {m}
    -235.209088872596,348.398899978093,12,  !- X,Y,Z ==> Vertex 28 {m}
    -280.67709156177,338.405114737671,12,  !- X,Y,Z ==> Vertex 29 {m}
    -277.408943048645,404.263565734331,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.5207524716306,397.595247481497,12,  !- X,Y,Z ==> Vertex 1 {m}
    -91.5207524716306,397.595247481497,0,  !- X,Y,Z ==> Vertex 2 {m}
    -208.663803601986,403.261726763462,0,  !- X,Y,Z ==> Vertex 3 {m}
    -208.663803601986,403.261726763462,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -10.2155641931511,345.618601180413,12,  !- X,Y,Z ==> Vertex 1 {m}
    -10.2155641931511,345.618601180413,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.78722173980665,394.707115422881,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.78722173980665,394.707115422881,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.5380391617207,323.851250056491,12,  !- X,Y,Z ==> Vertex 1 {m}
    77.5380391617207,323.851250056491,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.6015407860396,325.738958699912,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.6015407860396,325.738958699912,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -182.623747112474,361.391407283742,12,  !- X,Y,Z ==> Vertex 1 {m}
    -182.623747112474,361.391407283742,0,  !- X,Y,Z ==> Vertex 2 {m}
    -202.552399577955,362.391475325629,0,  !- X,Y,Z ==> Vertex 3 {m}
    -202.552399577955,362.391475325629,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.18670702045546,344.952235268765,12,  !- X,Y,Z ==> Vertex 1 {m}
    4.18670702045546,344.952235268765,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2155641931511,345.618601180413,0,  !- X,Y,Z ==> Vertex 3 {m}
    -10.2155641931511,345.618601180413,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    94.8707230783079,349.395252885659,12,  !- X,Y,Z ==> Vertex 1 {m}
    94.8707230783079,349.395252885659,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.7937695220645,350.172480727356,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.7937695220645,350.172480727356,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    92.8616130007693,309.635751680526,12,  !- X,Y,Z ==> Vertex 1 {m}
    92.8616130007693,309.635751680526,0,  !- X,Y,Z ==> Vertex 2 {m}
    94.8707230783079,349.395252885659,0,  !- X,Y,Z ==> Vertex 3 {m}
    94.8707230783079,349.395252885659,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -202.552399577955,362.391475325629,12,  !- X,Y,Z ==> Vertex 1 {m}
    -202.552399577955,362.391475325629,0,  !- X,Y,Z ==> Vertex 2 {m}
    -203.72535658215,338.069370221844,0,  !- X,Y,Z ==> Vertex 3 {m}
    -203.72535658215,338.069370221844,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    38.6015407860396,325.738958699912,12,  !- X,Y,Z ==> Vertex 1 {m}
    38.6015407860396,325.738958699912,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.7803388732664,392.930190191395,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.7803388732664,392.930190191395,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -203.72535658215,338.069370221844,12,  !- X,Y,Z ==> Vertex 1 {m}
    -203.72535658215,338.069370221844,0,  !- X,Y,Z ==> Vertex 2 {m}
    -235.209088872596,348.398899978093,0,  !- X,Y,Z ==> Vertex 3 {m}
    -235.209088872596,348.398899978093,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -20.0125149141462,324.850403849136,12,  !- X,Y,Z ==> Vertex 1 {m}
    -20.0125149141462,324.850403849136,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.34456277531217,323.739776815284,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.34456277531217,323.739776815284,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.669878232842251,289.533301776037,12,  !- X,Y,Z ==> Vertex 1 {m}
    0.669878232842251,289.533301776037,0,  !- X,Y,Z ==> Vertex 2 {m}
    92.8616130007693,309.635751680526,0,  !- X,Y,Z ==> Vertex 3 {m}
    92.8616130007693,309.635751680526,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -208.663803601986,403.261726763462,12,  !- X,Y,Z ==> Vertex 1 {m}
    -208.663803601986,403.261726763462,0,  !- X,Y,Z ==> Vertex 2 {m}
    -182.623747112474,361.391407283742,0,  !- X,Y,Z ==> Vertex 3 {m}
    -182.623747112474,361.391407283742,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.61495271145714,393.707574279184,12,  !- X,Y,Z ==> Vertex 1 {m}
    6.61495271145714,393.707574279184,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.18670702045546,344.952235268765,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.18670702045546,344.952235268765,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -110.111104757806,298.08575440117,12,  !- X,Y,Z ==> Vertex 1 {m}
    -110.111104757806,298.08575440117,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1463534666071,293.309352959419,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1463534666071,293.309352959419,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.7803388732664,392.930190191395,12,  !- X,Y,Z ==> Vertex 1 {m}
    23.7803388732664,392.930190191395,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.61495271145714,393.707574279184,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.61495271145714,393.707574279184,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -292.229738123502,404.930506579784,12,  !- X,Y,Z ==> Vertex 1 {m}
    -292.229738123502,404.930506579784,0,  !- X,Y,Z ==> Vertex 2 {m}
    -324.22025626436,307.64331082068,0,  !- X,Y,Z ==> Vertex 3 {m}
    -324.22025626436,307.64331082068,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.7937695220645,350.172480727356,12,  !- X,Y,Z ==> Vertex 1 {m}
    78.7937695220645,350.172480727356,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.5380391617207,323.851250056491,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.5380391617207,323.851250056491,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -277.408943048645,404.263565734331,12,  !- X,Y,Z ==> Vertex 1 {m}
    -277.408943048645,404.263565734331,0,  !- X,Y,Z ==> Vertex 2 {m}
    -292.229738123502,404.930506579784,0,  !- X,Y,Z ==> Vertex 3 {m}
    -292.229738123502,404.930506579784,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -277.408943048645,404.263565734331,0,  !- X,Y,Z ==> Vertex 1 {m}
    -280.67709156177,338.405114737671,0,  !- X,Y,Z ==> Vertex 2 {m}
    -235.209088872596,348.398899978093,0,  !- X,Y,Z ==> Vertex 3 {m}
    -203.72535658215,338.069370221844,0,  !- X,Y,Z ==> Vertex 4 {m}
    -202.552399577955,362.391475325629,0,  !- X,Y,Z ==> Vertex 5 {m}
    -182.623747112474,361.391407283742,0,  !- X,Y,Z ==> Vertex 6 {m}
    -208.663803601986,403.261726763462,0,  !- X,Y,Z ==> Vertex 7 {m}
    -91.5207524716306,397.595247481497,0,  !- X,Y,Z ==> Vertex 8 {m}
    -106.425986726029,352.171912676719,0,  !- X,Y,Z ==> Vertex 9 {m}
    -17.3329601766926,347.839814463289,0,  !- X,Y,Z ==> Vertex 10 {m}
    -47.7281208472213,396.595287945373,0,  !- X,Y,Z ==> Vertex 11 {m}
    -7.78722173980665,394.707115422881,0,  !- X,Y,Z ==> Vertex 12 {m}
    -10.2155641931511,345.618601180413,0,  !- X,Y,Z ==> Vertex 13 {m}
    4.18670702045546,344.952235268765,0,  !- X,Y,Z ==> Vertex 14 {m}
    6.61495271145714,393.707574279184,0,  !- X,Y,Z ==> Vertex 15 {m}
    23.7803388732664,392.930190191395,0,  !- X,Y,Z ==> Vertex 16 {m}
    38.6015407860396,325.738958699912,0,  !- X,Y,Z ==> Vertex 17 {m}
    77.5380391617207,323.851250056491,0,  !- X,Y,Z ==> Vertex 18 {m}
    78.7937695220645,350.172480727356,0,  !- X,Y,Z ==> Vertex 19 {m}
    94.8707230783079,349.395252885659,0,  !- X,Y,Z ==> Vertex 20 {m}
    92.8616130007693,309.635751680526,0,  !- X,Y,Z ==> Vertex 21 {m}
    0.669878232842251,289.533301776037,0,  !- X,Y,Z ==> Vertex 22 {m}
    2.34456277531217,323.739776815284,0,  !- X,Y,Z ==> Vertex 23 {m}
    -20.0125149141462,324.850403849136,0,  !- X,Y,Z ==> Vertex 24 {m}
    -13.1463534666071,293.309352959419,0,  !- X,Y,Z ==> Vertex 25 {m}
    -110.111104757806,298.08575440117,0,  !- X,Y,Z ==> Vertex 26 {m}
    -102.323632485825,308.525278911712,0,  !- X,Y,Z ==> Vertex 27 {m}
    -280.594172108646,317.303714097321,0,  !- X,Y,Z ==> Vertex 28 {m}
    -324.22025626436,307.64331082068,0,  !- X,Y,Z ==> Vertex 29 {m}
    -292.229738123502,404.930506579784,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -102.323632485825,308.525278911712,12,  !- X,Y,Z ==> Vertex 1 {m}
    -102.323632485825,308.525278911712,0,  !- X,Y,Z ==> Vertex 2 {m}
    -110.111104757806,298.08575440117,0,  !- X,Y,Z ==> Vertex 3 {m}
    -110.111104757806,298.08575440117,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.78722173980665,394.707115422881,12,  !- X,Y,Z ==> Vertex 1 {m}
    -7.78722173980665,394.707115422881,0,  !- X,Y,Z ==> Vertex 2 {m}
    -47.7281208472213,396.595287945373,0,  !- X,Y,Z ==> Vertex 3 {m}
    -47.7281208472213,396.595287945373,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -235.209088872596,348.398899978093,12,  !- X,Y,Z ==> Vertex 1 {m}
    -235.209088872596,348.398899978093,0,  !- X,Y,Z ==> Vertex 2 {m}
    -280.67709156177,338.405114737671,0,  !- X,Y,Z ==> Vertex 3 {m}
    -280.67709156177,338.405114737671,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -106.425986726029,352.171912676719,12,  !- X,Y,Z ==> Vertex 1 {m}
    -106.425986726029,352.171912676719,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.5207524716306,397.595247481497,0,  !- X,Y,Z ==> Vertex 3 {m}
    -91.5207524716306,397.595247481497,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.1463534666071,293.309352959419,12,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1463534666071,293.309352959419,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0125149141462,324.850403849136,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0125149141462,324.850403849136,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -47.7281208472213,396.595287945373,12,  !- X,Y,Z ==> Vertex 1 {m}
    -47.7281208472213,396.595287945373,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.3329601766926,347.839814463289,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.3329601766926,347.839814463289,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.34456277531217,323.739776815284,12,  !- X,Y,Z ==> Vertex 1 {m}
    2.34456277531217,323.739776815284,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.669878232842251,289.533301776037,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.669878232842251,289.533301776037,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -324.22025626436,307.64331082068,12,  !- X,Y,Z ==> Vertex 1 {m}
    -324.22025626436,307.64331082068,0,  !- X,Y,Z ==> Vertex 2 {m}
    -280.594172108646,317.303714097321,0,  !- X,Y,Z ==> Vertex 3 {m}
    -280.594172108646,317.303714097321,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -280.594172108646,317.303714097321,12,  !- X,Y,Z ==> Vertex 1 {m}
    -280.594172108646,317.303714097321,0,  !- X,Y,Z ==> Vertex 2 {m}
    -102.323632485825,308.525278911712,0,  !- X,Y,Z ==> Vertex 3 {m}
    -102.323632485825,308.525278911712,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.3329601766926,347.839814463289,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3329601766926,347.839814463289,0,  !- X,Y,Z ==> Vertex 2 {m}
    -106.425986726029,352.171912676719,0,  !- X,Y,Z ==> Vertex 3 {m}
    -106.425986726029,352.171912676719,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -280.67709156177,338.405114737671,12,  !- X,Y,Z ==> Vertex 1 {m}
    -280.67709156177,338.405114737671,0,  !- X,Y,Z ==> Vertex 2 {m}
    -277.408943048645,404.263565734331,0,  !- X,Y,Z ==> Vertex 3 {m}
    -277.408943048645,404.263565734331,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.1162994631632,157.261278077628,12,  !- X,Y,Z ==> Vertex 1 {m}
    76.1162994631632,157.261278077628,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.7474459629566,163.480562249799,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.7474459629566,163.480562249799,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.9905881942934,155.039852280964,12,  !- X,Y,Z ==> Vertex 1 {m}
    49.9905881942934,155.039852280964,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.715239124223,148.598340468269,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.715239124223,148.598340468269,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    82.3971366620335,103.064089940291,12,  !- X,Y,Z ==> Vertex 1 {m}
    82.3971366620335,103.064089940291,0,  !- X,Y,Z ==> Vertex 2 {m}
    99.8978659795212,124.054639828945,0,  !- X,Y,Z ==> Vertex 3 {m}
    99.8978659795212,124.054639828945,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.5591741158219,155.92861764034,12,  !- X,Y,Z ==> Vertex 1 {m}
    81.5591741158219,155.92861764034,0,  !- X,Y,Z ==> Vertex 2 {m}
    80.4705687743416,158.927224339764,0,  !- X,Y,Z ==> Vertex 3 {m}
    80.4705687743416,158.927224339764,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.2742040851439,147.15480302737,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.2742040851439,147.15480302737,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.5591741158219,155.92861764034,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.5591741158219,155.92861764034,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.448582616018,77.2979506067251,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.448582616018,77.2979506067251,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.8801989662015,101.842391498774,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.8801989662015,101.842391498774,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.88097662280214,88.9590164066579,12,  !- X,Y,Z ==> Vertex 1 {m}
    9.88097662280214,88.9590164066579,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.5301273296252,87.4042085538325,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.5301273296252,87.4042085538325,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.0099360963745,154.484581257594,12,  !- X,Y,Z ==> Vertex 1 {m}
    54.0099360963745,154.484581257594,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.9905881942934,155.039852280964,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.9905881942934,155.039852280964,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    59.4527442680347,161.037161201478,12,  !- X,Y,Z ==> Vertex 1 {m}
    59.4527442680347,161.037161201478,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.0099360963745,154.484581257594,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.0099360963745,154.484581257594,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.7909598777988,106.950766787302,12,  !- X,Y,Z ==> Vertex 1 {m}
    25.7909598777988,106.950766787302,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.0518454232999,109.61621392119,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.0518454232999,109.61621392119,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    68.7474459629566,163.480562249799,12,  !- X,Y,Z ==> Vertex 1 {m}
    68.7474459629566,163.480562249799,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.7233246659961,157.483278762183,0,  !- X,Y,Z ==> Vertex 3 {m}
    63.7233246659961,157.483278762183,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.0712618584826,98.8434156295685,12,  !- X,Y,Z ==> Vertex 1 {m}
    32.0712618584826,98.8434156295685,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.0263100674319,92.4019782129234,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.0263100674319,92.4019782129234,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    44.715239124223,148.598340468269,12,  !- X,Y,Z ==> Vertex 1 {m}
    44.715239124223,148.598340468269,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.5574720033951,143.60065406668,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.5574720033951,143.60065406668,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    80.4705687743416,158.927224339764,12,  !- X,Y,Z ==> Vertex 1 {m}
    80.4705687743416,158.927224339764,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.1162994631632,157.261278077628,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.1162994631632,157.261278077628,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.8801989662015,101.842391498774,12,  !- X,Y,Z ==> Vertex 1 {m}
    78.8801989662015,101.842391498774,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.3971366620335,103.064089940291,0,  !- X,Y,Z ==> Vertex 3 {m}
    82.3971366620335,103.064089940291,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.3370627881482,86.7378967032492,12,  !- X,Y,Z ==> Vertex 1 {m}
    35.3370627881482,86.7378967032492,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.4001245669018,75.9651574285056,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.4001245669018,75.9651574285056,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.0518454232999,109.61621392119,12,  !- X,Y,Z ==> Vertex 1 {m}
    28.0518454232999,109.61621392119,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.7556669524051,103.285830703833,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.7556669524051,103.285830703833,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.7556669524051,103.285830703833,12,  !- X,Y,Z ==> Vertex 1 {m}
    35.7556669524051,103.285830703833,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.0712618584826,98.8434156295685,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.0712618584826,98.8434156295685,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    41.95199809338,138.158688277529,12,  !- X,Y,Z ==> Vertex 1 {m}
    41.95199809338,138.158688277529,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.0904519532501,136.04851769271,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.0904519532501,136.04851769271,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.1162994631632,157.261278077628,0,  !- X,Y,Z ==> Vertex 1 {m}
    80.4705687743416,158.927224339764,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.5591741158219,155.92861764034,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.2742040851439,147.15480302737,0,  !- X,Y,Z ==> Vertex 4 {m}
    98.8929894817102,126.720064915974,0,  !- X,Y,Z ==> Vertex 5 {m}
    99.8978659795212,124.054639828945,0,  !- X,Y,Z ==> Vertex 6 {m}
    82.3971366620335,103.064089940291,0,  !- X,Y,Z ==> Vertex 7 {m}
    78.8801989662015,101.842391498774,0,  !- X,Y,Z ==> Vertex 8 {m}
    58.448582616018,77.2979506067251,0,  !- X,Y,Z ==> Vertex 9 {m}
    54.1779792052896,77.9642771736759,0,  !- X,Y,Z ==> Vertex 10 {m}
    48.4001245669018,75.9651574285056,0,  !- X,Y,Z ==> Vertex 11 {m}
    35.3370627881482,86.7378967032492,0,  !- X,Y,Z ==> Vertex 12 {m}
    40.0263100674319,92.4019782129234,0,  !- X,Y,Z ==> Vertex 13 {m}
    32.0712618584826,98.8434156295685,0,  !- X,Y,Z ==> Vertex 14 {m}
    35.7556669524051,103.285830703833,0,  !- X,Y,Z ==> Vertex 15 {m}
    28.0518454232999,109.61621392119,0,  !- X,Y,Z ==> Vertex 16 {m}
    25.7909598777988,106.950766787302,0,  !- X,Y,Z ==> Vertex 17 {m}
    23.5301273296252,87.4042085538325,0,  !- X,Y,Z ==> Vertex 18 {m}
    9.88097662280214,88.9590164066579,0,  !- X,Y,Z ==> Vertex 19 {m}
    13.1466729076124,116.724008419403,0,  !- X,Y,Z ==> Vertex 20 {m}
    32.0710829719715,139.380297447655,0,  !- X,Y,Z ==> Vertex 21 {m}
    36.0904519532501,136.04851769271,0,  !- X,Y,Z ==> Vertex 22 {m}
    41.95199809338,138.158688277529,0,  !- X,Y,Z ==> Vertex 23 {m}
    46.5574720033951,143.60065406668,0,  !- X,Y,Z ==> Vertex 24 {m}
    44.715239124223,148.598340468269,0,  !- X,Y,Z ==> Vertex 25 {m}
    49.9905881942934,155.039852280964,0,  !- X,Y,Z ==> Vertex 26 {m}
    54.0099360963745,154.484581257594,0,  !- X,Y,Z ==> Vertex 27 {m}
    59.4527442680347,161.037161201478,0,  !- X,Y,Z ==> Vertex 28 {m}
    63.7233246659961,157.483278762183,0,  !- X,Y,Z ==> Vertex 29 {m}
    68.7474459629566,163.480562249799,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    98.8929894817102,126.720064915974,12,  !- X,Y,Z ==> Vertex 1 {m}
    98.8929894817102,126.720064915974,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.2742040851439,147.15480302737,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.2742040851439,147.15480302737,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.1779792052896,77.9642771736759,12,  !- X,Y,Z ==> Vertex 1 {m}
    54.1779792052896,77.9642771736759,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.448582616018,77.2979506067251,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.448582616018,77.2979506067251,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    40.0263100674319,92.4019782129234,12,  !- X,Y,Z ==> Vertex 1 {m}
    40.0263100674319,92.4019782129234,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3370627881482,86.7378967032492,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3370627881482,86.7378967032492,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.1466729076124,116.724008419403,12,  !- X,Y,Z ==> Vertex 1 {m}
    13.1466729076124,116.724008419403,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.88097662280214,88.9590164066579,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.88097662280214,88.9590164066579,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.0710829719715,139.380297447655,12,  !- X,Y,Z ==> Vertex 1 {m}
    32.0710829719715,139.380297447655,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.1466729076124,116.724008419403,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.1466729076124,116.724008419403,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    46.5574720033951,143.60065406668,12,  !- X,Y,Z ==> Vertex 1 {m}
    46.5574720033951,143.60065406668,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.95199809338,138.158688277529,0,  !- X,Y,Z ==> Vertex 3 {m}
    41.95199809338,138.158688277529,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    48.4001245669018,75.9651574285056,12,  !- X,Y,Z ==> Vertex 1 {m}
    48.4001245669018,75.9651574285056,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.1779792052896,77.9642771736759,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.1779792052896,77.9642771736759,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.5301273296252,87.4042085538325,12,  !- X,Y,Z ==> Vertex 1 {m}
    23.5301273296252,87.4042085538325,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.7909598777988,106.950766787302,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.7909598777988,106.950766787302,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    99.8978659795212,124.054639828945,12,  !- X,Y,Z ==> Vertex 1 {m}
    99.8978659795212,124.054639828945,0,  !- X,Y,Z ==> Vertex 2 {m}
    98.8929894817102,126.720064915974,0,  !- X,Y,Z ==> Vertex 3 {m}
    98.8929894817102,126.720064915974,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    36.0904519532501,136.04851769271,12,  !- X,Y,Z ==> Vertex 1 {m}
    36.0904519532501,136.04851769271,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.0710829719715,139.380297447655,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.0710829719715,139.380297447655,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.7233246659961,157.483278762183,12,  !- X,Y,Z ==> Vertex 1 {m}
    63.7233246659961,157.483278762183,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.4527442680347,161.037161201478,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.4527442680347,161.037161201478,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    68.7474459629566,163.480562249799,12,  !- X,Y,Z ==> Vertex 1 {m}
    63.7233246659961,157.483278762183,12,  !- X,Y,Z ==> Vertex 2 {m}
    59.4527442680347,161.037161201478,12,  !- X,Y,Z ==> Vertex 3 {m}
    54.0099360963745,154.484581257594,12,  !- X,Y,Z ==> Vertex 4 {m}
    49.9905881942934,155.039852280964,12,  !- X,Y,Z ==> Vertex 5 {m}
    44.715239124223,148.598340468269,12,  !- X,Y,Z ==> Vertex 6 {m}
    46.5574720033951,143.60065406668,12,  !- X,Y,Z ==> Vertex 7 {m}
    41.95199809338,138.158688277529,12,  !- X,Y,Z ==> Vertex 8 {m}
    36.0904519532501,136.04851769271,12,  !- X,Y,Z ==> Vertex 9 {m}
    32.0710829719715,139.380297447655,12,  !- X,Y,Z ==> Vertex 10 {m}
    13.1466729076124,116.724008419403,12,  !- X,Y,Z ==> Vertex 11 {m}
    9.88097662280214,88.9590164066579,12,  !- X,Y,Z ==> Vertex 12 {m}
    23.5301273296252,87.4042085538325,12,  !- X,Y,Z ==> Vertex 13 {m}
    25.7909598777988,106.950766787302,12,  !- X,Y,Z ==> Vertex 14 {m}
    28.0518454232999,109.61621392119,12,  !- X,Y,Z ==> Vertex 15 {m}
    35.7556669524051,103.285830703833,12,  !- X,Y,Z ==> Vertex 16 {m}
    32.0712618584826,98.8434156295685,12,  !- X,Y,Z ==> Vertex 17 {m}
    40.0263100674319,92.4019782129234,12,  !- X,Y,Z ==> Vertex 18 {m}
    35.3370627881482,86.7378967032492,12,  !- X,Y,Z ==> Vertex 19 {m}
    48.4001245669018,75.9651574285056,12,  !- X,Y,Z ==> Vertex 20 {m}
    54.1779792052896,77.9642771736759,12,  !- X,Y,Z ==> Vertex 21 {m}
    58.448582616018,77.2979506067251,12,  !- X,Y,Z ==> Vertex 22 {m}
    78.8801989662015,101.842391498774,12,  !- X,Y,Z ==> Vertex 23 {m}
    82.3971366620335,103.064089940291,12,  !- X,Y,Z ==> Vertex 24 {m}
    99.8978659795212,124.054639828945,12,  !- X,Y,Z ==> Vertex 25 {m}
    98.8929894817102,126.720064915974,12,  !- X,Y,Z ==> Vertex 26 {m}
    74.2742040851439,147.15480302737,12,  !- X,Y,Z ==> Vertex 27 {m}
    81.5591741158219,155.92861764034,12,  !- X,Y,Z ==> Vertex 28 {m}
    80.4705687743416,158.927224339764,12,  !- X,Y,Z ==> Vertex 29 {m}
    76.1162994631632,157.261278077628,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -100.484114911845,117.391050882415,12,  !- X,Y,Z ==> Vertex 1 {m}
    -100.484114911845,117.391050882415,0,  !- X,Y,Z ==> Vertex 2 {m}
    -100.902900493592,110.061100033567,0,  !- X,Y,Z ==> Vertex 3 {m}
    -100.902900493592,110.061100033567,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -100.902900493592,110.061100033567,12,  !- X,Y,Z ==> Vertex 1 {m}
    -100.902900493592,110.061100033567,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.6870121038322,109.505665635293,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.6870121038322,109.505665635293,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.093257084865,104.619504535981,12,  !- X,Y,Z ==> Vertex 1 {m}
    -123.093257084865,104.619504535981,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.107783901554,104.730616165976,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.107783901554,104.730616165976,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -109.694987793157,128.719299060364,12,  !- X,Y,Z ==> Vertex 1 {m}
    -109.694987793157,128.719299060364,0,  !- X,Y,Z ==> Vertex 2 {m}
    -121.669314996211,129.385849371187,0,  !- X,Y,Z ==> Vertex 3 {m}
    -121.669314996211,129.385849371187,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.5355189883811,106.173704383284,12,  !- X,Y,Z ==> Vertex 1 {m}
    -76.5355189883811,106.173704383284,0,  !- X,Y,Z ==> Vertex 2 {m}
    -75.9492574508086,116.058033675314,0,  !- X,Y,Z ==> Vertex 3 {m}
    -75.9492574508086,116.058033675314,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.6268325588753,120.833345627095,12,  !- X,Y,Z ==> Vertex 1 {m}
    -43.6268325588753,120.833345627095,0,  !- X,Y,Z ==> Vertex 2 {m}
    -48.0648766624277,121.166553474246,0,  !- X,Y,Z ==> Vertex 3 {m}
    -48.0648766624277,121.166553474246,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.694104891319,95.4015908242128,12,  !- X,Y,Z ==> Vertex 1 {m}
    -126.694104891319,95.4015908242128,0,  !- X,Y,Z ==> Vertex 2 {m}
    -45.3854923857192,90.6250505792928,0,  !- X,Y,Z ==> Vertex 3 {m}
    -45.3854923857192,90.6250505792928,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.6109902750955,105.062930251114,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.6109902750955,105.062930251114,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.5355189883811,106.173704383284,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.5355189883811,106.173704383284,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -121.669314996211,129.385849371187,12,  !- X,Y,Z ==> Vertex 1 {m}
    -121.669314996211,129.385849371187,0,  !- X,Y,Z ==> Vertex 2 {m}
    -123.093257084865,104.619504535981,0,  !- X,Y,Z ==> Vertex 3 {m}
    -123.093257084865,104.619504535981,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -121.669314996211,129.385849371187,12,  !- X,Y,Z ==> Vertex 1 {m}
    -123.093257084865,104.619504535981,12,  !- X,Y,Z ==> Vertex 2 {m}
    -126.107783901554,104.730616165976,12,  !- X,Y,Z ==> Vertex 3 {m}
    -126.694104891319,95.4015908242128,12,  !- X,Y,Z ==> Vertex 4 {m}
    -45.3854923857192,90.6250505792928,12,  !- X,Y,Z ==> Vertex 5 {m}
    -43.6268325588753,120.833345627095,12,  !- X,Y,Z ==> Vertex 6 {m}
    -48.0648766624277,121.166553474246,12,  !- X,Y,Z ==> Vertex 7 {m}
    -47.8136438543114,124.60941029389,12,  !- X,Y,Z ==> Vertex 8 {m}
    -56.4385183677828,125.053711958924,12,  !- X,Y,Z ==> Vertex 9 {m}
    -57.6109902750955,105.062930251114,12,  !- X,Y,Z ==> Vertex 10 {m}
    -76.5355189883811,106.173704383284,12,  !- X,Y,Z ==> Vertex 11 {m}
    -75.9492574508086,116.058033675314,12,  !- X,Y,Z ==> Vertex 12 {m}
    -100.484114911845,117.391050882415,12,  !- X,Y,Z ==> Vertex 13 {m}
    -100.902900493592,110.061100033567,12,  !- X,Y,Z ==> Vertex 14 {m}
    -90.6870121038322,109.505665635293,12,  !- X,Y,Z ==> Vertex 15 {m}
    -90.8545191327625,106.840228969577,12,  !- X,Y,Z ==> Vertex 16 {m}
    -110.86761746111,107.951106192082,12,  !- X,Y,Z ==> Vertex 17 {m}
    -109.694987793157,128.719299060364,12;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -47.8136438543114,124.60941029389,12,  !- X,Y,Z ==> Vertex 1 {m}
    -47.8136438543114,124.60941029389,0,  !- X,Y,Z ==> Vertex 2 {m}
    -56.4385183677828,125.053711958924,0,  !- X,Y,Z ==> Vertex 3 {m}
    -56.4385183677828,125.053711958924,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -56.4385183677828,125.053711958924,12,  !- X,Y,Z ==> Vertex 1 {m}
    -56.4385183677828,125.053711958924,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.6109902750955,105.062930251114,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.6109902750955,105.062930251114,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -48.0648766624277,121.166553474246,12,  !- X,Y,Z ==> Vertex 1 {m}
    -48.0648766624277,121.166553474246,0,  !- X,Y,Z ==> Vertex 2 {m}
    -47.8136438543114,124.60941029389,0,  !- X,Y,Z ==> Vertex 3 {m}
    -47.8136438543114,124.60941029389,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -45.3854923857192,90.6250505792928,12,  !- X,Y,Z ==> Vertex 1 {m}
    -45.3854923857192,90.6250505792928,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.6268325588753,120.833345627095,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.6268325588753,120.833345627095,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.107783901554,104.730616165976,12,  !- X,Y,Z ==> Vertex 1 {m}
    -126.107783901554,104.730616165976,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.694104891319,95.4015908242128,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.694104891319,95.4015908242128,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -75.9492574508086,116.058033675314,12,  !- X,Y,Z ==> Vertex 1 {m}
    -75.9492574508086,116.058033675314,0,  !- X,Y,Z ==> Vertex 2 {m}
    -100.484114911845,117.391050882415,0,  !- X,Y,Z ==> Vertex 3 {m}
    -100.484114911845,117.391050882415,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -110.86761746111,107.951106192082,12,  !- X,Y,Z ==> Vertex 1 {m}
    -110.86761746111,107.951106192082,0,  !- X,Y,Z ==> Vertex 2 {m}
    -109.694987793157,128.719299060364,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.694987793157,128.719299060364,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -109.694987793157,128.719299060364,0,  !- X,Y,Z ==> Vertex 1 {m}
    -110.86761746111,107.951106192082,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.8545191327625,106.840228969577,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.6870121038322,109.505665635293,0,  !- X,Y,Z ==> Vertex 4 {m}
    -100.902900493592,110.061100033567,0,  !- X,Y,Z ==> Vertex 5 {m}
    -100.484114911845,117.391050882415,0,  !- X,Y,Z ==> Vertex 6 {m}
    -75.9492574508086,116.058033675314,0,  !- X,Y,Z ==> Vertex 7 {m}
    -76.5355189883811,106.173704383284,0,  !- X,Y,Z ==> Vertex 8 {m}
    -57.6109902750955,105.062930251114,0,  !- X,Y,Z ==> Vertex 9 {m}
    -56.4385183677828,125.053711958924,0,  !- X,Y,Z ==> Vertex 10 {m}
    -47.8136438543114,124.60941029389,0,  !- X,Y,Z ==> Vertex 11 {m}
    -48.0648766624277,121.166553474246,0,  !- X,Y,Z ==> Vertex 12 {m}
    -43.6268325588753,120.833345627095,0,  !- X,Y,Z ==> Vertex 13 {m}
    -45.3854923857192,90.6250505792928,0,  !- X,Y,Z ==> Vertex 14 {m}
    -126.694104891319,95.4015908242128,0,  !- X,Y,Z ==> Vertex 15 {m}
    -126.107783901554,104.730616165976,0,  !- X,Y,Z ==> Vertex 16 {m}
    -123.093257084865,104.619504535981,0,  !- X,Y,Z ==> Vertex 17 {m}
    -121.669314996211,129.385849371187,0;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.8545191327625,106.840228969577,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.8545191327625,106.840228969577,0,  !- X,Y,Z ==> Vertex 2 {m}
    -110.86761746111,107.951106192082,0,  !- X,Y,Z ==> Vertex 3 {m}
    -110.86761746111,107.951106192082,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.6870121038322,109.505665635293,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.6870121038322,109.505665635293,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.8545191327625,106.840228969577,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.8545191327625,106.840228969577,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -201.216300497323,230.785360651196,12,  !- X,Y,Z ==> Vertex 1 {m}
    -201.216300497323,230.785360651196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -200.713642374228,239.670144384965,0,  !- X,Y,Z ==> Vertex 3 {m}
    -200.713642374228,239.670144384965,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -260.249542306341,237.895072952503,12,  !- X,Y,Z ==> Vertex 1 {m}
    -260.249542306341,237.895072952503,0,  !- X,Y,Z ==> Vertex 2 {m}
    -262.176850206355,199.24627351654,0,  !- X,Y,Z ==> Vertex 3 {m}
    -262.176850206355,199.24627351654,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -200.713642374228,239.670144384965,12,  !- X,Y,Z ==> Vertex 1 {m}
    -200.713642374228,239.670144384965,0,  !- X,Y,Z ==> Vertex 2 {m}
    -253.299355304416,242.226166271442,0,  !- X,Y,Z ==> Vertex 3 {m}
    -253.299355304416,242.226166271442,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -253.299355304416,242.226166271442,12,  !- X,Y,Z ==> Vertex 1 {m}
    -253.299355304416,242.226166271442,0,  !- X,Y,Z ==> Vertex 2 {m}
    -253.55072401955,237.561656244072,0,  !- X,Y,Z ==> Vertex 3 {m}
    -253.55072401955,237.561656244072,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -204.064272739077,196.356850399426,12,  !- X,Y,Z ==> Vertex 1 {m}
    -204.064272739077,196.356850399426,0,  !- X,Y,Z ==> Vertex 2 {m}
    -203.645375627224,204.131036152319,0,  !- X,Y,Z ==> Vertex 3 {m}
    -203.645375627224,204.131036152319,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -253.55072401955,237.561656244072,12,  !- X,Y,Z ==> Vertex 1 {m}
    -253.55072401955,237.561656244072,0,  !- X,Y,Z ==> Vertex 2 {m}
    -260.249542306341,237.895072952503,0,  !- X,Y,Z ==> Vertex 3 {m}
    -260.249542306341,237.895072952503,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -199.877272403532,203.908811612902,12,  !- X,Y,Z ==> Vertex 1 {m}
    -199.877272403532,203.908811612902,0,  !- X,Y,Z ==> Vertex 2 {m}
    -198.536768944039,230.6742269882,0,  !- X,Y,Z ==> Vertex 3 {m}
    -198.536768944039,230.6742269882,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -200.713642374228,239.670144384965,0,  !- X,Y,Z ==> Vertex 1 {m}
    -201.216300497323,230.785360651196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -198.536768944039,230.6742269882,0,  !- X,Y,Z ==> Vertex 3 {m}
    -199.877272403532,203.908811612902,0,  !- X,Y,Z ==> Vertex 4 {m}
    -203.645375627224,204.131036152319,0,  !- X,Y,Z ==> Vertex 5 {m}
    -204.064272739077,196.356850399426,0,  !- X,Y,Z ==> Vertex 6 {m}
    -262.176850206355,199.24627351654,0,  !- X,Y,Z ==> Vertex 7 {m}
    -260.249542306341,237.895072952503,0,  !- X,Y,Z ==> Vertex 8 {m}
    -253.55072401955,237.561656244072,0,  !- X,Y,Z ==> Vertex 9 {m}
    -253.299355304416,242.226166271442,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -253.299355304416,242.226166271442,12,  !- X,Y,Z ==> Vertex 1 {m}
    -253.55072401955,237.561656244072,12,  !- X,Y,Z ==> Vertex 2 {m}
    -260.249542306341,237.895072952503,12,  !- X,Y,Z ==> Vertex 3 {m}
    -262.176850206355,199.24627351654,12,  !- X,Y,Z ==> Vertex 4 {m}
    -204.064272739077,196.356850399426,12,  !- X,Y,Z ==> Vertex 5 {m}
    -203.645375627224,204.131036152319,12,  !- X,Y,Z ==> Vertex 6 {m}
    -199.877272403532,203.908811612902,12,  !- X,Y,Z ==> Vertex 7 {m}
    -198.536768944039,230.6742269882,12,  !- X,Y,Z ==> Vertex 8 {m}
    -201.216300497323,230.785360651196,12,  !- X,Y,Z ==> Vertex 9 {m}
    -200.713642374228,239.670144384965,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -198.536768944039,230.6742269882,12,  !- X,Y,Z ==> Vertex 1 {m}
    -198.536768944039,230.6742269882,0,  !- X,Y,Z ==> Vertex 2 {m}
    -201.216300497323,230.785360651196,0,  !- X,Y,Z ==> Vertex 3 {m}
    -201.216300497323,230.785360651196,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -262.176850206355,199.24627351654,12,  !- X,Y,Z ==> Vertex 1 {m}
    -262.176850206355,199.24627351654,0,  !- X,Y,Z ==> Vertex 2 {m}
    -204.064272739077,196.356850399426,0,  !- X,Y,Z ==> Vertex 3 {m}
    -204.064272739077,196.356850399426,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -203.645375627224,204.131036152319,12,  !- X,Y,Z ==> Vertex 1 {m}
    -203.645375627224,204.131036152319,0,  !- X,Y,Z ==> Vertex 2 {m}
    -199.877272403532,203.908811612902,0,  !- X,Y,Z ==> Vertex 3 {m}
    -199.877272403532,203.908811612902,12;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space 21,  !- Space 1 Name
    Building Story 1 Space 16,  !- Space 2 Name
    Building Story 1 Space 14,  !- Space 3 Name
    Building Story 1 Space 9,!- Space 4 Name
    Building Story 1 Space 1,!- Space 5 Name
    Building Story 1 Space,  !- Space 6 Name
    Building Story 1 Space 2,!- Space 7 Name
    Building Story 1 Space 6,!- Space 8 Name
    Building Story 1 Space 3,!- Space 9 Name
    Building Story 1 Space 4,!- Space 10 Name
    Building Story 1 Space 5,!- Space 11 Name
    Building Story 1 Space 11,  !- Space 12 Name
    Building Story 1 Space 7,!- Space 13 Name
    Building Story 1 Space 8,!- Space 14 Name
    Building Story 1 Space 10,  !- Space 15 Name
    Building Story 1 Space 12,  !- Space 16 Name
    Building Story 1 Space 13,  !- Space 17 Name
    Building Story 1 Space 15,  !- Space 18 Name
    Building Story 1 Space 17,  !- Space 19 Name
    Building Story 1 Space 18,  !- Space 20 Name
    Building Story 1 Space 19,  !- Space 21 Name
    Building Story 1 Space 20,  !- Space 22 Name
    Building Story 1 Space 22,  !- Space 23 Name
    Building Story 1 Space 23,  !- Space 24 Name
    Building Story 1 Space 24;  !- Space 25 Name

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0161736751482448;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0334910220972383;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.250158246792391;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0829649667413727;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0211143569023214;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    13.6009541179393;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.108842497814236;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.144498503857266;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0111984022133736;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0849601471186672;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.020117087376376;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.0680138287202005;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.141322816687197;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0451333323836827;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.0470631851809633;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.147622344795204;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0122582212675424;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.11676284330492;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.109384411239077;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0307768990028848;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.00561534206270727;     !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.263063023398733;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0149306839942462;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.264429909097658;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.374160636217224;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.242286451615753;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.501705446075146;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    3.74744474599663;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.24283981321138;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.316299329937216;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    203.746327388168;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.63049290521137;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.16463045303353;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.167755387144567;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.27272820713035;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.301359936600134;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.01886733042288;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.11705771716334;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.676110707838939;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.70502047522997;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.21142651696629;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.183631790969655;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.74914203021973;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.63861092907325;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.461047076981423;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0841194898816596;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    3.94076212774112;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.223666075397502;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    3.96123848099549;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    5.60503732469252;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0161736751482448;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0334910220972383;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.250158246792391;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0829649667413727;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0211143569023214;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    13.6009541179393;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.108842497814236;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.144498503857266;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0111984022133736;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0849601471186672;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.020117087376376;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.0680138287202005;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.141322816687197;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0451333323836827;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.0470631851809633;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.147622344795204;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0122582212675424;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.11676284330492;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.109384411239077;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0307768990028848;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.00561534206270727;     !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.263063023398733;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0149306839942462;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.264429909097658;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.374160636217224;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0290782031920574;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0602125822812055;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.449752592637386;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.149160418928639;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0379609182605568;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.4527792120399;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.195684916283042;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.259789863317853;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0201332975963845;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.152747498543137;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0361679549639103;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.122280181422489;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.254080383192941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0811439699238556;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.0846135988891793;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.26540613053606;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0220387169597306;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.209924686367357;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.19665920744047;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.055332935441357;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0100956681765695;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.4729537335573;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0268434637768896;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.47541121954792;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.672693058730971;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.435600109819815;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.902002344539365;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    6.73742725610038;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.2344673237524;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.568665816589255;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    366.309886474476;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.93141809553961;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.8917292187518;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.301602770504597;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.28820284047904;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.541806694525777;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.8317933919305;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.80619951277241;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.21556074068917;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.26753681184964;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    3.97586256773729;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.330146517807149;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    3.14473407560783;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.9460132660998;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.828903787338949;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.151236104148943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    7.08498722966229;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.402123050448703;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    7.12180109881109;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    10.0771415731175;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0290782031920574;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0602125822812055;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.449752592637386;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.149160418928639;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0379609182605568;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.4527792120399;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.195684916283042;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.259789863317853;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0201332975963845;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.152747498543137;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0361679549639103;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.122280181422489;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.254080383192941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0811439699238556;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.0846135988891793;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.26540613053606;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0220387169597306;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.209924686367357;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.19665920744047;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.055332935441357;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0100956681765695;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.4729537335573;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0268434637768896;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.47541121954792;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.672693058730971;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.13007764268163;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.269353326654387;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    2.01191100611754;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.667250158047641;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.169813338491012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    109.386396948534;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.875371578165564;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.1621369033627;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0900637454607498;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.683296502358648;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.161792745282345;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.547004835239064;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.13659627037789;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.362987226404941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.378508170178814;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.18726056026782;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0985873965772565;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.939071378069363;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.879729945710032;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.247524847299799;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0451616872277312;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.11569835839834;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.120080820209045;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    2.12669160933863;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    3.00920681893855;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.94860167469693;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    4.0349927365193;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    30.1390237018456;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    9.99560530625336;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.54385418545253;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    1638.64067558997;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    13.1133259185086;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    17.4091555584401;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.34918162426909;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    10.2359843041548;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.42370331989046;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    8.19429469999683;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    17.0265492997394;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    5.43765633113025;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    5.6701646731262;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    17.7855153917716;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.47686844652193;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    14.067567817512;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    13.1786155572275;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    3.70799564040383;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.676535471814206;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    31.6937890273651;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    1.7988463085161;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    31.8584711875811;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    45.0788108241233;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.13007764268163;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.269353326654387;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    2.01191100611754;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.667250158047641;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.169813338491012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    109.386396948534;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.875371578165564;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.1621369033627;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0900637454607498;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.683296502358648;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.161792745282345;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.547004835239064;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.13659627037789;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.362987226404941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.378508170178814;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.18726056026782;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0985873965772565;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.939071378069363;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.879729945710032;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.247524847299799;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0451616872277312;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.11569835839834;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.120080820209045;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    2.12669160933863;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    3.00920681893855;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0823308889195238;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.17048355397371;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.27341192649107;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.422326984954758;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.107481061465542;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    69.2346441003618;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.554054629830984;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.73555887335854;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0570046325436097;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.432483302088114;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.102404535208469;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.346219330240599;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.719393274306645;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.229747867506303;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.239571639458417;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.751460553026658;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0623995625161606;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.594372558738349;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.556813199764883;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.156667512477452;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0285844806064411;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.33910273081165;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0760035350132646;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    1.34606076067267;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    1.9046368556377;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.23334113934191;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    2.55389421220171;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    19.0760884144618;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    6.32658351725164;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.61009818484;           !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    1037.15550697064;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    8.29990271429416;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    11.0188901252825;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.853946305836985;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.47872816076466;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.53405031556559;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    5.18646827241864;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    10.7767246559859;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.44169120958443;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.58885422763346;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    11.257102003919;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.934763957223206;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    8.90387724957606;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    8.34122691022936;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    2.346925812081;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.428203999025263;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    20.0601561502569;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    1.13855550082666;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    20.1643895016635;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    28.5320251049511;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0823308889195238;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.17048355397371;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.27341192649107;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.422326984954758;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.107481061465542;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    69.2346441003618;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.554054629830984;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.73555887335854;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0570046325436097;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.432483302088114;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.102404535208469;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.346219330240599;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.719393274306645;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.229747867506303;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.239571639458417;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.751460553026658;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0623995625161606;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.594372558738349;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.556813199764883;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.156667512477452;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0285844806064411;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.33910273081165;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0760035350132646;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    1.34606076067267;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    1.9046368556377;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.125690103146734;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.260267996191839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.94404892853025;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.644743704303973;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.164085507629212;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    105.69677641654;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.845845155886173;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.12293784114611;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0870258810305264;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.660248802874331;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.156335450302584;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.528554275320288;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.09825869776594;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.350743609641283;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.365741029518022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.14721407311593;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0952620280419128;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.907396351428138;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.850056515001562;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.239175794910719;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0436383763490182;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.04433551694443;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.116030475082946;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    2.05495796378555;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    2.90770579528389;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.88287503090756;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    3.89889179104149;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    29.1224296484105;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    9.65845195266948;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.45804957999086;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    1583.36906550063;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    12.6710113537971;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    16.821941978096;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.30367351392669;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    9.89072292881631;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.34195142219576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    7.91789983908429;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    16.4522410892324;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    5.25424331996121;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    5.47890911867555;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    17.1856071345096;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.42705343939719;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    13.5930665220801;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    12.7340987626386;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    3.5829243588823;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.653715822963335;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    30.6247524927121;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    1.7381709369987;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    30.783879897524;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    43.5582953796591;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.125690103146734;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.260267996191839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.94404892853025;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.644743704303973;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.164085507629212;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    105.69677641654;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.845845155886173;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.12293784114611;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0870258810305264;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.660248802874331;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.156335450302584;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.528554275320288;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.09825869776594;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.350743609641283;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.365741029518022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.14721407311593;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0952620280419128;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.907396351428138;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.850056515001562;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.239175794910719;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0436383763490182;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.04433551694443;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.116030475082946;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    2.05495796378555;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    2.90770579528389;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.170015876410756;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.35205390373949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    2.6296356999851;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.872118513735228;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.221951774144989;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    142.971718745993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.14414024561581;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.51895222008352;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.117716360026773;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.893091628215031;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.211468587675788;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.714953811791551;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.48556974934159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.47443657611625;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.494722974332244;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.55178968899292;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.128857060187978;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.22739803753583;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.1498367793361;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.323523343285932;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0590278519499609;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.76528927806815;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.156949691484887;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    2.77965782868673;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    3.93313504208601;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0422205948164812;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0874266894194897;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.653025974678923;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.216576023238012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0551180049934555;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    35.5046313016483;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.284128063467832;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.377206338511594;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0292328860391474;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.221784344879411;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0525146812471929;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.177546802318752;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.368916361122878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.117818375961127;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.122856163122215;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.385360973825022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.031999492296211;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.304803741364392;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.285542702189465;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0803416026721407;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0146585782026935;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.68671326833974;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0389758266736548;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.690281457185242;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.976728200190083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.54688826357285;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    5.27387191424899;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    39.392722863031;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    13.0645940483258;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.32490341833325;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    2141.75875914828;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    17.1395602867116;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    22.7543548516149;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.7634259935723;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    13.3787775248743;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.16786217520399;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    10.7102201905503;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    22.2542755370439;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    7.10720065107826;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    7.41109691428165;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    23.2462698770607;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.93031698685817;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    18.3867867079653;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    17.2248960517093;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    4.84647565510925;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.88425473272895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    41.4248537041336;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    2.35115293732032;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    41.6400988548076;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    58.9195296887122;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.632477035023286;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.30967774249252;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    9.78252281980853;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    3.24437307503876;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.825684065470607;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    531.86990929118;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.2563226768869;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    5.65066284856492;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.437917304755644;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.32239527826724;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.786685503479738;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.65970376771184;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.52647652807333;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.76495422253179;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.84042176865645;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    5.77282170461969;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.479361887195809;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    4.56605046518438;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    4.2775143845873;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.2035410412375;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.219589849920292;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    10.2871684721297;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.583869445688431;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    10.3406209995329;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    14.6316781837168;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.170015876410756;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.35205390373949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    2.6296356999851;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.872118513735228;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.221951774144989;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    142.971718745993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.14414024561581;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.51895222008352;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.117716360026773;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.893091628215031;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.211468587675788;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.714953811791551;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.48556974934159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.47443657611625;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.494722974332244;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.55178968899292;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.128857060187978;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.22739803753583;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.1498367793361;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.323523343285932;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0590278519499609;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.76528927806815;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.156949691484887;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    2.77965782868673;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    3.93313504208601;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0422205948164812;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0874266894194897;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.653025974678923;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.216576023238012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0551180049934555;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    35.5046313016483;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.284128063467832;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.377206338511594;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0292328860391474;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.221784344879411;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0525146812471929;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.177546802318752;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.368916361122878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.117818375961127;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.122856163122215;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.385360973825022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.031999492296211;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.304803741364392;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.285542702189465;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0803416026721407;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0146585782026935;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.68671326833974;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0389758266736548;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.690281457185242;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.976728200190083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0283899616963871;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0587874324047267;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.439107560858983;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.145629994811983;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0370624349881173;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.874015207021;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.191053320631371;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.253640990813286;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0196567698426237;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.14913217313383;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0353119086925749;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.119385975945032;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.248066646312632;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.079223402588379;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.0826109101580737;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.259124328629878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0215170905228137;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.204956054737359;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.19200455164306;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.054023280164638;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.00985671745049678;     !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.461759562348839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.026208115521815;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.464158882990568;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.656771329530232;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.42529004804893;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.880653176621268;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    6.57796152222814;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.1815805231902;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.555206270634476;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    357.639829989871;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.86203541872209;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.79961728458014;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.29446424339206;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.2340441933671;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.528982867436406;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.78843733531675;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.71611195033991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.18679007227048;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.23753594056325;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    3.88175931169615;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.322332399042481;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    3.07030249985378;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.87628514145837;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.809284762786543;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.14765655138802;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    6.91729522422645;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.392605345112637;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    6.95323775919422;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    9.83862934653475;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0283899616963871;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0587874324047267;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.439107560858983;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.145629994811983;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0370624349881173;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.874015207021;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.191053320631371;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.253640990813286;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0196567698426237;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.14913217313383;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0353119086925749;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.119385975945032;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.248066646312632;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.079223402588379;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.0826109101580737;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.259124328629878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0215170905228137;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.204956054737359;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.19200455164306;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.054023280164638;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.00985671745049678;     !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.461759562348839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.026208115521815;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.464158882990568;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.656771329530232;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.11072085061591;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.229270986378436;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.71251948735005;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.56795697976674;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.144543496453658;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    93.1086593073825;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.745107950462353;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.989199864171822;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0766614023862332;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.581615475221943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.137716443901043;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.46560530618563;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.967459920619274;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.30897127009468;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.32218254961649;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.01058488165653;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.083916653038974;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.799328613475705;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.748817751407941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.21069079264209;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0384411980569377;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.80086229316048;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.102211650535079;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    1.81021964366323;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    2.56140818516792;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.65863118739083;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    3.43454738882296;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    25.6540499366899;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    8.50816404044181;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.16530445547447;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    1394.7953369605;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    11.1619381330162;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    14.8185074098626;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.14841054922904;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    8.71277235413173;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.06303318300199;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    6.97490560773537;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    14.4928366063257;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.6284812818549;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    4.82639016819669;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    15.1388613156151;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.25709635626568;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    11.9741797494298;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    11.2175120516877;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    3.15621057486753;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.575860550413281;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    26.9774513744833;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    1.53116084593929;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    27.1176272608576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    38.3706544514857;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.11072085061591;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.229270986378436;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.71251948735005;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.56795697976674;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.144543496453658;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    93.1086593073825;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.745107950462353;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.989199864171822;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0766614023862332;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.581615475221943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.137716443901043;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.46560530618563;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.967459920619274;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.30897127009468;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.32218254961649;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.01058488165653;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.083916653038974;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.799328613475705;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.748817751407941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.21069079264209;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0384411980569377;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.80086229316048;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.102211650535079;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    1.81021964366323;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    2.56140818516792;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0552313800275179;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.11436827758738;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.854263800216584;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.283316535361501;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0721032826132478;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    46.4458114027508;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.371685551046493;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.493447018491312;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.038241352239287;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.29012986409673;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0686977132746471;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.232259989565795;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.482602384644586;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.154125528671941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.160715770671165;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.504114602970865;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0418605215625657;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.398732688307234;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.373536127741962;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.105099835956662;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0191757957673305;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.898332239478668;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0509866974697139;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.903000008727125;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    1.27771876835884;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.827382457113387;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.71327072542686;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    12.7971251432441;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    4.24416574511555;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.08012856287073;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    695.772032889397;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    5.56795981460489;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    7.39198271727421;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.572866800780928;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.34623143073243;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.02911212392175;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.47932354325265;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    7.22952688520685;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.30884614059897;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.40756992073218;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    7.55178629729991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.627083030864474;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    5.97313395426109;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    5.59568200247365;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.57442672033021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.287259109063971;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    13.4572834362226;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.763795853219143;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    13.5272080042508;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    19.1406061832589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0552313800275179;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.11436827758738;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.854263800216584;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.283316535361501;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0721032826132478;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    46.4458114027508;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.371685551046493;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.493447018491312;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.038241352239287;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.29012986409673;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0686977132746471;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.232259989565795;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.482602384644586;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.154125528671941;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.160715770671165;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.504114602970865;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0418605215625657;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.398732688307234;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.373536127741962;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.105099835956662;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0191757957673305;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.898332239478668;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0509866974697139;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.903000008727125;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    1.27771876835884;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.090073605745811;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.18651649008409;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.39316853399806;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.462044256267117;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.117588998280482;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    75.7457391568219;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.606160080912266;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.804733689034889;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0623655697734161;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.473155712942794;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.112035055760989;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.378779141861971;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.787047814210089;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.251354250030405;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.262101887683346;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.822130824471169;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0682678599314733;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.650269664575809;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.609178077485717;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.171401134340535;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0312726762747583;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.46503715690679;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0831512028828504;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    1.47264954694282;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    2.08375630914594;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.34932933426434;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    2.79407235128023;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    20.870077920524;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    6.92156002357624;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.76151807683122;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    1134.69364242242;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    9.08045782849108;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    12.0551493847135;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.934254735853;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.08801294077386;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.67831837032098;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    5.6742239093232;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    11.7902097333513;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.76536122929456;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.92636402960525;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    12.3157636343815;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.0226727933257;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    9.7412324768089;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    9.12566831244526;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    2.56763983829551;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.468473967585631;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    21.9466912114096;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    1.24562968585738;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    22.0607270723528;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    31.215287654006;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.090073605745811;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.18651649008409;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.39316853399806;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.462044256267117;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.117588998280482;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    75.7457391568219;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.606160080912266;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.804733689034889;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0623655697734161;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.473155712942794;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.112035055760989;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.378779141861971;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.787047814210089;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.251354250030405;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.262101887683346;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.822130824471169;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0682678599314733;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.650269664575809;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.609178077485717;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.171401134340535;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0312726762747583;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.46503715690679;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0831512028828504;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    1.47264954694282;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    2.08375630914594;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0979225797393219;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.202769454178391;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.51456862119771;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.502306587515695;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.12783565135698;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    82.3461892202835;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.6589806011034;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.874857825230366;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0678000778203507;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.514386291590322;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.121797740753428;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.411785788028096;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.855630811129493;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.273257147725148;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.284941329749007;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.893770939320662;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0742166909209521;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.706933874293671;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.662261584557651;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.186336953049666;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0339977633938501;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.59269984398228;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0903969617658514;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    1.60097557430459;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    2.26533390830918;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.0422205948164812;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0874266894194897;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.653025974678923;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.216576023238012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0551180049934555;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    35.5046313016483;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.284128063467832;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.377206338511594;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0292328860391474;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.221784344879411;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0525146812471929;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.177546802318752;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.368916361122878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.117818375961127;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.122856163122215;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.385360973825022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.031999492296211;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.304803741364392;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.285542702189465;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0803416026721407;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0146585782026935;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.68671326833974;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 22 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    0.0389758266736548;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 23 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    0.690281457185242;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 24 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    0.976728200190083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.46690929307281;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    3.03754657482885;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    22.6886872399179;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    7.52470168943656;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.91501597957051;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    1233.5703423861;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    9.87172489007768;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    13.1056297471353;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.01566527853426;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.70565923989951;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.82456628759272;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    6.16867326026091;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
