    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Saturday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan1-Jun10,  !- Name
    19 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 14,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 14,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 14,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 14,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jun11-Jun17,  !- Name
    19 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 14,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 14,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 14,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 13,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    19:00,                   !- Time 11
    1,                       !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    1,                       !- Value Until Time 13
    22:00,                   !- Time 14
    1,                       !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jun18-Jul1,  !- Name
    19 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 12,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 13,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 13,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 13,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 13,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jul2-Aug26,  !- Name
    19 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 11,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 12,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 12,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 12,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 12,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Aug27-Sep2,  !- Name
    19 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 11,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 12,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 12,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 12,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 11,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    1,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    1,                       !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    1,                       !- Value Until Time 9
    16:00,                   !- Time 10
    1,                       !- Value Until Time 10
    17:00,                   !- Time 11
    1,                       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    1,                       !- Value Until Time 14
    21:00,                   !- Time 15
    1,                       !- Value Until Time 15
    22:00,                   !- Time 16
    1,                       !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Sep3-Sep16,  !- Name
    19 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 10,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 11,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 11,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 11,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 11,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Sep17-Dec31,  !- Name
    19 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 9,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 10,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 10,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 10,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 10,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 2,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 2 Week Rule - Jan1-Jun10,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    10,                      !- End Day 1
    Elevator Schedule 2 Week Rule - Jun11-Jun17,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    11,                      !- Start Day 2
    6,                       !- End Month 2
    17,                      !- End Day 2
    Elevator Schedule 2 Week Rule - Jun18-Jul1,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    18,                      !- Start Day 3
    7,                       !- End Month 3
    1,                       !- End Day 3
    Elevator Schedule 2 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    2,                       !- Start Day 4
    8,                       !- End Month 4
    26,                      !- End Day 4
    Elevator Schedule 2 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    27,                      !- Start Day 5
    9,                       !- End Month 5
    2,                       !- End Day 5
    Elevator Schedule 2 Week Rule - Sep3-Sep16,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    3,                       !- Start Day 6
    9,                       !- End Month 6
    16,                      !- End Day 6
    Elevator Schedule 2 Week Rule - Sep17-Dec31,  !- Schedule:Week Name 7
    9,                       !- Start Month 7
    17,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

  Schedule:Day:Interval,
    19 space(s) Occ Sch Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    19 space(s) Occ Sch Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool Auditorium Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.598921197842391,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.29562366715,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.90367002475,           !- Value Until Time 2
    21:00,                   !- Time 3
    0.33293106175,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.29562366715;           !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.21115976225;           !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.21115976225,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.4756158025,            !- Value Until Time 2
    21:00,                   !- Time 3
    0.23780790125,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.21115976225;           !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.29562366715,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.90367002475,           !- Value Until Time 2
    21:00,                   !- Time 3
    0.33293106175,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.29562366715;           !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.35,                    !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.35;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.35;                    !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool Cafeteria Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.89220761774861,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool ComputerRoom Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.33752350838037,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Gym Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.18556292668141,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Kitchen Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.86805340277339,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.25,                    !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Library Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.03067456134912,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Lobby Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.20454874243082,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Mechanical Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.333586500506336,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Office Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.40275280550561,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Restroom Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.204548742430817,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  GasEquipment,
    SecondarySchool Kitchen Gas Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    44.3139242158278,        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.7,                     !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Auditorium  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.13373583236093e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Cafeteria  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.61639232246658e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool ComputerRoom  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.9943042665869e-05,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000195741869363495,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Kitchen  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    9.02204249126386e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Library  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.51859657159295e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Lobby  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75519735739137e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Mechanical  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.86244802677377e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000158450760399603,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Restroom  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75519735739135e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 4 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 5 {m}
    6.80083669407876,10.3877170920183,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 4 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 5 {m}
    6.8008480143435,2.82843069401419,3.6;  !- X,Y,Z ==> Vertex 6 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    36.6228641929897;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    21:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone Return Node List,  !- Name
    Building Story 1 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone VAV Terminal,  !- Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.352656321781568,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Constant,Always On Discrete,OnOff,1;

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Monday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Tuesday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Wednesday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Thursday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Friday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    7 Zone PVAV Occ Sch Week Rule - Jan1-Jul1,  !- Name
    7 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- Monday Schedule:Day Name
    7 Zone PVAV Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    7 Zone PVAV Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    7 Zone PVAV Occ Sch Thursday,  !- Thursday Schedule:Day Name
    7 Zone PVAV Occ Sch Friday,  !- Friday Schedule:Day Name
    7 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    7 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    7 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Friday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    7 Zone PVAV Occ Sch Week Rule - Jul2-Aug26,  !- Name
    7 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    7 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    7 Zone PVAV Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    7 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    7 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    7 Zone PVAV Occ Sch Friday 1,  !- Friday Schedule:Day Name
    7 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    7 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    7 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Monday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Tuesday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Wednesday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Thursday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    7 Zone PVAV Occ Sch Week Rule - Aug27-Sep2,  !- Name
    7 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    7 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    7 Zone PVAV Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    7 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    7 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    7 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    7 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    7 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    7 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    7 Zone PVAV Occ Sch Week Rule - Sep3-Dec31,  !- Name
    7 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    7 Zone PVAV Occ Sch Monday 2,  !- Monday Schedule:Day Name
    7 Zone PVAV Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    7 Zone PVAV Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    7 Zone PVAV Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    7 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    7 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    7 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    7 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    7 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    7 Zone PVAV Occ Sch,     !- Name
    Fractional,              !- Schedule Type Limits Name
    7 Zone PVAV Occ Sch Week Rule - Jan1-Jul1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    7,                       !- End Month 1
    1,                       !- End Day 1
    7 Zone PVAV Occ Sch Week Rule - Jul2-Aug26,  !- Schedule:Week Name 2
    7,                       !- Start Month 2
    2,                       !- Start Day 2
    8,                       !- End Month 2
    26,                      !- End Day 2
    7 Zone PVAV Occ Sch Week Rule - Aug27-Sep2,  !- Schedule:Week Name 3
    8,                       !- Start Month 3
    27,                      !- Start Day 3
    9,                       !- End Month 3
    2,                       !- End Day 3
    7 Zone PVAV Occ Sch Week Rule - Sep3-Dec31,  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    3,                       !- Start Day 4
    12,                      !- End Month 4
    31;                      !- End Day 4

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    7 Zone PVAV Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    7 Zone PVAV Ventilation Controller,  !- Name
    7 Zone PVAV Occ Sch,     !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 2
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 3
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 4
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 5
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList 6 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 6
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList 7 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 7
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 7

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0.0024782286232829,      !- Outdoor Air Flow per Person {m3/s-person}
    0.000752026944000001,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone DSOA Space List,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 1,!- Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.62927795009797,6.38027907484684e-06,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.62927795009797,6.38027907484684e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999944,1.68298276714949e-08,1.84772784113361,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999944,1.68298276714949e-08,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    9.60387795009798,6.36344924717535e-06,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    9.60387795009798,6.36344924717535e-06,1.84772784113361;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927795009797,6.38027907484684e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.62927795009797,6.38027907484684e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62927795009797,6.38027907484684e-06,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    38.4714038464954;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Return Node List,  !- Name
    Building Story 1 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.352656321781568,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 1 Space 1,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 2,!- Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.2836487428558e-10,11.217061014574,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.2836487428558e-10,11.217061014574,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 16,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.28074203868203e-10,11.191661014574,1.84691337251819,  !- X,Y,Z ==> Vertex 1 {m}
    1.28074203868203e-10,11.191661014574,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    2.9067041737739e-13,0.0254000000000012,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    2.9067041737739e-13,0.0254000000000012,1.84691337251819;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.2836487428558e-10,11.217061014574,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.2836487428558e-10,11.217061014574,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    47.4532751546147;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.729,                   !- Fraction of Lights Controlled by Reference Point 1
    538;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 2 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    1.21896282592619,        !- X-Coordinate of Reference Point {m}
    5.60853050727305,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Return Node List,  !- Name
    Building Story 1 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.352656321781568,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 1 Space 2,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 3,!- Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2836487428558e-10,11.217061014574,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.86129057400059,11.2170633787041,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.86129057400059,11.2170633787041,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.2836487428558e-10,11.217061014574,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.2836487428558e-10,11.217061014574,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 22,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.83589057400059,11.2170633684591,1.85144223199444,  !- X,Y,Z ==> Vertex 1 {m}
    5.83589057400059,11.2170633684591,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000001283625,11.217061024819,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000001283625,11.217061024819,1.85144223199444;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129057400059,11.2170633787041,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129057400059,11.2170633787041,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.2836487428558e-10,11.217061014574,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.2836487428558e-10,11.217061014574,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    33.1564729441014;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Return Node List,  !- Name
    Building Story 1 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.352656321781568,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 4,!- Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86129057400059,11.2170633787041,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.86128896172073,13.2161435819238,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.86128896172073,13.2161435819238,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129057400059,11.2170633787041,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129057400059,11.2170633787041,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 28,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.8612889822061,13.1907435819238,1.87016022043919,  !- X,Y,Z ==> Vertex 1 {m}
    5.8612889822061,13.1907435819238,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129055351521,11.2424633787041,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129055351521,11.2424633787041,1.87016022043919;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.86128896172073,13.2161435819238,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.86128896172073,13.2161435819238,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.86129057400059,11.2170633787041,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129057400059,11.2170633787041,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    11.308510236307;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Return Node List,  !- Name
    Building Story 1 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.352656321781568,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 5,!- Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86128896172073,13.2161435819238,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.62926043749014,13.2161475980953,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.62926043749014,13.2161475980953,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.86128896172073,13.2161435819238,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.86128896172073,13.2161435819238,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 34,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.60386043749016,13.2161475710222,1.85675960965417,  !- X,Y,Z ==> Vertex 1 {m}
    9.60386043749016,13.2161475710222,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    5.88668896172072,13.2161436089969,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    5.88668896172072,13.2161436089969,1.85675960965417;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926043749014,13.2161475980953,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926043749014,13.2161475980953,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.86128896172073,13.2161435819238,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.86128896172073,13.2161435819238,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    5.31486821805865;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 5 Thermostat,  !- Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 5,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 5 Return Node List,  !- Name
    Building Story 1 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.352656321781568,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 1 Space 5,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 6,!- Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62926043749014,13.2161475980953,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927795009797,6.38027907484684e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927795009797,6.38027907484684e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926043749014,13.2161475980953,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926043749014,13.2161475980953,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 40,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.62927791644062,0.0254063802790525,1.8461673055861,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927791644062,0.0254063802790525,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926047114749,13.1907475980953,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926047114749,13.1907475980953,1.8461673055861;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.62927795009797,6.38027907484684e-06,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.62927795009797,6.38027907484684e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.62926043749014,13.2161475980953,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926043749014,13.2161475980953,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    58.7617770724878;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 6 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 6 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 6 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.714,                   !- Fraction of Lights Controlled by Reference Point 1
    538;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 6 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    8.4107987721083,         !- X-Coordinate of Reference Point {m}
    6.60807537460133,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 6 Thermostat,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 6,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 6 Return Node List,  !- Name
    Building Story 1 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.352656321781568,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Name
    Building Story 1 Space 6,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space,  !- Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid Blended Space Type,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Building Story 2 Space,  !- Space 2 Name
    Building Story 2 Space 1,!- Space 3 Name
    Building Story 2 Space 2,!- Space 4 Name
    Building Story 2 Space 4,!- Space 5 Name
    Building Story 2 Space 5,!- Space 6 Name
    Building Story 2 Space 6;!- Space 7 Name

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    8.21020902776387;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    9.0685571630847;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    9.52629273034417;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    11.7503845698006;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    2.80021439521677;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    1.31606818067914;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    14.550596905206;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    8.21020902776387;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    9.0685571630847;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    9.52629273034417;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    11.7503845698006;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    2.80021439521677;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    1.31606818067914;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    14.550596905206;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    11.5769076984715;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    12.7872321983911;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    13.4326679472924;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    16.5687764009554;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    3.94847725310412;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    1.85573836197046;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    20.5172507495968;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    5.15914719010214;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    5.69851766842916;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    5.98615043851464;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    7.38372961405801;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    1.75960419276936;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.826993494729921;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    9.14333251247904;        !- Surface Area {m2}

  Lights,
    SecondarySchool Classroom Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.61009412772068,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Corridor Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.48049442418398,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.30654,                 !- Value Until Time 2
    21:00,                   !- Time 3
    0.108699084,             !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.20590241180482,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    SecondarySchool Classroom People 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.186575237475986,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Gym People 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0502459338252007,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    SecondarySchool Classroom Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.95223987471975,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Corridor Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.39058020749708,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Gym Elec Equip 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.77043765198641,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000177689782890957,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000177689782890957,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Corridor B  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.710377424503e-05,      !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000167090049573056,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 4 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 5 {m}
    6.80083669407876,10.3877170920183,3.6;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,7.2,  !- X,Y,Z ==> Vertex 4 {m}
    2.82842618771613,2.82842806177594,7.2,  !- X,Y,Z ==> Vertex 5 {m}
    6.8008480143435,2.82843069401419,7.2;  !- X,Y,Z ==> Vertex 6 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    36.6228641929897;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    07:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    21:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Return Node List,  !- Name
    Building Story 2 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.290957627954824,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    7 Zone PVAV 1 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    7 Zone PVAV 1 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    7 Zone PVAV 1 Occ Sch Week Rule - Jan1-Dec31,  !- Name
    7 Zone PVAV 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    7 Zone PVAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    7 Zone PVAV 1 Occ Sch,   !- Name
    Fractional,              !- Schedule Type Limits Name
    7 Zone PVAV 1 Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    7 Zone PVAV 1 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    7 Zone PVAV 1 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    7 Zone PVAV 1 Ventilation Controller,  !- Name
    7 Zone PVAV 1 Occ Sch,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 2
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 3
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 4
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 5
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList 6 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 6
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList 7 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 7
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 7

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.00371815179392212,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000645456730784956,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.62927795009797,6.38027907484684e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 54,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999944,1.68298276714949e-08,5.44772784113361,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999944,1.68298276714949e-08,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    9.60387795009798,6.36344924717535e-06,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    9.60387795009798,6.36344924717535e-06,5.44772784113361;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62927795009797,6.38027907484684e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.62927795009797,6.38027907484684e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    38.4714038464954;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Return Node List,  !- Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.290957627954824,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 2,!- Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2836487428558e-10,11.217061014574,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 60,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.28074203868203e-10,11.191661014574,5.4469133725182,  !- X,Y,Z ==> Vertex 1 {m}
    1.28074203868203e-10,11.191661014574,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    2.9067041737739e-13,0.0254000000000012,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    2.9067041737739e-13,0.0254000000000012,5.4469133725182;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.2836487428558e-10,11.217061014574,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842618771613,2.82842806177594,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842618771613,2.82842806177594,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842618771613,2.82842806177594,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.2836487428558e-10,11.217061014574,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    47.4532751546147;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.729,                   !- Fraction of Lights Controlled by Reference Point 1
    215;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    1.21896282592619,        !- X-Coordinate of Reference Point {m}
    5.60853050727305,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Return Node List,  !- Name
    Building Story 2 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.290957627954824,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 2 Space 2,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 3,!- Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86129057400059,11.2170633787041,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.2836487428558e-10,11.217061014574,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 66,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.83589057400059,11.2170633684591,5.45144223199444,  !- X,Y,Z ==> Vertex 1 {m}
    5.83589057400059,11.2170633684591,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000001283625,11.217061024819,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000001283625,11.217061024819,5.45144223199444;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129057400059,11.2170633787041,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2836487428558e-10,11.217061014574,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.2836487428558e-10,11.217061014574,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842769527617,8.38863446022954,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842769527617,8.38863446022954,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842769527617,8.38863446022954,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129057400059,11.2170633787041,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.2836487428558e-10,11.217061014574,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    33.1564729441014;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Return Node List,  !- Name
    Building Story 2 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.290957627954824,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 4,!- Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86128896172073,13.2161435819238,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129057400059,11.2170633787041,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 72,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.8612889822061,13.1907435819238,5.47016022043919,  !- X,Y,Z ==> Vertex 1 {m}
    5.8612889822061,13.1907435819238,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    5.86129055351521,11.2424633787041,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129055351521,11.2424633787041,5.47016022043919;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.86128896172073,13.2161435819238,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86129057400059,11.2170633787041,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.86129057400059,11.2170633787041,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971940974268,8.38863796495482,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971940974268,8.38863796495482,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971940974268,8.38863796495482,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.86128896172073,13.2161435819238,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.86129057400059,11.2170633787041,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    11.308510236307;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Return Node List,  !- Name
    Building Story 2 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.290957627954824,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 5,!- Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62926043749014,13.2161475980953,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.86128896172073,13.2161435819238,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 78,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.60386043749016,13.2161475710222,5.45675960965417,  !- X,Y,Z ==> Vertex 1 {m}
    9.60386043749016,13.2161475710222,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    5.88668896172072,13.2161436089969,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    5.88668896172072,13.2161436089969,5.45675960965417;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926043749014,13.2161475980953,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.86128896172073,13.2161435819238,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.86128896172073,13.2161435819238,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.68971873441344,10.3877191051266,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.68971873441344,10.3877191051266,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.68971873441344,10.3877191051266,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926043749014,13.2161475980953,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.86128896172073,13.2161435819238,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    5.31486821805865;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 5 Thermostat,  !- Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 5,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 5,  !- Zone Name
    Building Story 2 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 5 Return Node List,  !- Name
    Building Story 2 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.290957627954824,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 2 Space 5,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 6,!- Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62927795009797,6.38027907484684e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926043749014,13.2161475980953,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 84,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.62927791644062,0.0254063802790525,5.4461673055861,  !- X,Y,Z ==> Vertex 1 {m}
    9.62927791644062,0.0254063802790525,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    9.62926047114749,13.1907475980953,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926047114749,13.1907475980953,5.4461673055861;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.8008480143435,2.82843069401419,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.62927795009797,6.38027907484684e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.62927795009797,6.38027907484684e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.8008480143435,2.82843069401419,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.8008480143435,2.82843069401419,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.62926043749014,13.2161475980953,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.62926043749014,13.2161475980953,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.80083669407876,10.3877170920183,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.80083669407876,10.3877170920183,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.80083669407876,10.3877170920183,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.8008480143435,2.82843069401419,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.62927795009797,6.38027907484684e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.62926043749014,13.2161475980953,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    58.7617770724878;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 6 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 6 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 6 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.714,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 6 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.285,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 6 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or Space Name
    8.4107987721083,         !- X-Coordinate of Reference Point {m}
    6.60807537460132,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 6 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or Space Name
    7.1738666773667,         !- X-Coordinate of Reference Point {m}
    6.60807373555205,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 6 Thermostat,  !- Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 6,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 6,  !- Zone Name
    Building Story 2 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 6 Return Node List,  !- Name
    Building Story 2 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.290957627954824,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
