  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_12,                  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    264.344645152314,202.467171935299,12,  !- X,Y,Z ==> Vertex 1 {m}
    264.344645152314,202.467171935299,0,  !- X,Y,Z ==> Vertex 2 {m}
    263.759196373938,183.698009429217,0,  !- X,Y,Z ==> Vertex 3 {m}
    263.759196373938,183.698009429217,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    264.344645152314,202.467171935299,12,  !- X,Y,Z ==> Vertex 1 {m}
    263.759196373938,183.698009429217,12,  !- X,Y,Z ==> Vertex 2 {m}
    272.383711746453,183.476207565149,12,  !- X,Y,Z ==> Vertex 3 {m}
    272.96913826798,202.245370759694,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    272.96913826798,202.245370759694,12,  !- X,Y,Z ==> Vertex 1 {m}
    272.96913826798,202.245370759694,0,  !- X,Y,Z ==> Vertex 2 {m}
    264.344645152314,202.467171935299,0,  !- X,Y,Z ==> Vertex 3 {m}
    264.344645152314,202.467171935299,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    272.96913826798,202.245370759694,0,  !- X,Y,Z ==> Vertex 1 {m}
    272.383711746453,183.476207565149,0,  !- X,Y,Z ==> Vertex 2 {m}
    263.759196373938,183.698009429217,0,  !- X,Y,Z ==> Vertex 3 {m}
    264.344645152314,202.467171935299,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    272.383711746453,183.476207565149,12,  !- X,Y,Z ==> Vertex 1 {m}
    272.383711746453,183.476207565149,0,  !- X,Y,Z ==> Vertex 2 {m}
    272.96913826798,202.245370759694,0,  !- X,Y,Z ==> Vertex 3 {m}
    272.96913826798,202.245370759694,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    263.759196373938,183.698009429217,12,  !- X,Y,Z ==> Vertex 1 {m}
    263.759196373938,183.698009429217,0,  !- X,Y,Z ==> Vertex 2 {m}
    272.383711746453,183.476207565149,0,  !- X,Y,Z ==> Vertex 3 {m}
    272.383711746453,183.476207565149,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.318760802772,-53.3084825072049,12,  !- X,Y,Z ==> Vertex 1 {m}
    66.318760802772,-53.3084825072049,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.4475911759311,-52.864310216072,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.4475911759311,-52.864310216072,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.6536551459241,-47.9776011322237,12,  !- X,Y,Z ==> Vertex 1 {m}
    66.6536551459241,-47.9776011322237,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.318760802772,-53.3084825072049,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.318760802772,-53.3084825072049,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.3544776900741,-89.1809340746597,12,  !- X,Y,Z ==> Vertex 1 {m}
    56.3544776900741,-89.1809340746597,0,  !- X,Y,Z ==> Vertex 2 {m}
    125.52066645503,-93.1782270600865,0,  !- X,Y,Z ==> Vertex 3 {m}
    125.52066645503,-93.1782270600865,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    125.52066645503,-93.1782270600865,12,  !- X,Y,Z ==> Vertex 1 {m}
    125.52066645503,-93.1782270600865,0,  !- X,Y,Z ==> Vertex 2 {m}
    127.529738583879,-59.0827842516326,0,  !- X,Y,Z ==> Vertex 3 {m}
    127.529738583879,-59.0827842516326,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.6536551459241,-47.9776011322237,12,  !- X,Y,Z ==> Vertex 1 {m}
    66.318760802772,-53.3084825072049,12,  !- X,Y,Z ==> Vertex 2 {m}
    58.4475911759311,-52.864310216072,12,  !- X,Y,Z ==> Vertex 3 {m}
    56.3544776900741,-89.1809340746597,12,  !- X,Y,Z ==> Vertex 4 {m}
    125.52066645503,-93.1782270600865,12,  !- X,Y,Z ==> Vertex 5 {m}
    127.529738583879,-59.0827842516326,12,  !- X,Y,Z ==> Vertex 6 {m}
    118.569990833352,-58.527636141132,12,  !- X,Y,Z ==> Vertex 7 {m}
    118.988546528948,-50.9755517419538,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    118.988546528948,-50.9755517419538,0,  !- X,Y,Z ==> Vertex 1 {m}
    118.569990833352,-58.527636141132,0,  !- X,Y,Z ==> Vertex 2 {m}
    127.529738583879,-59.0827842516326,0,  !- X,Y,Z ==> Vertex 3 {m}
    125.52066645503,-93.1782270600865,0,  !- X,Y,Z ==> Vertex 4 {m}
    56.3544776900741,-89.1809340746597,0,  !- X,Y,Z ==> Vertex 5 {m}
    58.4475911759311,-52.864310216072,0,  !- X,Y,Z ==> Vertex 6 {m}
    66.318760802772,-53.3084825072049,0,  !- X,Y,Z ==> Vertex 7 {m}
    66.6536551459241,-47.9776011322237,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    118.569990833352,-58.527636141132,12,  !- X,Y,Z ==> Vertex 1 {m}
    118.569990833352,-58.527636141132,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.988546528948,-50.9755517419538,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.988546528948,-50.9755517419538,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    118.988546528948,-50.9755517419538,12,  !- X,Y,Z ==> Vertex 1 {m}
    118.988546528948,-50.9755517419538,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.6536551459241,-47.9776011322237,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.6536551459241,-47.9776011322237,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.4475911759311,-52.864310216072,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.4475911759311,-52.864310216072,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.3544776900741,-89.1809340746597,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.3544776900741,-89.1809340746597,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    127.529738583879,-59.0827842516326,12,  !- X,Y,Z ==> Vertex 1 {m}
    127.529738583879,-59.0827842516326,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.569990833352,-58.527636141132,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.569990833352,-58.527636141132,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    186.900273765665,-129.049272940111,12,  !- X,Y,Z ==> Vertex 1 {m}
    186.900273765665,-129.049272940111,0,  !- X,Y,Z ==> Vertex 2 {m}
    185.895825614025,-144.375571774066,0,  !- X,Y,Z ==> Vertex 3 {m}
    185.895825614025,-144.375571774066,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    222.404477279534,-124.161635254633,12,  !- X,Y,Z ==> Vertex 1 {m}
    222.404477279534,-124.161635254633,0,  !- X,Y,Z ==> Vertex 2 {m}
    203.14501928346,-122.940539663297,0,  !- X,Y,Z ==> Vertex 3 {m}
    203.14501928346,-122.940539663297,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    221.986028223327,-131.824784690314,12,  !- X,Y,Z ==> Vertex 1 {m}
    221.986028223327,-131.824784690314,0,  !- X,Y,Z ==> Vertex 2 {m}
    222.404477279534,-124.161635254633,0,  !- X,Y,Z ==> Vertex 3 {m}
    222.404477279534,-124.161635254633,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    240.073683009998,-147.705782430203,12,  !- X,Y,Z ==> Vertex 1 {m}
    240.073683009998,-147.705782430203,0,  !- X,Y,Z ==> Vertex 2 {m}
    240.994302745499,-133.045838668011,0,  !- X,Y,Z ==> Vertex 3 {m}
    240.994302745499,-133.045838668011,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    222.404477279534,-124.161635254633,0,  !- X,Y,Z ==> Vertex 1 {m}
    221.986028223327,-131.824784690314,0,  !- X,Y,Z ==> Vertex 2 {m}
    240.994302745499,-133.045838668011,0,  !- X,Y,Z ==> Vertex 3 {m}
    240.073683009998,-147.705782430203,0,  !- X,Y,Z ==> Vertex 4 {m}
    185.895825614025,-144.375571774066,0,  !- X,Y,Z ==> Vertex 5 {m}
    186.900273765665,-129.049272940111,0,  !- X,Y,Z ==> Vertex 6 {m}
    202.726534498367,-130.048388249606,0,  !- X,Y,Z ==> Vertex 7 {m}
    203.14501928346,-122.940539663297,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    185.895825614025,-144.375571774066,12,  !- X,Y,Z ==> Vertex 1 {m}
    185.895825614025,-144.375571774066,0,  !- X,Y,Z ==> Vertex 2 {m}
    240.073683009998,-147.705782430203,0,  !- X,Y,Z ==> Vertex 3 {m}
    240.073683009998,-147.705782430203,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    240.994302745499,-133.045838668011,12,  !- X,Y,Z ==> Vertex 1 {m}
    240.994302745499,-133.045838668011,0,  !- X,Y,Z ==> Vertex 2 {m}
    221.986028223327,-131.824784690314,0,  !- X,Y,Z ==> Vertex 3 {m}
    221.986028223327,-131.824784690314,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    203.14501928346,-122.940539663297,12,  !- X,Y,Z ==> Vertex 1 {m}
    202.726534498367,-130.048388249606,12,  !- X,Y,Z ==> Vertex 2 {m}
    186.900273765665,-129.049272940111,12,  !- X,Y,Z ==> Vertex 3 {m}
    185.895825614025,-144.375571774066,12,  !- X,Y,Z ==> Vertex 4 {m}
    240.073683009998,-147.705782430203,12,  !- X,Y,Z ==> Vertex 5 {m}
    240.994302745499,-133.045838668011,12,  !- X,Y,Z ==> Vertex 6 {m}
    221.986028223327,-131.824784690314,12,  !- X,Y,Z ==> Vertex 7 {m}
    222.404477279534,-124.161635254633,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    202.726534498367,-130.048388249606,12,  !- X,Y,Z ==> Vertex 1 {m}
    202.726534498367,-130.048388249606,0,  !- X,Y,Z ==> Vertex 2 {m}
    186.900273765665,-129.049272940111,0,  !- X,Y,Z ==> Vertex 3 {m}
    186.900273765665,-129.049272940111,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    203.14501928346,-122.940539663297,12,  !- X,Y,Z ==> Vertex 1 {m}
    203.14501928346,-122.940539663297,0,  !- X,Y,Z ==> Vertex 2 {m}
    202.726534498367,-130.048388249606,0,  !- X,Y,Z ==> Vertex 3 {m}
    202.726534498367,-130.048388249606,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.00960026648837,160.592742355564,12,  !- X,Y,Z ==> Vertex 1 {m}
    2.00960026648837,160.592742355564,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.3039995983133,161.814410887741,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.3039995983133,161.814410887741,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.50720340146482,145.155402201004,12,  !- X,Y,Z ==> Vertex 1 {m}
    1.50720340146482,145.155402201004,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.3973656174665,144.044814407424,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.3973656174665,144.044814407424,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.42826565257998,164.590902553833,12,  !- X,Y,Z ==> Vertex 1 {m}
    2.42826565257998,164.590902553833,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.00960026648837,160.592742355564,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.00960026648837,160.592742355564,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.9835554999769,115.391336488604,12,  !- X,Y,Z ==> Vertex 1 {m}
    13.9835554999769,115.391336488604,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.17227388121907,116.835103048727,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.17227388121907,116.835103048727,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.2394628644123,163.369258102004,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.3973656174665,144.044814407424,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.50720340146482,145.155402201004,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.17227388121907,116.835103048727,0,  !- X,Y,Z ==> Vertex 4 {m}
    13.9835554999769,115.391336488604,0,  !- X,Y,Z ==> Vertex 5 {m}
    12.6438387758102,100.953535014442,0,  !- X,Y,Z ==> Vertex 6 {m}
    -16.7467999283673,103.730043096797,0,  !- X,Y,Z ==> Vertex 7 {m}
    -11.3039995983133,161.814410887741,0,  !- X,Y,Z ==> Vertex 8 {m}
    2.00960026648837,160.592742355564,0,  !- X,Y,Z ==> Vertex 9 {m}
    2.42826565257998,164.590902553833,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.17227388121907,116.835103048727,12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.17227388121907,116.835103048727,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.50720340146482,145.155402201004,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.50720340146482,145.155402201004,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.6438387758102,100.953535014442,12,  !- X,Y,Z ==> Vertex 1 {m}
    12.6438387758102,100.953535014442,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9835554999769,115.391336488604,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9835554999769,115.391336488604,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.7467999283673,103.730043096797,12,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7467999283673,103.730043096797,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.6438387758102,100.953535014442,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.6438387758102,100.953535014442,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.2394628644123,163.369258102004,12,  !- X,Y,Z ==> Vertex 1 {m}
    15.2394628644123,163.369258102004,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.42826565257998,164.590902553833,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.42826565257998,164.590902553833,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.42826565257998,164.590902553833,12,  !- X,Y,Z ==> Vertex 1 {m}
    2.00960026648837,160.592742355564,12,  !- X,Y,Z ==> Vertex 2 {m}
    -11.3039995983133,161.814410887741,12,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7467999283673,103.730043096797,12,  !- X,Y,Z ==> Vertex 4 {m}
    12.6438387758102,100.953535014442,12,  !- X,Y,Z ==> Vertex 5 {m}
    13.9835554999769,115.391336488604,12,  !- X,Y,Z ==> Vertex 6 {m}
    -1.17227388121907,116.835103048727,12,  !- X,Y,Z ==> Vertex 7 {m}
    1.50720340146482,145.155402201004,12,  !- X,Y,Z ==> Vertex 8 {m}
    13.3973656174665,144.044814407424,12,  !- X,Y,Z ==> Vertex 9 {m}
    15.2394628644123,163.369258102004,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.3973656174665,144.044814407424,12,  !- X,Y,Z ==> Vertex 1 {m}
    13.3973656174665,144.044814407424,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.2394628644123,163.369258102004,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.2394628644123,163.369258102004,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.3039995983133,161.814410887741,12,  !- X,Y,Z ==> Vertex 1 {m}
    -11.3039995983133,161.814410887741,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7467999283673,103.730043096797,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7467999283673,103.730043096797,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    171.995557066484,-146.486053060358,12,  !- X,Y,Z ==> Vertex 1 {m}
    171.995557066484,-146.486053060358,0,  !- X,Y,Z ==> Vertex 2 {m}
    173.00004804412,-131.71505595122,0,  !- X,Y,Z ==> Vertex 3 {m}
    173.00004804412,-131.71505595122,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    173.00004804412,-131.71505595122,0,  !- X,Y,Z ==> Vertex 1 {m}
    171.995557066484,-146.486053060358,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.235022173451,-144.154571179026,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.155848775038,-129.272520714442,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.155848775038,-129.272520714442,12,  !- X,Y,Z ==> Vertex 1 {m}
    136.155848775038,-129.272520714442,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.235022173451,-144.154571179026,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.235022173451,-144.154571179026,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.155848775038,-129.272520714442,12,  !- X,Y,Z ==> Vertex 1 {m}
    135.235022173451,-144.154571179026,12,  !- X,Y,Z ==> Vertex 2 {m}
    171.995557066484,-146.486053060358,12,  !- X,Y,Z ==> Vertex 3 {m}
    173.00004804412,-131.71505595122,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    173.00004804412,-131.71505595122,12,  !- X,Y,Z ==> Vertex 1 {m}
    173.00004804412,-131.71505595122,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.155848775038,-129.272520714442,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.155848775038,-129.272520714442,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    135.235022173451,-144.154571179026,12,  !- X,Y,Z ==> Vertex 1 {m}
    135.235022173451,-144.154571179026,0,  !- X,Y,Z ==> Vertex 2 {m}
    171.995557066484,-146.486053060358,0,  !- X,Y,Z ==> Vertex 3 {m}
    171.995557066484,-146.486053060358,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    38.2671343461129,-28.5423118317179,12,  !- X,Y,Z ==> Vertex 1 {m}
    38.2671343461129,-28.5423118317179,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.5183220797968,-24.9883914968483,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.5183220797968,-24.9883914968483,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    38.5183220797968,-24.9883914968483,12,  !- X,Y,Z ==> Vertex 1 {m}
    38.5183220797968,-24.9883914968483,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.0802607653389,-7.77411819646693,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.0802607653389,-7.77411819646693,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.7744065960485,-34.5395420166236,12,  !- X,Y,Z ==> Vertex 1 {m}
    39.7744065960485,-34.5395420166236,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.2671343461129,-28.5423118317179,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.2671343461129,-28.5423118317179,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.0802607653389,-7.77411819646693,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.5183220797968,-24.9883914968483,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.2671343461129,-28.5423118317179,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.7744065960485,-34.5395420166236,0,  !- X,Y,Z ==> Vertex 4 {m}
    39.2720422522344,-43.6464620273087,0,  !- X,Y,Z ==> Vertex 5 {m}
    39.7744679874923,-45.7565986455232,0,  !- X,Y,Z ==> Vertex 6 {m}
    39.0209144690237,-58.4174386881045,0,  !- X,Y,Z ==> Vertex 7 {m}
    21.1014355007803,-57.3069131772112,0,  !- X,Y,Z ==> Vertex 8 {m}
    19.3429645113736,-50.5322602519486,0,  !- X,Y,Z ==> Vertex 9 {m}
    -17.7519793209569,-48.3110650119419,0,  !- X,Y,Z ==> Vertex 10 {m}
    -15.0723447489855,-4.66450324533371,0;  !- X,Y,Z ==> Vertex 11 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.7744679874923,-45.7565986455232,12,  !- X,Y,Z ==> Vertex 1 {m}
    39.7744679874923,-45.7565986455232,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.2720422522344,-43.6464620273087,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.2720422522344,-43.6464620273087,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.2720422522344,-43.6464620273087,12,  !- X,Y,Z ==> Vertex 1 {m}
    39.2720422522344,-43.6464620273087,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.7744065960485,-34.5395420166236,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.7744065960485,-34.5395420166236,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.0723447489855,-4.66450324533371,12,  !- X,Y,Z ==> Vertex 1 {m}
    -15.0723447489855,-4.66450324533371,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.7519793209569,-48.3110650119419,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.7519793209569,-48.3110650119419,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.3429645113736,-50.5322602519486,12,  !- X,Y,Z ==> Vertex 1 {m}
    19.3429645113736,-50.5322602519486,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.1014355007803,-57.3069131772112,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.1014355007803,-57.3069131772112,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.0723447489855,-4.66450324533371,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.7519793209569,-48.3110650119419,12,  !- X,Y,Z ==> Vertex 2 {m}
    19.3429645113736,-50.5322602519486,12,  !- X,Y,Z ==> Vertex 3 {m}
    21.1014355007803,-57.3069131772112,12,  !- X,Y,Z ==> Vertex 4 {m}
    39.0209144690237,-58.4174386881045,12,  !- X,Y,Z ==> Vertex 5 {m}
    39.7744679874923,-45.7565986455232,12,  !- X,Y,Z ==> Vertex 6 {m}
    39.2720422522344,-43.6464620273087,12,  !- X,Y,Z ==> Vertex 7 {m}
    39.7744065960485,-34.5395420166236,12,  !- X,Y,Z ==> Vertex 8 {m}
    38.2671343461129,-28.5423118317179,12,  !- X,Y,Z ==> Vertex 9 {m}
    38.5183220797968,-24.9883914968483,12,  !- X,Y,Z ==> Vertex 10 {m}
    34.0802607653389,-7.77411819646693,12;  !- X,Y,Z ==> Vertex 11 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.0209144690237,-58.4174386881045,12,  !- X,Y,Z ==> Vertex 1 {m}
    39.0209144690237,-58.4174386881045,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.7744679874923,-45.7565986455232,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.7744679874923,-45.7565986455232,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.1014355007803,-57.3069131772112,12,  !- X,Y,Z ==> Vertex 1 {m}
    21.1014355007803,-57.3069131772112,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.0209144690237,-58.4174386881045,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.0209144690237,-58.4174386881045,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.0802607653389,-7.77411819646693,12,  !- X,Y,Z ==> Vertex 1 {m}
    34.0802607653389,-7.77411819646693,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.0723447489855,-4.66450324533371,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.0723447489855,-4.66450324533371,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.7519793209569,-48.3110650119419,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.7519793209569,-48.3110650119419,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.3429645113736,-50.5322602519486,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.3429645113736,-50.5322602519486,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    158.67370795564,205.46271659422,12,  !- X,Y,Z ==> Vertex 1 {m}
    158.67370795564,205.46271659422,0,  !- X,Y,Z ==> Vertex 2 {m}
    159.008469152918,213.236924617066,0,  !- X,Y,Z ==> Vertex 3 {m}
    159.008469152918,213.236924617066,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    159.008469152918,213.236924617066,0,  !- X,Y,Z ==> Vertex 1 {m}
    158.67370795564,205.46271659422,0,  !- X,Y,Z ==> Vertex 2 {m}
    147.034835960571,205.906711819093,0,  !- X,Y,Z ==> Vertex 3 {m}
    147.369607335432,213.791979322737,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    159.008469152918,213.236924617066,12,  !- X,Y,Z ==> Vertex 1 {m}
    159.008469152918,213.236924617066,0,  !- X,Y,Z ==> Vertex 2 {m}
    147.369607335432,213.791979322737,0,  !- X,Y,Z ==> Vertex 3 {m}
    147.369607335432,213.791979322737,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    147.369607335432,213.791979322737,12,  !- X,Y,Z ==> Vertex 1 {m}
    147.369607335432,213.791979322737,0,  !- X,Y,Z ==> Vertex 2 {m}
    147.034835960571,205.906711819093,0,  !- X,Y,Z ==> Vertex 3 {m}
    147.034835960571,205.906711819093,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    147.034835960571,205.906711819093,12,  !- X,Y,Z ==> Vertex 1 {m}
    147.034835960571,205.906711819093,0,  !- X,Y,Z ==> Vertex 2 {m}
    158.67370795564,205.46271659422,0,  !- X,Y,Z ==> Vertex 3 {m}
    158.67370795564,205.46271659422,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    147.369607335432,213.791979322737,12,  !- X,Y,Z ==> Vertex 1 {m}
    147.034835960571,205.906711819093,12,  !- X,Y,Z ==> Vertex 2 {m}
    158.67370795564,205.46271659422,12,  !- X,Y,Z ==> Vertex 3 {m}
    159.008469152918,213.236924617066,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    235.706868032917,237.561150418913,12,  !- X,Y,Z ==> Vertex 1 {m}
    235.706868032917,237.561150418913,0,  !- X,Y,Z ==> Vertex 2 {m}
    227.584819655341,237.560891516211,0,  !- X,Y,Z ==> Vertex 3 {m}
    227.584819655341,237.560891516211,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    235.707296719985,224.345008781909,0,  !- X,Y,Z ==> Vertex 1 {m}
    227.585233570641,224.344749879027,0,  !- X,Y,Z ==> Vertex 2 {m}
    227.584819655341,237.560891516211,0,  !- X,Y,Z ==> Vertex 3 {m}
    235.706868032917,237.561150418913,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    227.584819655341,237.560891516211,12,  !- X,Y,Z ==> Vertex 1 {m}
    227.584819655341,237.560891516211,0,  !- X,Y,Z ==> Vertex 2 {m}
    227.585233570641,224.344749879027,0,  !- X,Y,Z ==> Vertex 3 {m}
    227.585233570641,224.344749879027,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    235.707296719985,224.345008781909,12,  !- X,Y,Z ==> Vertex 1 {m}
    235.707296719985,224.345008781909,0,  !- X,Y,Z ==> Vertex 2 {m}
    235.706868032917,237.561150418913,0,  !- X,Y,Z ==> Vertex 3 {m}
    235.706868032917,237.561150418913,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    235.706868032917,237.561150418913,12,  !- X,Y,Z ==> Vertex 1 {m}
    227.584819655341,237.560891516211,12,  !- X,Y,Z ==> Vertex 2 {m}
    227.585233570641,224.344749879027,12,  !- X,Y,Z ==> Vertex 3 {m}
    235.707296719985,224.345008781909,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    227.585233570641,224.344749879027,12,  !- X,Y,Z ==> Vertex 1 {m}
    227.585233570641,224.344749879027,0,  !- X,Y,Z ==> Vertex 2 {m}
    235.707296719985,224.345008781909,0,  !- X,Y,Z ==> Vertex 3 {m}
    235.707296719985,224.345008781909,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    151.053752864829,218.345515429805,12,  !- X,Y,Z ==> Vertex 1 {m}
    151.053752864829,218.345515429805,0,  !- X,Y,Z ==> Vertex 2 {m}
    159.761951476013,218.345701657429,0,  !- X,Y,Z ==> Vertex 3 {m}
    159.761951476013,218.345701657429,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    151.053538164074,228.674096590855,12,  !- X,Y,Z ==> Vertex 1 {m}
    151.053538164074,228.674096590855,0,  !- X,Y,Z ==> Vertex 2 {m}
    151.053752864829,218.345515429805,0,  !- X,Y,Z ==> Vertex 3 {m}
    151.053752864829,218.345515429805,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    159.76172439731,228.674282818653,12,  !- X,Y,Z ==> Vertex 1 {m}
    151.053538164074,228.674096590855,12,  !- X,Y,Z ==> Vertex 2 {m}
    151.053752864829,218.345515429805,12,  !- X,Y,Z ==> Vertex 3 {m}
    159.761951476013,218.345701657429,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    159.76172439731,228.674282818653,12,  !- X,Y,Z ==> Vertex 1 {m}
    159.76172439731,228.674282818653,0,  !- X,Y,Z ==> Vertex 2 {m}
    151.053538164074,228.674096590855,0,  !- X,Y,Z ==> Vertex 3 {m}
    151.053538164074,228.674096590855,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    159.761951476013,218.345701657429,12,  !- X,Y,Z ==> Vertex 1 {m}
    159.761951476013,218.345701657429,0,  !- X,Y,Z ==> Vertex 2 {m}
    159.76172439731,228.674282818653,0,  !- X,Y,Z ==> Vertex 3 {m}
    159.76172439731,228.674282818653,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    159.761951476013,218.345701657429,0,  !- X,Y,Z ==> Vertex 1 {m}
    151.053752864829,218.345515429805,0,  !- X,Y,Z ==> Vertex 2 {m}
    151.053538164074,228.674096590855,0,  !- X,Y,Z ==> Vertex 3 {m}
    159.76172439731,228.674282818653,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.0574753680499,236.668857692213,12,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3086823662704,231.004797384627,12,  !- X,Y,Z ==> Vertex 2 {m}
    -20.6819344108376,231.449056444857,12,  !- X,Y,Z ==> Vertex 3 {m}
    -21.1843593649817,221.231536694865,12,  !- X,Y,Z ==> Vertex 4 {m}
    -6.69861227181066,220.565148832941,12,  !- X,Y,Z ==> Vertex 5 {m}
    -6.02873796046165,236.335670146075,12;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.02873796046165,236.335670146075,12,  !- X,Y,Z ==> Vertex 1 {m}
    -6.02873796046165,236.335670146075,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.0574753680499,236.668857692213,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.0574753680499,236.668857692213,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.0574753680499,236.668857692213,12,  !- X,Y,Z ==> Vertex 1 {m}
    -12.0574753680499,236.668857692213,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3086823662704,231.004797384627,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3086823662704,231.004797384627,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -20.6819344108376,231.449056444857,12,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6819344108376,231.449056444857,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.1843593649817,221.231536694865,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.1843593649817,221.231536694865,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.69861227181066,220.565148832941,12,  !- X,Y,Z ==> Vertex 1 {m}
    -6.69861227181066,220.565148832941,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.02873796046165,236.335670146075,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.02873796046165,236.335670146075,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.1843593649817,221.231536694865,12,  !- X,Y,Z ==> Vertex 1 {m}
    -21.1843593649817,221.231536694865,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.69861227181066,220.565148832941,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.69861227181066,220.565148832941,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.02873796046165,236.335670146075,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.69861227181066,220.565148832941,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.1843593649817,221.231536694865,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.6819344108376,231.449056444857,0,  !- X,Y,Z ==> Vertex 4 {m}
    -12.3086823662704,231.004797384627,0,  !- X,Y,Z ==> Vertex 5 {m}
    -12.0574753680499,236.668857692213,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.3086823662704,231.004797384627,12,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3086823662704,231.004797384627,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.6819344108376,231.449056444857,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.6819344108376,231.449056444857,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    470.419766010664,70.427252843128,12,  !- X,Y,Z ==> Vertex 1 {m}
    470.419766010664,70.427252843128,0,  !- X,Y,Z ==> Vertex 2 {m}
    431.483165731443,72.3128564621817,0,  !- X,Y,Z ==> Vertex 3 {m}
    431.483165731443,72.3128564621817,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    485.744108322019,56.2125829128914,12,  !- X,Y,Z ==> Vertex 1 {m}
    485.744108322019,56.2125829128914,0,  !- X,Y,Z ==> Vertex 2 {m}
    487.751068857812,95.9721927287969,0,  !- X,Y,Z ==> Vertex 3 {m}
    487.751068857812,95.9721927287969,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    68.6623477084716,54.1975938012522,12,  !- X,Y,Z ==> Vertex 1 {m}
    68.6623477084716,54.1975938012522,0,  !- X,Y,Z ==> Vertex 2 {m}
    112.287909572387,63.860355534691,0,  !- X,Y,Z ==> Vertex 3 {m}
    112.287909572387,63.860355534691,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    397.067293352386,91.5242724661639,12,  !- X,Y,Z ==> Vertex 1 {m}
    397.067293352386,91.5242724661639,0,  !- X,Y,Z ==> Vertex 2 {m}
    382.664986160551,92.1898597529989,0,  !- X,Y,Z ==> Vertex 3 {m}
    382.664986160551,92.1898597529989,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    112.20384930639,84.9617516880675,12,  !- X,Y,Z ==> Vertex 1 {m}
    112.20384930639,84.9617516880675,0,  !- X,Y,Z ==> Vertex 2 {m}
    115.468437259557,150.820379368416,0,  !- X,Y,Z ==> Vertex 3 {m}
    115.468437259557,150.820379368416,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    301.356988059985,144.162110509224,12,  !- X,Y,Z ==> Vertex 1 {m}
    301.356988059985,144.162110509224,0,  !- X,Y,Z ==> Vertex 2 {m}
    184.213630800133,149.822256837866,0,  !- X,Y,Z ==> Vertex 3 {m}
    184.213630800133,149.822256837866,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.468437259557,150.820379368416,0,  !- X,Y,Z ==> Vertex 1 {m}
    112.20384930639,84.9617516880675,0,  !- X,Y,Z ==> Vertex 2 {m}
    157.671311656793,94.9579949752614,0,  !- X,Y,Z ==> Vertex 3 {m}
    189.155602358984,84.6301672711895,0,  !- X,Y,Z ==> Vertex 4 {m}
    190.327244421201,108.95233578514,0,  !- X,Y,Z ==> Vertex 5 {m}
    210.255950924203,107.953345115178,0,  !- X,Y,Z ==> Vertex 6 {m}
    184.213630800133,149.822256837866,0,  !- X,Y,Z ==> Vertex 7 {m}
    301.356988059985,144.162110509224,0,  !- X,Y,Z ==> Vertex 8 {m}
    286.45420960077,98.7379698929311,0,  !- X,Y,Z ==> Vertex 9 {m}
    375.547470113239,94.4106882509744,0,  !- X,Y,Z ==> Vertex 10 {m}
    345.149673628773,143.164518499799,0,  !- X,Y,Z ==> Vertex 11 {m}
    385.090674695156,141.278505281031,0,  !- X,Y,Z ==> Vertex 12 {m}
    382.664986160551,92.1898597529989,0,  !- X,Y,Z ==> Vertex 13 {m}
    397.067293352386,91.5242724661639,0,  !- X,Y,Z ==> Vertex 14 {m}
    399.492903137418,140.279742757209,0,  !- X,Y,Z ==> Vertex 15 {m}
    416.658331267658,139.503286676888,0,  !- X,Y,Z ==> Vertex 16 {m}
    431.483165731443,72.3128564621817,0,  !- X,Y,Z ==> Vertex 17 {m}
    470.419766010664,70.427252843128,0,  !- X,Y,Z ==> Vertex 18 {m}
    471.674073348944,96.7485513995348,0,  !- X,Y,Z ==> Vertex 19 {m}
    487.751068857812,95.9721927287969,0,  !- X,Y,Z ==> Vertex 20 {m}
    485.744108322019,56.2125829128914,0,  !- X,Y,Z ==> Vertex 21 {m}
    393.553460705546,36.1051488585495,0,  !- X,Y,Z ==> Vertex 22 {m}
    395.226295931895,70.3117144248702,0,  !- X,Y,Z ==> Vertex 23 {m}
    372.869158271292,71.4211327767221,0,  !- X,Y,Z ==> Vertex 24 {m}
    379.737024906828,39.8804530993066,0,  !- X,Y,Z ==> Vertex 25 {m}
    282.772015656315,44.6516124044785,0,  !- X,Y,Z ==> Vertex 26 {m}
    290.558923516703,55.0915579175733,0,  !- X,Y,Z ==> Vertex 27 {m}
    112.287909572387,63.860355534691,0,  !- X,Y,Z ==> Vertex 28 {m}
    68.6623477084716,54.1975938012522,0,  !- X,Y,Z ==> Vertex 29 {m}
    100.647606136177,151.48651898884,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    375.547470113239,94.4106882509744,12,  !- X,Y,Z ==> Vertex 1 {m}
    375.547470113239,94.4106882509744,0,  !- X,Y,Z ==> Vertex 2 {m}
    286.45420960077,98.7379698929311,0,  !- X,Y,Z ==> Vertex 3 {m}
    286.45420960077,98.7379698929311,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    399.492903137418,140.279742757209,12,  !- X,Y,Z ==> Vertex 1 {m}
    399.492903137418,140.279742757209,0,  !- X,Y,Z ==> Vertex 2 {m}
    397.067293352386,91.5242724661639,0,  !- X,Y,Z ==> Vertex 3 {m}
    397.067293352386,91.5242724661639,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    157.671311656793,94.9579949752614,12,  !- X,Y,Z ==> Vertex 1 {m}
    157.671311656793,94.9579949752614,0,  !- X,Y,Z ==> Vertex 2 {m}
    112.20384930639,84.9617516880675,0,  !- X,Y,Z ==> Vertex 3 {m}
    112.20384930639,84.9617516880675,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    382.664986160551,92.1898597529989,12,  !- X,Y,Z ==> Vertex 1 {m}
    382.664986160551,92.1898597529989,0,  !- X,Y,Z ==> Vertex 2 {m}
    385.090674695156,141.278505281031,0,  !- X,Y,Z ==> Vertex 3 {m}
    385.090674695156,141.278505281031,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    431.483165731443,72.3128564621817,12,  !- X,Y,Z ==> Vertex 1 {m}
    431.483165731443,72.3128564621817,0,  !- X,Y,Z ==> Vertex 2 {m}
    416.658331267658,139.503286676888,0,  !- X,Y,Z ==> Vertex 3 {m}
    416.658331267658,139.503286676888,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    372.869158271292,71.4211327767221,12,  !- X,Y,Z ==> Vertex 1 {m}
    372.869158271292,71.4211327767221,0,  !- X,Y,Z ==> Vertex 2 {m}
    395.226295931895,70.3117144248702,0,  !- X,Y,Z ==> Vertex 3 {m}
    395.226295931895,70.3117144248702,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    385.090674695156,141.278505281031,12,  !- X,Y,Z ==> Vertex 1 {m}
    385.090674695156,141.278505281031,0,  !- X,Y,Z ==> Vertex 2 {m}
    345.149673628773,143.164518499799,0,  !- X,Y,Z ==> Vertex 3 {m}
    345.149673628773,143.164518499799,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    345.149673628773,143.164518499799,12,  !- X,Y,Z ==> Vertex 1 {m}
    345.149673628773,143.164518499799,0,  !- X,Y,Z ==> Vertex 2 {m}
    375.547470113239,94.4106882509744,0,  !- X,Y,Z ==> Vertex 3 {m}
    375.547470113239,94.4106882509744,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    395.226295931895,70.3117144248702,12,  !- X,Y,Z ==> Vertex 1 {m}
    395.226295931895,70.3117144248702,0,  !- X,Y,Z ==> Vertex 2 {m}
    393.553460705546,36.1051488585495,0,  !- X,Y,Z ==> Vertex 3 {m}
    393.553460705546,36.1051488585495,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    184.213630800133,149.822256837866,12,  !- X,Y,Z ==> Vertex 1 {m}
    184.213630800133,149.822256837866,0,  !- X,Y,Z ==> Vertex 2 {m}
    210.255950924203,107.953345115178,0,  !- X,Y,Z ==> Vertex 3 {m}
    210.255950924203,107.953345115178,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    416.658331267658,139.503286676888,12,  !- X,Y,Z ==> Vertex 1 {m}
    416.658331267658,139.503286676888,0,  !- X,Y,Z ==> Vertex 2 {m}
    399.492903137418,140.279742757209,0,  !- X,Y,Z ==> Vertex 3 {m}
    399.492903137418,140.279742757209,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    190.327244421201,108.95233578514,12,  !- X,Y,Z ==> Vertex 1 {m}
    190.327244421201,108.95233578514,0,  !- X,Y,Z ==> Vertex 2 {m}
    189.155602358984,84.6301672711895,0,  !- X,Y,Z ==> Vertex 3 {m}
    189.155602358984,84.6301672711895,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    393.553460705546,36.1051488585495,12,  !- X,Y,Z ==> Vertex 1 {m}
    393.553460705546,36.1051488585495,0,  !- X,Y,Z ==> Vertex 2 {m}
    485.744108322019,56.2125829128914,0,  !- X,Y,Z ==> Vertex 3 {m}
    485.744108322019,56.2125829128914,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    379.737024906828,39.8804530993066,12,  !- X,Y,Z ==> Vertex 1 {m}
    379.737024906828,39.8804530993066,0,  !- X,Y,Z ==> Vertex 2 {m}
    372.869158271292,71.4211327767221,0,  !- X,Y,Z ==> Vertex 3 {m}
    372.869158271292,71.4211327767221,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    286.45420960077,98.7379698929311,12,  !- X,Y,Z ==> Vertex 1 {m}
    286.45420960077,98.7379698929311,0,  !- X,Y,Z ==> Vertex 2 {m}
    301.356988059985,144.162110509224,0,  !- X,Y,Z ==> Vertex 3 {m}
    301.356988059985,144.162110509224,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    189.155602358984,84.6301672711895,12,  !- X,Y,Z ==> Vertex 1 {m}
    189.155602358984,84.6301672711895,0,  !- X,Y,Z ==> Vertex 2 {m}
    157.671311656793,94.9579949752614,0,  !- X,Y,Z ==> Vertex 3 {m}
    157.671311656793,94.9579949752614,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.255950924203,107.953345115178,12,  !- X,Y,Z ==> Vertex 1 {m}
    210.255950924203,107.953345115178,0,  !- X,Y,Z ==> Vertex 2 {m}
    190.327244421201,108.95233578514,0,  !- X,Y,Z ==> Vertex 3 {m}
    190.327244421201,108.95233578514,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    487.751068857812,95.9721927287969,12,  !- X,Y,Z ==> Vertex 1 {m}
    487.751068857812,95.9721927287969,0,  !- X,Y,Z ==> Vertex 2 {m}
    471.674073348944,96.7485513995348,0,  !- X,Y,Z ==> Vertex 3 {m}
    471.674073348944,96.7485513995348,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    471.674073348944,96.7485513995348,12,  !- X,Y,Z ==> Vertex 1 {m}
    471.674073348944,96.7485513995348,0,  !- X,Y,Z ==> Vertex 2 {m}
    470.419766010664,70.427252843128,0,  !- X,Y,Z ==> Vertex 3 {m}
    470.419766010664,70.427252843128,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    100.647606136177,151.48651898884,12,  !- X,Y,Z ==> Vertex 1 {m}
    100.647606136177,151.48651898884,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.6623477084716,54.1975938012522,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.6623477084716,54.1975938012522,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    282.772015656315,44.6516124044785,12,  !- X,Y,Z ==> Vertex 1 {m}
    282.772015656315,44.6516124044785,0,  !- X,Y,Z ==> Vertex 2 {m}
    379.737024906828,39.8804530993066,0,  !- X,Y,Z ==> Vertex 3 {m}
    379.737024906828,39.8804530993066,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    112.287909572387,63.860355534691,12,  !- X,Y,Z ==> Vertex 1 {m}
    112.287909572387,63.860355534691,0,  !- X,Y,Z ==> Vertex 2 {m}
    290.558923516703,55.0915579175733,0,  !- X,Y,Z ==> Vertex 3 {m}
    290.558923516703,55.0915579175733,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.468437259557,150.820379368416,12,  !- X,Y,Z ==> Vertex 1 {m}
    115.468437259557,150.820379368416,0,  !- X,Y,Z ==> Vertex 2 {m}
    100.647606136177,151.48651898884,0,  !- X,Y,Z ==> Vertex 3 {m}
    100.647606136177,151.48651898884,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    100.647606136177,151.48651898884,12,  !- X,Y,Z ==> Vertex 1 {m}
    68.6623477084716,54.1975938012522,12,  !- X,Y,Z ==> Vertex 2 {m}
    112.287909572387,63.860355534691,12,  !- X,Y,Z ==> Vertex 3 {m}
    290.558923516703,55.0915579175733,12,  !- X,Y,Z ==> Vertex 4 {m}
    282.772015656315,44.6516124044785,12,  !- X,Y,Z ==> Vertex 5 {m}
    379.737024906828,39.8804530993066,12,  !- X,Y,Z ==> Vertex 6 {m}
    372.869158271292,71.4211327767221,12,  !- X,Y,Z ==> Vertex 7 {m}
    395.226295931895,70.3117144248702,12,  !- X,Y,Z ==> Vertex 8 {m}
    393.553460705546,36.1051488585495,12,  !- X,Y,Z ==> Vertex 9 {m}
    485.744108322019,56.2125829128914,12,  !- X,Y,Z ==> Vertex 10 {m}
    487.751068857812,95.9721927287969,12,  !- X,Y,Z ==> Vertex 11 {m}
    471.674073348944,96.7485513995348,12,  !- X,Y,Z ==> Vertex 12 {m}
    470.419766010664,70.427252843128,12,  !- X,Y,Z ==> Vertex 13 {m}
    431.483165731443,72.3128564621817,12,  !- X,Y,Z ==> Vertex 14 {m}
    416.658331267658,139.503286676888,12,  !- X,Y,Z ==> Vertex 15 {m}
    399.492903137418,140.279742757209,12,  !- X,Y,Z ==> Vertex 16 {m}
    397.067293352386,91.5242724661639,12,  !- X,Y,Z ==> Vertex 17 {m}
    382.664986160551,92.1898597529989,12,  !- X,Y,Z ==> Vertex 18 {m}
    385.090674695156,141.278505281031,12,  !- X,Y,Z ==> Vertex 19 {m}
    345.149673628773,143.164518499799,12,  !- X,Y,Z ==> Vertex 20 {m}
    375.547470113239,94.4106882509744,12,  !- X,Y,Z ==> Vertex 21 {m}
    286.45420960077,98.7379698929311,12,  !- X,Y,Z ==> Vertex 22 {m}
    301.356988059985,144.162110509224,12,  !- X,Y,Z ==> Vertex 23 {m}
    184.213630800133,149.822256837866,12,  !- X,Y,Z ==> Vertex 24 {m}
    210.255950924203,107.953345115178,12,  !- X,Y,Z ==> Vertex 25 {m}
    190.327244421201,108.95233578514,12,  !- X,Y,Z ==> Vertex 26 {m}
    189.155602358984,84.6301672711895,12,  !- X,Y,Z ==> Vertex 27 {m}
    157.671311656793,94.9579949752614,12,  !- X,Y,Z ==> Vertex 28 {m}
    112.20384930639,84.9617516880675,12,  !- X,Y,Z ==> Vertex 29 {m}
    115.468437259557,150.820379368416,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    290.558923516703,55.0915579175733,12,  !- X,Y,Z ==> Vertex 1 {m}
    290.558923516703,55.0915579175733,0,  !- X,Y,Z ==> Vertex 2 {m}
    282.772015656315,44.6516124044785,0,  !- X,Y,Z ==> Vertex 3 {m}
    282.772015656315,44.6516124044785,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    205.396823394714,198.467106429734,12,  !- X,Y,Z ==> Vertex 1 {m}
    189.403837970031,198.466671998935,12,  !- X,Y,Z ==> Vertex 2 {m}
    189.404095598962,188.582331352522,12,  !- X,Y,Z ==> Vertex 3 {m}
    205.397102777617,188.582765783622,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    205.397102777617,188.582765783622,0,  !- X,Y,Z ==> Vertex 1 {m}
    189.404095598962,188.582331352522,0,  !- X,Y,Z ==> Vertex 2 {m}
    189.403837970031,198.466671998935,0,  !- X,Y,Z ==> Vertex 3 {m}
    205.396823394714,198.467106429734,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    189.404095598962,188.582331352522,12,  !- X,Y,Z ==> Vertex 1 {m}
    189.404095598962,188.582331352522,0,  !- X,Y,Z ==> Vertex 2 {m}
    205.397102777617,188.582765783622,0,  !- X,Y,Z ==> Vertex 3 {m}
    205.397102777617,188.582765783622,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    205.397102777617,188.582765783622,12,  !- X,Y,Z ==> Vertex 1 {m}
    205.397102777617,188.582765783622,0,  !- X,Y,Z ==> Vertex 2 {m}
    205.396823394714,198.467106429734,0,  !- X,Y,Z ==> Vertex 3 {m}
    205.396823394714,198.467106429734,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    189.403837970031,198.466671998935,12,  !- X,Y,Z ==> Vertex 1 {m}
    189.403837970031,198.466671998935,0,  !- X,Y,Z ==> Vertex 2 {m}
    189.404095598962,188.582331352522,0,  !- X,Y,Z ==> Vertex 3 {m}
    189.404095598962,188.582331352522,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    205.396823394714,198.467106429734,12,  !- X,Y,Z ==> Vertex 1 {m}
    205.396823394714,198.467106429734,0,  !- X,Y,Z ==> Vertex 2 {m}
    189.403837970031,198.466671998935,0,  !- X,Y,Z ==> Vertex 3 {m}
    189.403837970031,198.466671998935,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    200.623790079849,207.796013848317,0,  !- X,Y,Z ==> Vertex 1 {m}
    191.496914826933,207.795767610153,0,  !- X,Y,Z ==> Vertex 2 {m}
    191.496648496332,217.902228576909,0,  !- X,Y,Z ==> Vertex 3 {m}
    200.623511055885,217.902474814616,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    191.496914826933,207.795767610153,12,  !- X,Y,Z ==> Vertex 1 {m}
    191.496914826933,207.795767610153,0,  !- X,Y,Z ==> Vertex 2 {m}
    200.623790079849,207.796013848317,0,  !- X,Y,Z ==> Vertex 3 {m}
    200.623790079849,207.796013848317,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    191.496648496332,217.902228576909,12,  !- X,Y,Z ==> Vertex 1 {m}
    191.496648496332,217.902228576909,0,  !- X,Y,Z ==> Vertex 2 {m}
    191.496914826933,207.795767610153,0,  !- X,Y,Z ==> Vertex 3 {m}
    191.496914826933,207.795767610153,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    200.623511055885,217.902474814616,12,  !- X,Y,Z ==> Vertex 1 {m}
    200.623511055885,217.902474814616,0,  !- X,Y,Z ==> Vertex 2 {m}
    191.496648496332,217.902228576909,0,  !- X,Y,Z ==> Vertex 3 {m}
    191.496648496332,217.902228576909,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    200.623511055885,217.902474814616,12,  !- X,Y,Z ==> Vertex 1 {m}
    191.496648496332,217.902228576909,12,  !- X,Y,Z ==> Vertex 2 {m}
    191.496914826933,207.795767610153,12,  !- X,Y,Z ==> Vertex 3 {m}
    200.623790079849,207.796013848317,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    200.623790079849,207.796013848317,12,  !- X,Y,Z ==> Vertex 1 {m}
    200.623790079849,207.796013848317,0,  !- X,Y,Z ==> Vertex 2 {m}
    200.623511055885,217.902474814616,0,  !- X,Y,Z ==> Vertex 3 {m}
    200.623511055885,217.902474814616,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    273.973266870883,219.903950205151,12,  !- X,Y,Z ==> Vertex 1 {m}
    273.973266870883,219.903950205151,0,  !- X,Y,Z ==> Vertex 2 {m}
    273.386641029099,233.120069672048,0,  !- X,Y,Z ==> Vertex 3 {m}
    273.386641029099,233.120069672048,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    264.678957687425,219.459365695943,12,  !- X,Y,Z ==> Vertex 1 {m}
    264.678957687425,219.459365695943,0,  !- X,Y,Z ==> Vertex 2 {m}
    273.973266870883,219.903950205151,0,  !- X,Y,Z ==> Vertex 3 {m}
    273.973266870883,219.903950205151,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    273.386641029099,233.120069672048,12,  !- X,Y,Z ==> Vertex 1 {m}
    273.386641029099,233.120069672048,0,  !- X,Y,Z ==> Vertex 2 {m}
    264.092348713321,232.675485905162,0,  !- X,Y,Z ==> Vertex 3 {m}
    264.092348713321,232.675485905162,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    273.973266870883,219.903950205151,0,  !- X,Y,Z ==> Vertex 1 {m}
    264.678957687425,219.459365695943,0,  !- X,Y,Z ==> Vertex 2 {m}
    264.092348713321,232.675485905162,0,  !- X,Y,Z ==> Vertex 3 {m}
    273.386641029099,233.120069672048,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    264.092348713321,232.675485905162,12,  !- X,Y,Z ==> Vertex 1 {m}
    264.092348713321,232.675485905162,0,  !- X,Y,Z ==> Vertex 2 {m}
    264.678957687425,219.459365695943,0,  !- X,Y,Z ==> Vertex 3 {m}
    264.678957687425,219.459365695943,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    273.386641029099,233.120069672048,12,  !- X,Y,Z ==> Vertex 1 {m}
    264.092348713321,232.675485905162,12,  !- X,Y,Z ==> Vertex 2 {m}
    264.678957687425,219.459365695943,12,  !- X,Y,Z ==> Vertex 3 {m}
    273.973266870883,219.903950205151,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    62.4666052406345,-17.4361471509407,12,  !- X,Y,Z ==> Vertex 1 {m}
    62.4666052406345,-17.4361471509407,0,  !- X,Y,Z ==> Vertex 2 {m}
    125.100738617068,-20.7671379672344,0,  !- X,Y,Z ==> Vertex 3 {m}
    125.100738617068,-20.7671379672344,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.227162466384,19.2146153303781,12,  !- X,Y,Z ==> Vertex 1 {m}
    134.227162466384,19.2146153303781,0,  !- X,Y,Z ==> Vertex 2 {m}
    126.188599230174,19.5476512324584,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.188599230174,19.5476512324584,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    64.7270761339697,25.7662026529003,12,  !- X,Y,Z ==> Vertex 1 {m}
    64.7270761339697,25.7662026529003,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.4666052406345,-17.4361471509407,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.4666052406345,-17.4361471509407,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    126.188599230174,19.5476512324584,12,  !- X,Y,Z ==> Vertex 1 {m}
    126.188599230174,19.5476512324584,0,  !- X,Y,Z ==> Vertex 2 {m}
    126.690848347948,28.7656381332832,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.690848347948,28.7656381332832,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    72.9331005925548,25.322040463744,12,  !- X,Y,Z ==> Vertex 1 {m}
    72.9331005925548,25.322040463744,0,  !- X,Y,Z ==> Vertex 2 {m}
    64.7270761339697,25.7662026529003,0,  !- X,Y,Z ==> Vertex 3 {m}
    64.7270761339697,25.7662026529003,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    126.690848347948,28.7656381332832,12,  !- X,Y,Z ==> Vertex 1 {m}
    126.690848347948,28.7656381332832,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.2679775014905,31.5414026332004,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.2679775014905,31.5414026332004,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    125.351862545687,-15.9915549117848,12,  !- X,Y,Z ==> Vertex 1 {m}
    125.351862545687,-15.9915549117848,0,  !- X,Y,Z ==> Vertex 2 {m}
    132.38564248307,-16.4356700665805,0,  !- X,Y,Z ==> Vertex 3 {m}
    132.38564248307,-16.4356700665805,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.2679775014905,31.5414026332004,12,  !- X,Y,Z ==> Vertex 1 {m}
    72.9331005925548,25.322040463744,12,  !- X,Y,Z ==> Vertex 2 {m}
    64.7270761339697,25.7662026529003,12,  !- X,Y,Z ==> Vertex 3 {m}
    62.4666052406345,-17.4361471509407,12,  !- X,Y,Z ==> Vertex 4 {m}
    125.100738617068,-20.7671379672344,12,  !- X,Y,Z ==> Vertex 5 {m}
    125.351862545687,-15.9915549117848,12,  !- X,Y,Z ==> Vertex 6 {m}
    132.38564248307,-16.4356700665805,12,  !- X,Y,Z ==> Vertex 7 {m}
    134.227162466384,19.2146153303781,12,  !- X,Y,Z ==> Vertex 8 {m}
    126.188599230174,19.5476512324584,12,  !- X,Y,Z ==> Vertex 9 {m}
    126.690848347948,28.7656381332832,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    126.690848347948,28.7656381332832,0,  !- X,Y,Z ==> Vertex 1 {m}
    126.188599230174,19.5476512324584,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.227162466384,19.2146153303781,0,  !- X,Y,Z ==> Vertex 3 {m}
    132.38564248307,-16.4356700665805,0,  !- X,Y,Z ==> Vertex 4 {m}
    125.351862545687,-15.9915549117848,0,  !- X,Y,Z ==> Vertex 5 {m}
    125.100738617068,-20.7671379672344,0,  !- X,Y,Z ==> Vertex 6 {m}
    62.4666052406345,-17.4361471509407,0,  !- X,Y,Z ==> Vertex 7 {m}
    64.7270761339697,25.7662026529003,0,  !- X,Y,Z ==> Vertex 8 {m}
    72.9331005925548,25.322040463744,0,  !- X,Y,Z ==> Vertex 9 {m}
    73.2679775014905,31.5414026332004,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 183,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    132.38564248307,-16.4356700665805,12,  !- X,Y,Z ==> Vertex 1 {m}
    132.38564248307,-16.4356700665805,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.227162466384,19.2146153303781,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.227162466384,19.2146153303781,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 184,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    125.100738617068,-20.7671379672344,12,  !- X,Y,Z ==> Vertex 1 {m}
    125.100738617068,-20.7671379672344,0,  !- X,Y,Z ==> Vertex 2 {m}
    125.351862545687,-15.9915549117848,0,  !- X,Y,Z ==> Vertex 3 {m}
    125.351862545687,-15.9915549117848,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 185,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.2679775014905,31.5414026332004,12,  !- X,Y,Z ==> Vertex 1 {m}
    73.2679775014905,31.5414026332004,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.9331005925548,25.322040463744,0,  !- X,Y,Z ==> Vertex 3 {m}
    72.9331005925548,25.322040463744,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 186,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.8705229414394,-152.59597892006,12,  !- X,Y,Z ==> Vertex 1 {m}
    76.8705229414394,-152.59597892006,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.9588186007934,-126.052639441778,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.9588186007934,-126.052639441778,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 187,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    59.2854339201221,-112.281381614067,12,  !- X,Y,Z ==> Vertex 1 {m}
    59.2854339201221,-112.281381614067,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.1970667866446,-138.158359173635,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.1970667866446,-138.158359173635,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 188,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.9441641573729,-112.947596727235,0,  !- X,Y,Z ==> Vertex 1 {m}
    74.4418782777564,-125.941616365546,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.9588186007934,-126.052639441778,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.8705229414394,-152.59597892006,0,  !- X,Y,Z ==> Vertex 4 {m}
    73.5210436943766,-152.484953629963,0,  !- X,Y,Z ==> Vertex 5 {m}
    73.1861775297567,-160.592333090153,0,  !- X,Y,Z ==> Vertex 6 {m}
    57.4436077600378,-159.926114901164,0,  !- X,Y,Z ==> Vertex 7 {m}
    58.3645412516438,-138.269417781081,0,  !- X,Y,Z ==> Vertex 8 {m}
    58.1970667866446,-138.158359173635,0,  !- X,Y,Z ==> Vertex 9 {m}
    59.2854339201221,-112.281381614067,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 189,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.4418782777564,-125.941616365546,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.4418782777564,-125.941616365546,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.9441641573729,-112.947596727235,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.9441641573729,-112.947596727235,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 190,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.5210436943766,-152.484953629963,12,  !- X,Y,Z ==> Vertex 1 {m}
    73.5210436943766,-152.484953629963,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.8705229414394,-152.59597892006,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.8705229414394,-152.59597892006,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.1861775297567,-160.592333090153,12,  !- X,Y,Z ==> Vertex 1 {m}
    73.1861775297567,-160.592333090153,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.5210436943766,-152.484953629963,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.5210436943766,-152.484953629963,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 192,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    57.4436077600378,-159.926114901164,12,  !- X,Y,Z ==> Vertex 1 {m}
    57.4436077600378,-159.926114901164,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.1861775297567,-160.592333090153,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.1861775297567,-160.592333090153,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 193,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.3645412516438,-138.269417781081,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.3645412516438,-138.269417781081,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.4436077600378,-159.926114901164,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.4436077600378,-159.926114901164,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 194,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    59.2854339201221,-112.281381614067,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.1970667866446,-138.158359173635,12,  !- X,Y,Z ==> Vertex 2 {m}
    58.3645412516438,-138.269417781081,12,  !- X,Y,Z ==> Vertex 3 {m}
    57.4436077600378,-159.926114901164,12,  !- X,Y,Z ==> Vertex 4 {m}
    73.1861775297567,-160.592333090153,12,  !- X,Y,Z ==> Vertex 5 {m}
    73.5210436943766,-152.484953629963,12,  !- X,Y,Z ==> Vertex 6 {m}
    76.8705229414394,-152.59597892006,12,  !- X,Y,Z ==> Vertex 7 {m}
    77.9588186007934,-126.052639441778,12,  !- X,Y,Z ==> Vertex 8 {m}
    74.4418782777564,-125.941616365546,12,  !- X,Y,Z ==> Vertex 9 {m}
    74.9441641573729,-112.947596727235,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.9588186007934,-126.052639441778,12,  !- X,Y,Z ==> Vertex 1 {m}
    77.9588186007934,-126.052639441778,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.4418782777564,-125.941616365546,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.4418782777564,-125.941616365546,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 196,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.9441641573729,-112.947596727235,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.9441641573729,-112.947596727235,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.2854339201221,-112.281381614067,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.2854339201221,-112.281381614067,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 197,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.1970667866446,-138.158359173635,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.1970667866446,-138.158359173635,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.3645412516438,-138.269417781081,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.3645412516438,-138.269417781081,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 198,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    291.990384921342,-143.372543965472,12,  !- X,Y,Z ==> Vertex 1 {m}
    291.990384921342,-143.372543965472,0,  !- X,Y,Z ==> Vertex 2 {m}
    302.206303313759,-143.927426070576,0,  !- X,Y,Z ==> Vertex 3 {m}
    302.206303313759,-143.927426070576,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 199,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    282.025782045999,-145.483076516117,12,  !- X,Y,Z ==> Vertex 1 {m}
    282.025782045999,-145.483076516117,0,  !- X,Y,Z ==> Vertex 2 {m}
    283.197288954739,-124.714820284608,0,  !- X,Y,Z ==> Vertex 3 {m}
    283.197288954739,-124.714820284608,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 200,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    266.78578974293,-148.70439044971,12,  !- X,Y,Z ==> Vertex 1 {m}
    266.78578974293,-148.70439044971,0,  !- X,Y,Z ==> Vertex 2 {m}
    266.199973092466,-158.033447473892,0,  !- X,Y,Z ==> Vertex 3 {m}
    266.199973092466,-158.033447473892,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 201,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    302.038940382084,-146.592871788217,12,  !- X,Y,Z ==> Vertex 1 {m}
    302.038940382084,-146.592871788217,0,  !- X,Y,Z ==> Vertex 2 {m}
    282.025782045999,-145.483076516117,0,  !- X,Y,Z ==> Vertex 3 {m}
    282.025782045999,-145.483076516117,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 202,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    316.943703699686,-137.37426128656,12,  !- X,Y,Z ==> Vertex 1 {m}
    316.943703699686,-137.37426128656,0,  !- X,Y,Z ==> Vertex 2 {m}
    292.408774235411,-136.042570488167,0,  !- X,Y,Z ==> Vertex 3 {m}
    292.408774235411,-136.042570488167,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 203,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    283.197288954739,-124.714820284608,12,  !- X,Y,Z ==> Vertex 1 {m}
    283.197288954739,-124.714820284608,0,  !- X,Y,Z ==> Vertex 2 {m}
    271.222925743818,-124.048917330035,0,  !- X,Y,Z ==> Vertex 3 {m}
    271.222925743818,-124.048917330035,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 204,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    335.282565235002,-148.368373285802,12,  !- X,Y,Z ==> Vertex 1 {m}
    335.282565235002,-148.368373285802,0,  !- X,Y,Z ==> Vertex 2 {m}
    316.357976523136,-147.258622257757,0,  !- X,Y,Z ==> Vertex 3 {m}
    316.357976523136,-147.258622257757,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 205,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    266.199973092466,-158.033447473892,12,  !- X,Y,Z ==> Vertex 1 {m}
    266.199973092466,-158.033447473892,0,  !- X,Y,Z ==> Vertex 2 {m}
    347.508843617843,-162.805591994615,0,  !- X,Y,Z ==> Vertex 3 {m}
    347.508843617843,-162.805591994615,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 206,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    269.800322559958,-148.815339108546,12,  !- X,Y,Z ==> Vertex 1 {m}
    269.800322559958,-148.815339108546,0,  !- X,Y,Z ==> Vertex 2 {m}
    266.78578974293,-148.70439044971,0,  !- X,Y,Z ==> Vertex 3 {m}
    266.78578974293,-148.70439044971,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 207,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    271.222925743818,-124.048917330035,12,  !- X,Y,Z ==> Vertex 1 {m}
    269.800322559958,-148.815339108546,12,  !- X,Y,Z ==> Vertex 2 {m}
    266.78578974293,-148.70439044971,12,  !- X,Y,Z ==> Vertex 3 {m}
    266.199973092466,-158.033447473892,12,  !- X,Y,Z ==> Vertex 4 {m}
    347.508843617843,-162.805591994615,12,  !- X,Y,Z ==> Vertex 5 {m}
    349.265870342038,-132.597201917944,12,  !- X,Y,Z ==> Vertex 6 {m}
    344.827808237733,-132.264234002471,12,  !- X,Y,Z ==> Vertex 7 {m}
    345.078854919486,-128.821363605703,12,  !- X,Y,Z ==> Vertex 8 {m}
    336.45395641103,-128.377528222138,12,  !- X,Y,Z ==> Vertex 9 {m}
    335.282565235002,-148.368373285802,12,  !- X,Y,Z ==> Vertex 10 {m}
    316.357976523136,-147.258622257757,12,  !- X,Y,Z ==> Vertex 11 {m}
    316.943703699686,-137.37426128656,12,  !- X,Y,Z ==> Vertex 12 {m}
    292.408774235411,-136.042570488167,12,  !- X,Y,Z ==> Vertex 13 {m}
    291.990384921342,-143.372543965472,12,  !- X,Y,Z ==> Vertex 14 {m}
    302.206303313759,-143.927426070576,12,  !- X,Y,Z ==> Vertex 15 {m}
    302.038940382084,-146.592871788217,12,  !- X,Y,Z ==> Vertex 16 {m}
    282.025782045999,-145.483076516117,12,  !- X,Y,Z ==> Vertex 17 {m}
    283.197288954739,-124.714820284608,12;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 208,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    283.197288954739,-124.714820284608,0,  !- X,Y,Z ==> Vertex 1 {m}
    282.025782045999,-145.483076516117,0,  !- X,Y,Z ==> Vertex 2 {m}
    302.038940382084,-146.592871788217,0,  !- X,Y,Z ==> Vertex 3 {m}
    302.206303313759,-143.927426070576,0,  !- X,Y,Z ==> Vertex 4 {m}
    291.990384921342,-143.372543965472,0,  !- X,Y,Z ==> Vertex 5 {m}
    292.408774235411,-136.042570488167,0,  !- X,Y,Z ==> Vertex 6 {m}
    316.943703699686,-137.37426128656,0,  !- X,Y,Z ==> Vertex 7 {m}
    316.357976523136,-147.258622257757,0,  !- X,Y,Z ==> Vertex 8 {m}
    335.282565235002,-148.368373285802,0,  !- X,Y,Z ==> Vertex 9 {m}
    336.45395641103,-128.377528222138,0,  !- X,Y,Z ==> Vertex 10 {m}
    345.078854919486,-128.821363605703,0,  !- X,Y,Z ==> Vertex 11 {m}
    344.827808237733,-132.264234002471,0,  !- X,Y,Z ==> Vertex 12 {m}
    349.265870342038,-132.597201917944,0,  !- X,Y,Z ==> Vertex 13 {m}
    347.508843617843,-162.805591994615,0,  !- X,Y,Z ==> Vertex 14 {m}
    266.199973092466,-158.033447473892,0,  !- X,Y,Z ==> Vertex 15 {m}
    266.78578974293,-148.70439044971,0,  !- X,Y,Z ==> Vertex 16 {m}
    269.800322559958,-148.815339108546,0,  !- X,Y,Z ==> Vertex 17 {m}
    271.222925743818,-124.048917330035,0;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 209,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    302.206303313759,-143.927426070576,12,  !- X,Y,Z ==> Vertex 1 {m}
    302.206303313759,-143.927426070576,0,  !- X,Y,Z ==> Vertex 2 {m}
    302.038940382084,-146.592871788217,0,  !- X,Y,Z ==> Vertex 3 {m}
    302.038940382084,-146.592871788217,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 210,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    292.408774235411,-136.042570488167,12,  !- X,Y,Z ==> Vertex 1 {m}
    292.408774235411,-136.042570488167,0,  !- X,Y,Z ==> Vertex 2 {m}
    291.990384921342,-143.372543965472,0,  !- X,Y,Z ==> Vertex 3 {m}
    291.990384921342,-143.372543965472,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 211,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    271.222925743818,-124.048917330035,12,  !- X,Y,Z ==> Vertex 1 {m}
    271.222925743818,-124.048917330035,0,  !- X,Y,Z ==> Vertex 2 {m}
    269.800322559958,-148.815339108546,0,  !- X,Y,Z ==> Vertex 3 {m}
    269.800322559958,-148.815339108546,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 212,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    316.357976523136,-147.258622257757,12,  !- X,Y,Z ==> Vertex 1 {m}
    316.357976523136,-147.258622257757,0,  !- X,Y,Z ==> Vertex 2 {m}
    316.943703699686,-137.37426128656,0,  !- X,Y,Z ==> Vertex 3 {m}
    316.943703699686,-137.37426128656,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 213,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    344.827808237733,-132.264234002471,12,  !- X,Y,Z ==> Vertex 1 {m}
    344.827808237733,-132.264234002471,0,  !- X,Y,Z ==> Vertex 2 {m}
    345.078854919486,-128.821363605703,0,  !- X,Y,Z ==> Vertex 3 {m}
    345.078854919486,-128.821363605703,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 214,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    349.265870342038,-132.597201917944,12,  !- X,Y,Z ==> Vertex 1 {m}
    349.265870342038,-132.597201917944,0,  !- X,Y,Z ==> Vertex 2 {m}
    344.827808237733,-132.264234002471,0,  !- X,Y,Z ==> Vertex 3 {m}
    344.827808237733,-132.264234002471,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 215,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    345.078854919486,-128.821363605703,12,  !- X,Y,Z ==> Vertex 1 {m}
    345.078854919486,-128.821363605703,0,  !- X,Y,Z ==> Vertex 2 {m}
    336.45395641103,-128.377528222138,0,  !- X,Y,Z ==> Vertex 3 {m}
    336.45395641103,-128.377528222138,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 216,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    336.45395641103,-128.377528222138,12,  !- X,Y,Z ==> Vertex 1 {m}
    336.45395641103,-128.377528222138,0,  !- X,Y,Z ==> Vertex 2 {m}
    335.282565235002,-148.368373285802,0,  !- X,Y,Z ==> Vertex 3 {m}
    335.282565235002,-148.368373285802,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 217,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    347.508843617843,-162.805591994615,12,  !- X,Y,Z ==> Vertex 1 {m}
    347.508843617843,-162.805591994615,0,  !- X,Y,Z ==> Vertex 2 {m}
    349.265870342038,-132.597201917944,0,  !- X,Y,Z ==> Vertex 3 {m}
    349.265870342038,-132.597201917944,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 218,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    62.8000073649196,160.704073430132,12,  !- X,Y,Z ==> Vertex 1 {m}
    62.8000073649196,160.704073430132,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.6373407966933,160.704080714088,0,  !- X,Y,Z ==> Vertex 3 {m}
    63.6373407966933,160.704080714088,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 219,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.8047704274345,164.924362257194,0,  !- X,Y,Z ==> Vertex 1 {m}
    63.6373407966933,160.704080714088,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.8000073649196,160.704073430132,0,  !- X,Y,Z ==> Vertex 3 {m}
    61.3768116191846,128.607721612619,0,  !- X,Y,Z ==> Vertex 4 {m}
    35.9217573816672,129.718151167804,0,  !- X,Y,Z ==> Vertex 5 {m}
    37.261347385123,158.815877582996,0,  !- X,Y,Z ==> Vertex 6 {m}
    42.8714841433084,158.593788511568,0,  !- X,Y,Z ==> Vertex 7 {m}
    43.2063746919094,165.812690615715,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 220,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.9217573816672,129.718151167804,12,  !- X,Y,Z ==> Vertex 1 {m}
    35.9217573816672,129.718151167804,0,  !- X,Y,Z ==> Vertex 2 {m}
    61.3768116191846,128.607721612619,0,  !- X,Y,Z ==> Vertex 3 {m}
    61.3768116191846,128.607721612619,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 221,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    37.261347385123,158.815877582996,12,  !- X,Y,Z ==> Vertex 1 {m}
    37.261347385123,158.815877582996,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.9217573816672,129.718151167804,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.9217573816672,129.718151167804,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 222,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    43.2063746919094,165.812690615715,12,  !- X,Y,Z ==> Vertex 1 {m}
    43.2063746919094,165.812690615715,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.8714841433084,158.593788511568,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.8714841433084,158.593788511568,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 223,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42.8714841433084,158.593788511568,12,  !- X,Y,Z ==> Vertex 1 {m}
    42.8714841433084,158.593788511568,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.261347385123,158.815877582996,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.261347385123,158.815877582996,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 224,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.8047704274345,164.924362257194,12,  !- X,Y,Z ==> Vertex 1 {m}
    63.8047704274345,164.924362257194,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2063746919094,165.812690615715,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.2063746919094,165.812690615715,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 225,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    43.2063746919094,165.812690615715,12,  !- X,Y,Z ==> Vertex 1 {m}
    42.8714841433084,158.593788511568,12,  !- X,Y,Z ==> Vertex 2 {m}
    37.261347385123,158.815877582996,12,  !- X,Y,Z ==> Vertex 3 {m}
    35.9217573816672,129.718151167804,12,  !- X,Y,Z ==> Vertex 4 {m}
    61.3768116191846,128.607721612619,12,  !- X,Y,Z ==> Vertex 5 {m}
    62.8000073649196,160.704073430132,12,  !- X,Y,Z ==> Vertex 6 {m}
    63.6373407966933,160.704080714088,12,  !- X,Y,Z ==> Vertex 7 {m}
    63.8047704274345,164.924362257194,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 226,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    61.3768116191846,128.607721612619,12,  !- X,Y,Z ==> Vertex 1 {m}
    61.3768116191846,128.607721612619,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.8000073649196,160.704073430132,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.8000073649196,160.704073430132,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 227,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.6373407966933,160.704080714088,12,  !- X,Y,Z ==> Vertex 1 {m}
    63.6373407966933,160.704080714088,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.8047704274345,164.924362257194,0,  !- X,Y,Z ==> Vertex 3 {m}
    63.8047704274345,164.924362257194,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    322.960471725482,138.943218565776,0,  !- X,Y,Z ==> Vertex 1 {m}
    321.203106945572,115.398421553325,0,  !- X,Y,Z ==> Vertex 2 {m}
    306.214698295334,116.508374467339,0,  !- X,Y,Z ==> Vertex 3 {m}
    308.0558402414,140.16423144422,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    306.214698295334,116.508374467339,12,  !- X,Y,Z ==> Vertex 1 {m}
    306.214698295334,116.508374467339,0,  !- X,Y,Z ==> Vertex 2 {m}
    321.203106945572,115.398421553325,0,  !- X,Y,Z ==> Vertex 3 {m}
    321.203106945572,115.398421553325,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    308.0558402414,140.16423144422,12,  !- X,Y,Z ==> Vertex 1 {m}
    308.0558402414,140.16423144422,0,  !- X,Y,Z ==> Vertex 2 {m}
    306.214698295334,116.508374467339,0,  !- X,Y,Z ==> Vertex 3 {m}
    306.214698295334,116.508374467339,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    321.203106945572,115.398421553325,12,  !- X,Y,Z ==> Vertex 1 {m}
    321.203106945572,115.398421553325,0,  !- X,Y,Z ==> Vertex 2 {m}
    322.960471725482,138.943218565776,0,  !- X,Y,Z ==> Vertex 3 {m}
    322.960471725482,138.943218565776,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    322.960471725482,138.943218565776,12,  !- X,Y,Z ==> Vertex 1 {m}
    322.960471725482,138.943218565776,0,  !- X,Y,Z ==> Vertex 2 {m}
    308.0558402414,140.16423144422,0,  !- X,Y,Z ==> Vertex 3 {m}
    308.0558402414,140.16423144422,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    308.0558402414,140.16423144422,12,  !- X,Y,Z ==> Vertex 1 {m}
    306.214698295334,116.508374467339,12,  !- X,Y,Z ==> Vertex 2 {m}
    321.203106945572,115.398421553325,12,  !- X,Y,Z ==> Vertex 3 {m}
    322.960471725482,138.943218565776,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    23.6136212193285,-91.1801934525216,12,  !- X,Y,Z ==> Vertex 1 {m}
    23.6136212193285,-91.1801934525216,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5346374330465,-66.7469992349525,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.5346374330465,-66.7469992349525,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.3381721783989,-65.1921780432024,12,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2593323348257,-89.6253668868829,12,  !- X,Y,Z ==> Vertex 2 {m}
    23.6136212193285,-91.1801934525216,12,  !- X,Y,Z ==> Vertex 3 {m}
    24.5346374330465,-66.7469992349525,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.2593323348257,-89.6253668868829,12,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2593323348257,-89.6253668868829,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.6136212193285,-91.1801934525216,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.6136212193285,-91.1801934525216,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.5346374330465,-66.7469992349525,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.6136212193285,-91.1801934525216,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2593323348257,-89.6253668868829,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3381721783989,-65.1921780432024,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.5346374330465,-66.7469992349525,12,  !- X,Y,Z ==> Vertex 1 {m}
    24.5346374330465,-66.7469992349525,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.3381721783989,-65.1921780432024,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3381721783989,-65.1921780432024,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.3381721783989,-65.1921780432024,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.3381721783989,-65.1921780432024,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2593323348257,-89.6253668868829,0,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2593323348257,-89.6253668868829,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.603963543683,-95.2894181262714,12,  !- X,Y,Z ==> Vertex 1 {m}
    -22.1901518437699,-106.50647191922,12,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3688059291982,-107.28392174586,12,  !- X,Y,Z ==> Vertex 3 {m}
    -7.45254384031017,-108.727701071928,12,  !- X,Y,Z ==> Vertex 4 {m}
    12.1417865771719,-109.727234340901,12,  !- X,Y,Z ==> Vertex 5 {m}
    12.8116559318764,-97.0663982550338,12;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.8116559318764,-97.0663982550338,12,  !- X,Y,Z ==> Vertex 1 {m}
    12.8116559318764,-97.0663982550338,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.603963543683,-95.2894181262714,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.603963543683,-95.2894181262714,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.8116559318764,-97.0663982550338,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.1417865771719,-109.727234340901,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.45254384031017,-108.727701071928,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3688059291982,-107.28392174586,0,  !- X,Y,Z ==> Vertex 4 {m}
    -22.1901518437699,-106.50647191922,0,  !- X,Y,Z ==> Vertex 5 {m}
    -21.603963543683,-95.2894181262714,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.1417865771719,-109.727234340901,12,  !- X,Y,Z ==> Vertex 1 {m}
    12.1417865771719,-109.727234340901,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8116559318764,-97.0663982550338,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.8116559318764,-97.0663982550338,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.3688059291982,-107.28392174586,12,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3688059291982,-107.28392174586,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.45254384031017,-108.727701071928,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.45254384031017,-108.727701071928,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.603963543683,-95.2894181262714,12,  !- X,Y,Z ==> Vertex 1 {m}
    -21.603963543683,-95.2894181262714,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.1901518437699,-106.50647191922,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.1901518437699,-106.50647191922,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.1901518437699,-106.50647191922,12,  !- X,Y,Z ==> Vertex 1 {m}
    -22.1901518437699,-106.50647191922,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3688059291982,-107.28392174586,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3688059291982,-107.28392174586,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.45254384031017,-108.727701071928,12,  !- X,Y,Z ==> Vertex 1 {m}
    -7.45254384031017,-108.727701071928,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.1417865771719,-109.727234340901,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.1417865771719,-109.727234340901,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    139.335668726231,-15.8802402816728,12,  !- X,Y,Z ==> Vertex 1 {m}
    139.335668726231,-15.8802402816728,0,  !- X,Y,Z ==> Vertex 2 {m}
    132.636832419987,-15.5471857186694,0,  !- X,Y,Z ==> Vertex 3 {m}
    132.636832419987,-15.5471857186694,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    193.010939630958,-49.5301832300333,12,  !- X,Y,Z ==> Vertex 1 {m}
    193.010939630958,-49.5301832300333,0,  !- X,Y,Z ==> Vertex 2 {m}
    194.349996088458,-22.7646954091649,0,  !- X,Y,Z ==> Vertex 3 {m}
    194.349996088458,-22.7646954091649,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    188.824347576519,-57.0823707916592,12,  !- X,Y,Z ==> Vertex 1 {m}
    188.824347576519,-57.0823707916592,0,  !- X,Y,Z ==> Vertex 2 {m}
    189.242824398637,-49.3081623997581,0,  !- X,Y,Z ==> Vertex 3 {m}
    189.242824398637,-49.3081623997581,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    192.172636319792,-13.7688957042872,0,  !- X,Y,Z ==> Vertex 1 {m}
    191.670458530845,-22.6537066055093,0,  !- X,Y,Z ==> Vertex 2 {m}
    194.349996088458,-22.7646954091649,0,  !- X,Y,Z ==> Vertex 3 {m}
    193.010939630958,-49.5301832300333,0,  !- X,Y,Z ==> Vertex 4 {m}
    189.242824398637,-49.3081623997581,0,  !- X,Y,Z ==> Vertex 5 {m}
    188.824347576519,-57.0823707916592,0,  !- X,Y,Z ==> Vertex 6 {m}
    130.711613965279,-54.1960893126153,0,  !- X,Y,Z ==> Vertex 7 {m}
    132.636832419987,-15.5471857186694,0,  !- X,Y,Z ==> Vertex 8 {m}
    139.335668726231,-15.8802402816728,0,  !- X,Y,Z ==> Vertex 9 {m}
    139.586785265949,-11.2157166685518,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    194.349996088458,-22.7646954091649,12,  !- X,Y,Z ==> Vertex 1 {m}
    194.349996088458,-22.7646954091649,0,  !- X,Y,Z ==> Vertex 2 {m}
    191.670458530845,-22.6537066055093,0,  !- X,Y,Z ==> Vertex 3 {m}
    191.670458530845,-22.6537066055093,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    139.586785265949,-11.2157166685518,12,  !- X,Y,Z ==> Vertex 1 {m}
    139.335668726231,-15.8802402816728,12,  !- X,Y,Z ==> Vertex 2 {m}
    132.636832419987,-15.5471857186694,12,  !- X,Y,Z ==> Vertex 3 {m}
    130.711613965279,-54.1960893126153,12,  !- X,Y,Z ==> Vertex 4 {m}
    188.824347576519,-57.0823707916592,12,  !- X,Y,Z ==> Vertex 5 {m}
    189.242824398637,-49.3081623997581,12,  !- X,Y,Z ==> Vertex 6 {m}
    193.010939630958,-49.5301832300333,12,  !- X,Y,Z ==> Vertex 7 {m}
    194.349996088458,-22.7646954091649,12,  !- X,Y,Z ==> Vertex 8 {m}
    191.670458530845,-22.6537066055093,12,  !- X,Y,Z ==> Vertex 9 {m}
    192.172636319792,-13.7688957042872,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    130.711613965279,-54.1960893126153,12,  !- X,Y,Z ==> Vertex 1 {m}
    130.711613965279,-54.1960893126153,0,  !- X,Y,Z ==> Vertex 2 {m}
    188.824347576519,-57.0823707916592,0,  !- X,Y,Z ==> Vertex 3 {m}
    188.824347576519,-57.0823707916592,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    189.242824398637,-49.3081623997581,12,  !- X,Y,Z ==> Vertex 1 {m}
    189.242824398637,-49.3081623997581,0,  !- X,Y,Z ==> Vertex 2 {m}
    193.010939630958,-49.5301832300333,0,  !- X,Y,Z ==> Vertex 3 {m}
    193.010939630958,-49.5301832300333,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    132.636832419987,-15.5471857186694,12,  !- X,Y,Z ==> Vertex 1 {m}
    132.636832419987,-15.5471857186694,0,  !- X,Y,Z ==> Vertex 2 {m}
    130.711613965279,-54.1960893126153,0,  !- X,Y,Z ==> Vertex 3 {m}
    130.711613965279,-54.1960893126153,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    192.172636319792,-13.7688957042872,12,  !- X,Y,Z ==> Vertex 1 {m}
    192.172636319792,-13.7688957042872,0,  !- X,Y,Z ==> Vertex 2 {m}
    139.586785265949,-11.2157166685518,0,  !- X,Y,Z ==> Vertex 3 {m}
    139.586785265949,-11.2157166685518,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    139.586785265949,-11.2157166685518,12,  !- X,Y,Z ==> Vertex 1 {m}
    139.586785265949,-11.2157166685518,0,  !- X,Y,Z ==> Vertex 2 {m}
    139.335668726231,-15.8802402816728,0,  !- X,Y,Z ==> Vertex 3 {m}
    139.335668726231,-15.8802402816728,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    191.670458530845,-22.6537066055093,12,  !- X,Y,Z ==> Vertex 1 {m}
    191.670458530845,-22.6537066055093,0,  !- X,Y,Z ==> Vertex 2 {m}
    192.172636319792,-13.7688957042872,0,  !- X,Y,Z ==> Vertex 3 {m}
    192.172636319792,-13.7688957042872,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -14.7369819082238,203.350859059938,12,  !- X,Y,Z ==> Vertex 1 {m}
    -14.7369819082238,203.350859059938,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.7369551057929,216.56700027051,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.7369551057929,216.56700027051,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.3662598584969,203.350884967363,12,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3662598584969,203.350884967363,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.7369819082238,203.350859059938,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.7369819082238,203.350859059938,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -14.7369551057929,216.56700027051,12,  !- X,Y,Z ==> Vertex 1 {m}
    -14.7369551057929,216.56700027051,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.5049265815447,216.567008888458,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.5049265815447,216.567008888458,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.5049265815447,216.567008888458,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.5049316724206,214.567928686388,12,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3662222462354,214.567945975197,12,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3662598584969,203.350884967363,12,  !- X,Y,Z ==> Vertex 4 {m}
    -14.7369819082238,203.350859059938,12,  !- X,Y,Z ==> Vertex 5 {m}
    -14.7369551057929,216.56700027051,12;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.5049316724206,214.567928686388,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.5049316724206,214.567928686388,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3662222462354,214.567945975197,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3662222462354,214.567945975197,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.5049265815447,216.567008888458,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.5049265815447,216.567008888458,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.5049316724206,214.567928686388,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.5049316724206,214.567928686388,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.3662222462354,214.567945975197,12,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3662222462354,214.567945975197,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3662598584969,203.350884967363,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3662598584969,203.350884967363,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -14.7369551057929,216.56700027051,0,  !- X,Y,Z ==> Vertex 1 {m}
    -14.7369819082238,203.350859059938,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3662598584969,203.350884967363,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3662222462354,214.567945975197,0,  !- X,Y,Z ==> Vertex 4 {m}
    -18.5049316724206,214.567928686388,0,  !- X,Y,Z ==> Vertex 5 {m}
    -18.5049265815447,216.567008888458,0;  !- X,Y,Z ==> Vertex 6 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Building Story 1 Space 1,!- Space 2 Name
    Building Story 1 Space 2,!- Space 3 Name
    Building Story 1 Space 4,!- Space 4 Name
    Building Story 1 Space 6,!- Space 5 Name
    Building Story 1 Space 7,!- Space 6 Name
    Building Story 1 Space 9,!- Space 7 Name
    Building Story 1 Space 12,  !- Space 8 Name
    Building Story 1 Space 16,  !- Space 9 Name
    Building Story 1 Space 17,  !- Space 10 Name
    Building Story 1 Space 20,  !- Space 11 Name
    Building Story 1 Space 21,  !- Space 12 Name
    Building Story 1 Space 8,!- Space 13 Name
    Building Story 1 Space 14,  !- Space 14 Name
    Building Story 1 Space 5,!- Space 15 Name
    Building Story 1 Space 13,  !- Space 16 Name
    Building Story 1 Space 15,  !- Space 17 Name
    Building Story 1 Space 10,  !- Space 18 Name
    Building Story 1 Space 19,  !- Space 19 Name
    Building Story 1 Space 3,!- Space 20 Name
    Building Story 1 Space 18,  !- Space 21 Name
    Building Story 1 Space 11;  !- Space 22 Name

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    6.17548853324361;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0511999845987719;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.111172696556932;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0367466516219341;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0417873845869492;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0743200567963496;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0244019625364753;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.323407029388577;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.170459122015276;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.654620060271412;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.200652560475123;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.313382323803249;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0708352667450528;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.160332030042909;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0512883400815502;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.075581512170739;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.0260104477398908;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.119948983438707;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0202465880217124;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0279811571541631;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0211016651518398;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.0707872999196617;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    45.4112852249832;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.376497679756579;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.817505369073313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.270215492893203;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.307282384230631;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.546510495315148;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.179439160938933;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.37816470328953;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.25346646947301;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    4.81373062405589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.47549308946301;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.30444830624965;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.520885187435982;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.17899717694964;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.377147399371155;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.555786572745559;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.191267112680607;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.882041553483531;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.148882728635526;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.205758670202789;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.155170514814149;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.520532464703611;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    6.17548853324361;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0511999845987719;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.111172696556932;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0367466516219341;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0417873845869492;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0743200567963496;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0244019625364753;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.323407029388577;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.170459122015276;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.654620060271412;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.200652560475123;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.313382323803249;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0708352667450528;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.160332030042909;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0512883400815502;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.075581512170739;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.0260104477398908;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.119948983438707;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0202465880217124;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0279811571541631;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0211016651518398;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.0707872999196617;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.1027400225331;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0920510361403399;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.199874316150216;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0660657885543246;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0751283829275959;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.133617974453004;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0438716134964265;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.581444552836876;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.306463740644468;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.1769232998496;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.360747688513765;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.563421411944107;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.127352766807588;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.288256522098404;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.092209888018952;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.135885910179299;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.0467634645536308;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.2156529595866;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0364007805922254;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0503065485005668;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0379381001134119;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.127266528578959;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    81.6436936491673;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.676894764668705;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.46977029120619;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.485812960627113;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.552454499308231;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.982556103279306;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.322608704241255;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    4.2756365410203;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    2.25357269511624;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    8.65447314324894;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.65274821403441;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    4.14310386974648;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.936485071028469;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    2.11968641387743;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.678062877592783;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.999233306319088;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.343873851521497;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.58579811211392;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.267672139780877;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.369927821960313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.278976776633933;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.9358509205841;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.1027400225331;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0920510361403399;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.199874316150216;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0660657885543246;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0751283829275959;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.133617974453004;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0438716134964265;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.581444552836876;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.306463740644468;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.1769232998496;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.360747688513765;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.563421411944107;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.127352766807588;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.288256522098404;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.092209888018952;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.135885910179299;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.0467634645536308;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.2156529595866;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0364007805922254;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0503065485005668;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0379381001134119;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.127266528578959;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    49.6666950120414;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.411778599539035;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.894112325500376;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.295536900278517;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.336077263273742;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.597723009979117;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.196254081676322;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.60101823635904;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.37092655578235;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    5.26481665494849;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.61375889062962;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.52039400846003;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.569696400630391;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.28947887991949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.412489203209039;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.607868331926333;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.209190409482514;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.964696079570824;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.162834261110783;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.225039944771766;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.169711264412659;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.569310624885756;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    365.222676915803;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.02800261591445;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.57483041509991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.17322247475798;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.47133491998239;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.39533972827904;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.44314899648751;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    19.1265161243276;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    10.0810707544845;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    38.7146845934687;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    11.8667316556806;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    18.5336480800494;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.18924682661257;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    9.48214750823279;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.03322802047423;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    4.4699430744215;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.53827592751629;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    7.09386611099483;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    1.19739726434523;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.65482504971596;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.24796711914352;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    4.18641003527563;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    49.6666950120414;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.411778599539035;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.894112325500376;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.295536900278517;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.336077263273742;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.597723009979117;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.196254081676322;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.60101823635904;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.37092655578235;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    5.26481665494849;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.61375889062962;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.52039400846003;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.569696400630391;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.28947887991949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.412489203209039;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.607868331926333;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.209190409482514;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.964696079570824;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.162834261110783;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.225039944771766;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.169711264412659;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.569310624885756;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.4358645016689;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.260629708835221;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.565916333005196;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.187056093628664;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.21271556941334;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.378320714649479;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.124216373124497;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.64627939960026;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.867709466854303;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    3.33229466850905;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.0214069168866;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.59524938233878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.360581650398996;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.816158259314116;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.261079475840641;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.384742059294642;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.13240424727167;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.610591367823594;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.10306374859988;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.142435996790066;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.107416455054837;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.36033747884634;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    231.16276574631;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.91653340173949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.16145020320805;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.37551184414244;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.56419809419519;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.78197097881152;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.913421686268876;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    12.1058703247231;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    6.38067771960425;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    24.5039372724533;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    7.51088769476605;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    11.7306224951106;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.65152725732024;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    6.00159733159968;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.91984075105412;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    2.8291901601993;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.973630993804947;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    4.48996684406218;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.757876443107391;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.04739918821307;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.789883950410275;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.64973174851769;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.4358645016689;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.260629708835221;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.565916333005195;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.187056093628663;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.21271556941334;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.378320714649478;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.124216373124497;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.64627939960026;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.867709466854302;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    3.33229466850905;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.0214069168866;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.59524938233878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.360581650398995;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.816158259314115;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.26107947584064;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.384742059294641;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.13240424727167;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.610591367823593;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.10306374859988;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.142435996790065;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.107416455054837;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.36033747884634;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    47.9914295056825;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.397889242014898;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.86395377483865;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.285568393721501;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.324741323837919;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.577561717975848;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.189634400349937;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.51328547838659;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.32468498544842;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    5.08723355349186;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.55932654709647;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.43538071849211;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.550480450609124;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.24598455262061;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.398575876910319;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.587364836603417;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.20213438376584;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.932156727680531;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.157341835636807;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.217449311713987;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.163986876525723;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.55010768714159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    352.903658051577;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.9258676070443;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.35306034157466;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.09991933572843;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.38797640085598;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.24708422157118;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.39447135176471;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    18.4813756994989;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    9.74103463776572;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    37.4088321369427;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    11.4664649133262;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    17.9085051884603;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.04794286619108;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    9.16231316767724;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.93091675787885;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    4.31917118500645;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.48638963631037;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    6.85458888106043;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    1.1570088645558;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.59900753811839;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.20587299012478;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    4.04520176027622;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    47.9914295056825;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.397889242014898;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.86395377483865;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.285568393721501;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.324741323837919;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.577561717975848;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.189634400349937;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.51328547838659;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.32468498544842;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    5.08723355349186;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.55932654709647;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.43538071849211;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.550480450609124;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.24598455262061;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.398575876910319;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.587364836603417;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.20213438376584;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.932156727680531;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.157341835636807;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.217449311713987;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.163986876525723;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.55010768714159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    51.7711336263315;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.429226162442066;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.931996958307924;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.308059160210306;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.350317267969982;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.623049264978463;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.20456960715253;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.71122656030207;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.42901439071167;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    5.4878933759412;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.6821358285912;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.62718618525662;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.593835133912684;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.344115677205;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.429966875258697;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.633624456625183;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.218054062990109;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.00557143236833;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.169733747914321;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.234575162474909;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.176902138257262;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.593433012377912;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.2657292008549;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.242637465244969;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.526849011936401;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.174142911871108;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.198031018072557;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.352203820748042;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.115641252302156;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.53263057534458;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.80780823700993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    3.10225390432195;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.950895377217839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.48512335103363;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.335689350449201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.759815802134531;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.243056183151816;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.358181875955677;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.123263886873224;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.568439962010786;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0959488725620685;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.132603107202304;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.100001095410746;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.335462034972059;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    380.697608435399;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.15630279025778;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.85341402136948;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.26530456905105;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.57604840319672;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.58157564844388;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.50429698456375;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    19.9369300058858;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    10.5082180523666;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    40.3550731310754;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    12.3695395899629;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    19.3189414174431;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.3667503384645;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    9.88391769563668;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.16174960159988;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    4.65934002960868;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.60345456000861;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    7.39444189452467;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    1.24813245095514;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.72494201106546;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.3008450123525;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    4.36379334880897;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    215.204735447725;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.78422793293067;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.87416973131004;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.28055511694626;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.4562156494465;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.58992111720716;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.850364770948608;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    11.2701568186618;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    5.9401956720469;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    22.8123388345907;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    6.99238302548947;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    10.9208137502036;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.46848241368708;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    5.58728462103675;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.78730696355218;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    2.6338805818978;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.906417604794743;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    4.1800076397506;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.705557397682208;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.975093304840135;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.735355307043691;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.46681085557261;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    51.7711336263315;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.429226162442066;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.931996958307924;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.308059160210306;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.350317267969982;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.623049264978463;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.20456960715253;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.71122656030207;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.42901439071167;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    5.4878933759412;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.6821358285912;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.62718618525662;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.593835133912684;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.344115677205;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.429966875258697;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.633624456625183;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.218054062990109;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.00557143236833;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.169733747914321;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.234575162474909;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.176902138257262;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.593433012377912;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.2657292008549;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.242637465244969;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.526849011936401;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.174142911871108;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.198031018072557;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.352203820748042;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.115641252302156;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.53263057534458;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.80780823700993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    3.10225390432195;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.950895377217839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.48512335103363;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.335689350449201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.759815802134531;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.243056183151816;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.358181875955677;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.123263886873224;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.568439962010786;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0959488725620685;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.132603107202304;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.100001095410746;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.335462034972059;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    10.8399532764376;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0898723133914561;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.195143563105241;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0645021012512636;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0733501963494279;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.130455418844649;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0428332321118957;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.567682551586299;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.299210160984244;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.14906712707209;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.352209281685036;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.550085993909927;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.124338500137585;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.28143388252211;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0900274054622903;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.132669675618843;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.0456566369902312;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.210548747525378;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0355392236551313;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0491158609620919;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0370401569154613;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.124254303050463;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    79.711298533211;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.660873586806726;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.43498282869244;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.474314429014639;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.53937865317076;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.959300337521219;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.314972995265132;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    4.174438043008;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    2.20023369641527;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    8.44963354222532;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.58996127405728;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    4.04504223969333;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.914319743903538;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    2.06951632124128;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.66201405208763;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.975582813861834;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.335734825449984;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.54826442898697;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.261336704519792;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.361172133866579;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.272373776003545;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.913700602937142;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    10.8399532764376;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0898723133914561;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.195143563105241;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0645021012512636;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0733501963494279;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.130455418844649;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0428332321118957;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.567682551586299;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.299210160984244;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.14906712707209;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.352209281685036;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    0.550085993909927;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.124338500137585;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.28143388252211;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0900274054622903;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.132669675618843;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.0456566369902312;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.210548747525378;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0355392236551313;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0491158609620919;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0370401569154613;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.124254303050463;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    42.2758177781066;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.350502022226678;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.761059896110438;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.251558194879928;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.286065765762768;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.508776133494128;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.167049605236393;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.21396195118656;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.16691962783855;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    4.48136179558115;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.37361619857164;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.14533537624871;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.484920150536582;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.09759214183623;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.351106881302932;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.517411734913485;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.178060884261901;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.821140115348974;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.138602972255012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.191551857752158;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.144456611970299;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.484591781896804;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    310.874064279521;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.57740698854622;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    5.59643303190049;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.84982627315708;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.10357674736595;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.74127131633273;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.22839468153401;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    16.2803083677311;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    8.58091141601951;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    32.9535708146785;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    10.1008489688233;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    15.7756647348039;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.56584700122378;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    8.07111365284095;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.58185480314174;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    3.80477297406113;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.30936581925493;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    6.03823127304914;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    1.01921314762718;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.40857132207965;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.06225772641382;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.56343235145483;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    42.2758177781066;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.350502022226678;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.761059896110438;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.251558194879928;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.286065765762768;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.508776133494128;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.167049605236393;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    2.21396195118656;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.16691962783855;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    4.48136179558115;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.37361619857164;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    2.14533537624871;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.484920150536582;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.09759214183623;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.351106881302932;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.517411734913485;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.178060884261901;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.821140115348974;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.138602972255012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.191551857752158;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.144456611970299;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.484591781896804;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.0886363741601;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.174842500597921;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.37964293185928;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.125485906070638;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.142699472897975;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.253795087570494;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0833301061085956;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.10440060035878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.582099767732974;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.23545786539476;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.685207148005423;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.07016729724293;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.241894900267662;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.547516825997551;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.175144225172089;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.258102823476653;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.088822911962812;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.409613017913002;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0691399442017998;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0955526749626134;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0720599416355325;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.241731098661805;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    155.074708055517;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.28569952342397;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.79169386672888;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.92275716190119;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.04933665253219;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.8662752020867;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.612765645333972;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    8.12117946548814;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    4.28045464575327;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    16.4383779821471;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    5.03865193316588;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    7.86944581176687;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.77876750177594;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    4.02614993405115;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.28791824678864;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.89795201969481;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.653156842239047;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.01207807093823;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.508418679702131;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.70264396952224;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.529890800588705;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.77756299116859;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.0886363741601;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.174842500597921;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.37964293185928;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.125485906070638;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.142699472897975;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.253795087570494;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0833301061085956;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.10440060035878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.582099767732974;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.23545786539476;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.685207148005423;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.07016729724293;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.241894900267662;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.547516825997551;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.175144225172089;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.258102823476653;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.088822911962812;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.409613017913002;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0691399442017998;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.0955526749626134;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0720599416355325;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.241731098661805;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    34.3922153952428;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.285140339760164;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.61913730476117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.204647575788099;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.232720168417729;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.413899465243474;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.135898163700468;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.80110191366925;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.949312238031824;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    3.64567661225598;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.11746399370979;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.7452728352233;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.394492150436519;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.892912954547418;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.285632404603083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.42092469809978;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.144856057359915;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.668013753512333;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.112756264142189;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.155831231597909;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.117518316031781;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.394225016041921;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    252.902210800823;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.09677165268678;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.55280915648781;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.5048703247828;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.71130136324177;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.04359834359003;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.999323412250276;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    13.2443534273617;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    6.98074145499024;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    26.8083827839693;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    8.21724076950895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    12.8338158332088;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.90088718747576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    6.5660108737564;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.10039003798711;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    3.09525820034344;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.06519503710949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    4.91222077924045;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.829150089794608;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.14590067926759;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.864167707502152;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.89892282204601;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    34.3922153952428;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.285140339760164;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.61913730476117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.204647575788099;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.232720168417729;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.413899465243474;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.135898163700468;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.80110191366925;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.949312238031824;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    3.64567661225598;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.11746399370979;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.7452728352233;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.394492150436519;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.892912954547418;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.285632404603083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.42092469809978;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.144856057359915;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.668013753512333;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.112756264142189;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.155831231597909;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.117518316031781;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.394225016041921;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.2442219728326;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.201004954496491;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.436450576846741;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.144262915214675;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.164052223906891;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.291771565003268;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0957991571229292;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.26965692930415;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.669201921303201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.56995927749755;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.787737713281931;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.23030114617628;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.27809070022997;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.629444181588249;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.201351827448398;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.296723886417337;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.102113875724008;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.4709052189554;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.079485658753716;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.109850642819659;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0828425882719404;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.277902388267952;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.2657292008549;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.242637465244969;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.526849011936401;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.174142911871108;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.198031018072557;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.352203820748042;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.115641252302156;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.53263057534458;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.80780823700993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    3.10225390432195;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.950895377217839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.48512335103363;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.335689350449201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.759815802134531;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.243056183151816;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.358181875955677;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.123263886873224;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.568439962010786;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.0959488725620685;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.132603107202304;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.100001095410746;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.335462034972059;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    178.279220038944;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.47808440921526;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.20942732305355;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.06083338264419;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.20635352029643;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.14553418528395;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.704456469314721;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    9.33638733909584;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    4.92095793843939;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    18.8981249238488;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    5.79260762735689;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    9.04698566937343;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.04493232212765;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    4.62860049199975;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.48063512993494;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    2.18195094471107;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.750891579017448;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.46278858697596;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.584495607356398;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.807783683246701;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.60918069631926;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.04354757528982;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    215.204735447725;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.78422793293067;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.87416973131004;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.28055511694626;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.4562156494465;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.58992111720716;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.850364770948608;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    11.2701568186618;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    5.9401956720469;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    22.8123388345907;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    6.99238302548947;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    10.9208137502036;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.46848241368708;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    5.58728462103675;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.78730696355218;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    2.6338805818978;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.906417604794743;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    4.1800076397506;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.705557397682208;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.975093304840135;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.735355307043691;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    2.46681085557261;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.2442219728326;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.201004954496491;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.436450576846741;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.144262915214675;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.164052223906891;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.291771565003268;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0957991571229292;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.26965692930415;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.669201921303201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.56995927749755;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.787737713281931;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 21 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    1.23030114617628;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.27809070022997;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.629444181588249;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.201351827448398;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.296723886417337;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.102113875724008;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.4709052189554;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.079485658753716;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.109850642819659;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0828425882719404;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.277902388267952;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.2657292008549;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.242637465244969;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.526849011936401;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.174142911871108;       !- Surface Area {m2}

  InternalMass,
