    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 8 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 8 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 8 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 8 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 8 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 8 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 8,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 8 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 8 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 8 DSOA Space List,  !- Name
    Building Story 3 Space 8,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 9,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 9,!- Name
    Building Story 3 ThermalZone 9,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid2 Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 220,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 9,  !- Zone Name
    Building Story 3 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.094949257923,7.8853521259491,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.2996537179788e-10,10.1064567541201,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.99442605019122,12.7585149417764,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    39.6359069725068,10.9746131852798,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 3 ThermalZone 9,  !- Zone Name
    Building Story 3 Space 9,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    1.2996537179788e-10,10.1064567541201,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    37.094949257923,7.8853521259491,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    37.094949257923,7.8853521259491,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 221,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253545906690987,10.1049386175673,9.04347839219947,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253545906690987,10.1049386175673,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    37.0695946673839,7.88687026250188,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    37.0695946673839,7.88687026250188,9.04347839219947;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 9,  !- Zone Name
    Building Story 3 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.99442605019122,12.7585149417764,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.2996537179788e-10,10.1064567541201,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.2996537179788e-10,10.1064567541201,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 9,  !- Zone Name
    Building Story 3 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    39.6359069725068,10.9746131852798,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.99442605019122,12.7585149417764,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.99442605019122,12.7585149417764,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 9,  !- Zone Name
    Building Story 3 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.094949257923,7.8853521259491,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    37.094949257923,7.8853521259491,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    39.6359069725068,10.9746131852798,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    39.6359069725068,10.9746131852798,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 9,  !- Zone Name
    Building Story 3 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    37.094949257923,7.8853521259491,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 9 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 3 Space 9,!- Space or SpaceList Name
    222.75681655808;         !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 9 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 9,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 9 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 9 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.415,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 9 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.121,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 9 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 9,  !- Zone or Space Name
    18.6201955059857,        !- X-Coordinate of Reference Point {m}
    10.2104250018177,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 9 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 9,  !- Zone or Space Name
    18.6940182144141,        !- X-Coordinate of Reference Point {m}
    11.4433473902946,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 9 Thermostat,  !- Name
    Building Story 3 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 9 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid2 Blended Space Type Thermostat 11,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 9 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid2 Blended Space Type Thermostat 11,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 9,  !- Zone Name
    Building Story 3 ThermalZone 9 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 9 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 9 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 9 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 9 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 9 Return Node List,  !- Name
    Building Story 3 ThermalZone 9 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 9 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 9 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 9 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 9 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 9 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.476081227659709,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 9 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 9 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 9 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 9 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 9 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 9 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 9 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 9,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 9 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 9 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 9 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 9 DSOA Space List,  !- Name
    Building Story 3 Space 9,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space,  !- Name
    Building Story 4 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 4 Space,  !- Space 1 Name
    Building Story 4 Space 1,!- Space 2 Name
    Building Story 4 Space 9,!- Space 3 Name
    Building Story 4 Space 6,!- Space 4 Name
    Building Story 4 Space 8,!- Space 5 Name
    Building Story 4 Space 2,!- Space 6 Name
    Building Story 4 Space 4,!- Space 7 Name
    Building Story 4 Space 10,  !- Space 8 Name
    Building Story 4 Space 5,!- Space 9 Name
    Building Story 4 Space 7,!- Space 10 Name
    Building Story 4 Space 3,!- Space 11 Name
    Building Story 4 Space 11;  !- Space 12 Name

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    360.538816791976;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    11.0673256317425;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    21.1825235573788;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    6.95715456777053;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    4.31025257137224;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    2.67113751101375;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    6.85362068293652;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    21.9814569452792;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    1.62939980134325;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    8.84843994410502;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    4.65988857967699;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    26.8946264525195;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    31.5598872270072;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.968782091066461;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    1.85421936146204;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    0.608996877322038;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.377299416142792;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.599934003708015;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    1.92415426569338;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.142630062514937;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    0.774551182188034;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    0.407904922342601;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    31.5598872270072;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.968782091066461;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    1.85421936146204;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    0.608996877322038;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.377299416142792;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.599934003708015;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    1.92415426569338;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.142630062514937;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    0.774551182188034;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    0.407904922342601;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    2505.49425101336;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    76.9102228468862;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    147.203819736252;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    48.3473899649973;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    29.9532603287476;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    18.562549622424;         !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    47.6279014074411;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    152.755851631564;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    11.3231964069581;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    61.4905091431073;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    32.3829876367513;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    186.898965718908;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    219.319286376646;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    6.73236236045066;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    12.8855361306111;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    4.23210512696566;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    2.62196877015296;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    1.6248790572457;         !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    4.169124452819;          !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    13.3715351197239;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.991179825885541;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    5.38259250794465;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    2.83465577155625;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    16.3602641552362;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    219.319286376646;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    6.73236236045066;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    12.8855361306111;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    4.23210512696566;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    2.62196877015296;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    1.6248790572457;         !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    4.169124452819;          !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    13.3715351197239;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.991179825885541;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    5.38259250794465;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    2.83465577155625;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    16.3602641552362;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    360.538816791976;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    11.0673256317425;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    21.1825235573787;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    6.95715456777052;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    4.31025257137223;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    2.67113751101375;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    6.85362068293652;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    21.9814569452792;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    1.62939980134325;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    8.84843994410501;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    4.65988857967698;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    26.8946264525194;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    31.5598872270072;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.96878209106646;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    1.85421936146204;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    0.608996877322037;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.377299416142791;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.599934003708014;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    1.92415426569338;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.142630062514937;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    0.774551182188034;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    0.407904922342601;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    31.5598872270072;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.96878209106646;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    1.85421936146204;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    0.608996877322037;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.377299416142791;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.233818925145201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.599934003708014;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    1.92415426569338;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.142630062514937;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    0.774551182188034;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    0.407904922342601;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 11 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    2.35423021966518;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Lg Office Lights 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Lg Office People 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeLarge ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Lg Office Elec Equip 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07007467139934,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.89255676006697e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.06401867969238e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.06401867969238e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office B end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75957055072898e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office B end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75957055072898e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.89255676006697e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.06401867969238e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.06401867969238e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 238,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 4 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 5 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 6 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 7 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 8 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 9 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 10 {m}
    5.32653219091478,50.7541305064064,10.8;  !- X,Y,Z ==> Vertex 11 {m}

  BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.2867516857675,33.0662449118221,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    49.2834428426762,47.5606520813747,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0344856771082,29.5244556011486,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.2867516857675,33.0662449118221,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 241,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5446029599031,23.4964497578118,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.0344856771082,29.5244556011486,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0399568552969,14.414380983699,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5446029599031,23.4964497578118,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5416226147965,12.3128942926214,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.0399568552969,14.414380983699,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.1211867340779,2.99493689563831,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5416226147965,12.3128942926214,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.3976162963872,4.1973117749513,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.1211867340779,2.99493689563831,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.6359069725068,10.9746131852798,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    41.3976162963872,4.1973117749513,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99442605019122,12.7585149417764,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.6359069725068,10.9746131852798,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.32653219091478,50.7541305064064,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.32653219091478,50.7541305064064,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.99442605019122,12.7585149417764,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2834428426762,47.5606520813747,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.32653219091478,50.7541305064064,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.32653219091478,50.7541305064064,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 250,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.32653219091478,50.7541305064064,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.99442605019122,12.7585149417764,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    39.6359069725068,10.9746131852798,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    41.3976162963872,4.1973117749513,14.4,  !- X,Y,Z ==> Vertex 4 {m}
    54.1211867340779,2.99493689563831,14.4,  !- X,Y,Z ==> Vertex 5 {m}
    53.5416226147965,12.3128942926214,14.4,  !- X,Y,Z ==> Vertex 6 {m}
    53.0399568552969,14.414380983699,14.4,  !- X,Y,Z ==> Vertex 7 {m}
    53.5446029599031,23.4964497578118,14.4,  !- X,Y,Z ==> Vertex 8 {m}
    52.0344856771082,29.5244556011486,14.4,  !- X,Y,Z ==> Vertex 9 {m}
    52.2867516857675,33.0662449118221,14.4,  !- X,Y,Z ==> Vertex 10 {m}
    49.2834428426762,47.5606520813747,14.4;  !- X,Y,Z ==> Vertex 11 {m}

  InternalMass,
    Building Story 4 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    3791.45000625864;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone Thermostat,  !- Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone Inlet Node List,  !- Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone Return Node List,  !- Name
    Building Story 4 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone VAV Terminal,  !- Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    12 Zone PVAV 3 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    12 Zone PVAV 3 Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    12 Zone PVAV 3 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    12 Zone PVAV 3 Occ Sch Week Rule - Jan1-Jan3,  !- Name
    12 Zone PVAV 3 Occ Sch Default,  !- Sunday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Monday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Tuesday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Wednesday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Thursday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Friday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Holiday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    12 Zone PVAV 3 Occ Sch Week Rule - Jan4-Dec31,  !- Name
    12 Zone PVAV 3 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Monday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Tuesday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Wednesday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Thursday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Friday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- Holiday Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    12 Zone PVAV 3 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    12 Zone PVAV 3 Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    12 Zone PVAV 3 Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    12 Zone PVAV 3 Occ Sch Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    12 Zone PVAV 3 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    12 Zone PVAV 3 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    12 Zone PVAV 3 Ventilation Controller,  !- Name
    12 Zone PVAV 3 Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 4 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 1
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 2
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList 3 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 3
    Building Story 4 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList 4 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 4
    Building Story 4 ThermalZone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList 5 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 5
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList 6 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 6
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList 7 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 7
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList 8 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 8
    Building Story 4 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList 9 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 9
    Building Story 4 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList 10 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 10
    Building Story 4 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList 11 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 11
    Building Story 4 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList 12 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 12
    Building Story 4 ThermalZone 9 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 12

  DesignSpecification:OutdoorAir,
    Blended OA 3,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone DSOA Space List,  !- Name
    Building Story 4 Space,  !- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 1,!- Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 251,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.8321410656213,50.643530179574,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    56.2702444296544,33.4292677201974,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    49.2834428426762,47.5606520813747,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 252,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.2702444296544,33.4292677201974,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    56.2702444296544,33.4292677201974,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    51.8321410656213,50.643530179574,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    51.8321410656213,50.643530179574,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 252,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56.2639032708817,33.4538634455459,12.6450950507997,  !- X,Y,Z ==> Vertex 1 {m}
    56.2639032708817,33.4538634455459,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    51.838482224394,50.6189344542255,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    51.838482224394,50.6189344542255,12.6450950507997;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.2867516857675,33.0662449118221,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    56.2702444296544,33.4292677201974,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    56.2702444296544,33.4292677201974,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2834428426762,47.5606520813747,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.2867516857675,33.0662449118221,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.8321410656213,50.643530179574,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    51.8321410656213,50.643530179574,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    49.2834428426762,47.5606520813747,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 256,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2834428426762,47.5606520813747,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.2867516857675,33.0662449118221,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    56.2702444296544,33.4292677201974,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    51.8321410656213,50.643530179574,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    116.384727195538;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.366,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.144,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 1 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 1,  !- Zone or Space Name
    52.8719896872639,        !- X-Coordinate of Reference Point {m}
    41.7323821451301,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 1 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 1,  !- Zone or Space Name
    51.674919913854,         !- X-Coordinate of Reference Point {m}
    41.423759025151,         !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 1 Thermostat,  !- Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 1 Return Node List,  !- Name
    Building Story 4 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 4 Space 1,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 10,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 10,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 305,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.67952795589942,53.7530250660418,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.32653219091478,50.7541305064064,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.99442605019122,12.7585149417764,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 306,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.67952795589942,53.7530250660418,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.67952795589942,53.7530250660418,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    1.2996537179788e-10,10.1064567541201,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 306,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.67797154223617,53.7276727963898,12.6432561031646,  !- X,Y,Z ==> Vertex 1 {m}
    2.67797154223617,53.7276727963898,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    0.00155641379321914,10.1318090237721,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    0.00155641379321914,10.1318090237721,12.6432561031646;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 307,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.32653219091478,50.7541305064064,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.32653219091478,50.7541305064064,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.67952795589942,53.7530250660418,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.67952795589942,53.7530250660418,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99442605019122,12.7585149417764,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.32653219091478,50.7541305064064,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.32653219091478,50.7541305064064,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 309,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2996537179788e-10,10.1064567541201,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.99442605019122,12.7585149417764,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 310,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99442605019122,12.7585149417764,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.32653219091478,50.7541305064064,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.67952795589942,53.7530250660418,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.2996537179788e-10,10.1064567541201,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 10 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    231.158452824343;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 10 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 10 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 10 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.454,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 10 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.106,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 10 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or Space Name
    2.55402693096778,        !- X-Coordinate of Reference Point {m}
    31.8551954955402,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 10 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or Space Name
    3.78668780745046,        !- X-Coordinate of Reference Point {m}
    31.7795206050216,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 10 Thermostat,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 10 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 10 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 10 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 10 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 ThermalZone 10 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 10 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 10 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 10 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 10 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 10 Return Node List,  !- Name
    Building Story 4 ThermalZone 10 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 10 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 10 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 10 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 10 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 10 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 10 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 10 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 10 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 10 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 10 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 10 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 10 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 10 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 10 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 10 DSOA Space List,  !- Name
    Building Story 4 Space 10,  !- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 11,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 11,  !- Name
    Building Story 4 ThermalZone 11,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 311,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone Name
    Building Story 4 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.67952795589942,53.7530250660418,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    51.8321410656213,50.643530179574,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.32653219091478,50.7541305064064,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 312,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone Name
    Building Story 4 Space 11,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.8321410656213,50.643530179574,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    51.8321410656213,50.643530179574,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.67952795589942,53.7530250660418,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.67952795589942,53.7530250660418,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 312,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    51.8067917400679,50.6451338297809,12.6431151203329,  !- X,Y,Z ==> Vertex 1 {m}
    51.8067917400679,50.6451338297809,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    2.70487728145285,53.7514214158349,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    2.70487728145285,53.7514214158349,12.6431151203329;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone Name
    Building Story 4 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2834428426762,47.5606520813747,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    51.8321410656213,50.643530179574,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    51.8321410656213,50.643530179574,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 314,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone Name
    Building Story 4 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.32653219091478,50.7541305064064,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.32653219091478,50.7541305064064,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    49.2834428426762,47.5606520813747,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    49.2834428426762,47.5606520813747,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone Name
    Building Story 4 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.67952795589942,53.7530250660418,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.67952795589942,53.7530250660418,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.32653219091478,50.7541305064064,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.32653219091478,50.7541305064064,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 316,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone Name
    Building Story 4 Space 11,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.32653219091478,50.7541305064064,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    49.2834428426762,47.5606520813747,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    51.8321410656213,50.643530179574,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.67952795589942,53.7530250660418,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 11 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 Space 11,  !- Space or SpaceList Name
    282.825667813081;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 11 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 11,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 11 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 11 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.422,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 11 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.121,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 11 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 11,  !- Zone or Space Name
    27.1790325468588,        !- X-Coordinate of Reference Point {m}
    50.9842485423461,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 11 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 11,  !- Zone or Space Name
    27.1010669168376,        !- X-Coordinate of Reference Point {m}
    49.7518250818774,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 11 Thermostat,  !- Name
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 11 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 11 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 11 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 11 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 11,  !- Zone Name
    Building Story 4 ThermalZone 11 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 11 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 11 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 11 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 11 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 11 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 11 Return Node List,  !- Name
    Building Story 4 ThermalZone 11 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 11 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 11 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 11 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 11 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 11 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 11 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 11 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 11 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 11 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 11 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 11 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 11 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 11,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 11 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 11 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 11 DSOA Space List,  !- Name
    Building Story 4 Space 11,  !- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 2,!- Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 257,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.2702444296544,33.4292677201974,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    56.019065377198,29.8753467717877,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.2867516857675,33.0662449118221,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.019065377198,29.8753467717877,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    56.019065377198,29.8753467717877,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    56.2702444296544,33.4292677201974,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    56.2702444296544,33.4292677201974,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 258,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56.0208560959489,29.9006835696587,12.6576219295676,  !- X,Y,Z ==> Vertex 1 {m}
    56.0208560959489,29.9006835696587,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    56.2684537109035,33.4039309223264,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    56.2684537109035,33.4039309223264,12.6576219295676;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 259,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0344856771082,29.5244556011486,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    56.019065377198,29.8753467717877,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    56.019065377198,29.8753467717877,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.2867516857675,33.0662449118221,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.0344856771082,29.5244556011486,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.2702444296544,33.4292677201974,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    56.2702444296544,33.4292677201974,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.2867516857675,33.0662449118221,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.2867516857675,33.0662449118221,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 262,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.2867516857675,33.0662449118221,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.0344856771082,29.5244556011486,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    56.019065377198,29.8753467717877,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    56.2702444296544,33.4292677201974,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    28.0898584595237;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 2 Thermostat,  !- Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 2 Return Node List,  !- Name
    Building Story 4 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 4 Space 2,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 3,!- Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 263,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.019065377198,29.8753467717877,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    57.5263522766211,23.8781202686139,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.0344856771082,29.5244556011486,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.5263522766211,23.8781202686139,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.5263522766211,23.8781202686139,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    56.019065377198,29.8753467717877,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    56.019065377198,29.8753467717877,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 264,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.5201610254243,23.9027541560176,12.6509457911902,  !- X,Y,Z ==> Vertex 1 {m}
    57.5201610254243,23.9027541560176,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    56.0252566283948,29.850712884384,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    56.0252566283948,29.850712884384,12.6509457911902;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 265,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5446029599031,23.4964497578118,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.5263522766211,23.8781202686139,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.5263522766211,23.8781202686139,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0344856771082,29.5244556011486,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5446029599031,23.4964497578118,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 267,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.019065377198,29.8753467717877,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    56.019065377198,29.8753467717877,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    52.0344856771082,29.5244556011486,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    52.0344856771082,29.5244556011486,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 268,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.0344856771082,29.5244556011486,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5446029599031,23.4964497578118,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    57.5263522766211,23.8781202686139,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    56.019065377198,29.8753467717877,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    49.0036960285882;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 3 Thermostat,  !- Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 5,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 3 Return Node List,  !- Name
    Building Story 4 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 4 Space 3,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 4,!- Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 269,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.5263522766211,23.8781202686139,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    57.0240101783982,14.7711990307277,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5446029599031,23.4964497578118,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 270,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0240101783982,14.7711990307277,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.0240101783982,14.7711990307277,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.5263522766211,23.8781202686139,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.5263522766211,23.8781202686139,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 270,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.0254091277949,14.7965604766759,12.6480489756469,  !- X,Y,Z ==> Vertex 1 {m}
    57.0254091277949,14.7965604766759,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    57.5249533272244,23.8527588226657,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    57.5249533272244,23.8527588226657,12.6480489756469;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0399568552969,14.414380983699,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.0240101783982,14.7711990307277,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.0240101783982,14.7711990307277,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5446029599031,23.4964497578118,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.0399568552969,14.414380983699,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.5263522766211,23.8781202686139,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.5263522766211,23.8781202686139,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5446029599031,23.4964497578118,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5446029599031,23.4964497578118,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 274,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5446029599031,23.4964497578118,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.0399568552969,14.414380983699,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    57.0240101783982,14.7711990307277,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    57.5263522766211,23.8781202686139,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    72.0731276937843;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 4 Thermostat,  !- Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 6,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 4 Return Node List,  !- Name
    Building Story 4 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 4 Space 4,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 5,!- Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 275,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0240101783982,14.7711990307277,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    57.526441068094,12.6610636397207,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.0399568552969,14.414380983699,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 276,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.526441068094,12.6610636397207,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.526441068094,12.6610636397207,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.0240101783982,14.7711990307277,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.0240101783982,14.7711990307277,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 276,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    57.5205577105416,12.6857728708684,12.6678996946817,  !- X,Y,Z ==> Vertex 1 {m}
    57.5205577105416,12.6857728708684,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    57.0298935359506,14.74648979958,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    57.0298935359506,14.74648979958,12.6678996946817;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 277,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5416226147965,12.3128942926214,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.526441068094,12.6610636397207,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.526441068094,12.6610636397207,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0399568552969,14.414380983699,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5416226147965,12.3128942926214,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0240101783982,14.7711990307277,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.0240101783982,14.7711990307277,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.0399568552969,14.414380983699,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.0399568552969,14.414380983699,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 280,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0399568552969,14.414380983699,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5416226147965,12.3128942926214,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    57.526441068094,12.6610636397207,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    57.0240101783982,14.7711990307277,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    17.1348759114754;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 5 Thermostat,  !- Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 7,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 7,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 5 Return Node List,  !- Name
    Building Story 4 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 4 Space 5,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 6,!- Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 281,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.526441068094,12.6610636397207,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    56.7729184763524,0.000221756094376246,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5416226147965,12.3128942926214,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 282,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.7729184763524,0.000221756094376246,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    56.7729184763524,0.000221756094376246,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.526441068094,12.6610636397207,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.526441068094,12.6610636397207,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 282,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    56.7744275123482,0.0255768899012258,12.6463431020937,  !- X,Y,Z ==> Vertex 1 {m}
    56.7744275123482,0.0255768899012258,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    57.5249320320981,12.6357085059139,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    57.5249320320981,12.6357085059139,12.6463431020937;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 283,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.1211867340779,2.99493689563831,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    56.7729184763524,0.000221756094376246,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    56.7729184763524,0.000221756094376246,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5416226147965,12.3128942926214,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.1211867340779,2.99493689563831,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.526441068094,12.6610636397207,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.526441068094,12.6610636397207,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    53.5416226147965,12.3128942926214,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    53.5416226147965,12.3128942926214,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 286,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5416226147965,12.3128942926214,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    54.1211867340779,2.99493689563831,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    56.7729184763524,0.000221756094376246,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    57.526441068094,12.6610636397207,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    73.1618968637579;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 6 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 6 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 6 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.399,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 6 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.13,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 6 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or Space Name
    55.933245818342,         !- X-Coordinate of Reference Point {m}
    6.40303997401575,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 6 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or Space Name
    54.6983810469779,        !- X-Coordinate of Reference Point {m}
    6.47653417854982,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 6 Thermostat,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 8,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 8,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 6 Return Node List,  !- Name
    Building Story 4 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 6 DSOA Space List,  !- Name
    Building Story 4 Space 6,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 7,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 7,!- Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 287,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.7729184763524,0.000221756094376246,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    38.8534367957816,1.11070349583676,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.1211867340779,2.99493689563831,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 288,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.8534367957816,1.11070349583676,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    38.8534367957816,1.11070349583676,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    56.7729184763524,0.000221756094376246,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    56.7729184763524,0.000221756094376246,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 288,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.8787881632377,1.10913245538262,12.6450645045121,  !- X,Y,Z ==> Vertex 1 {m}
    38.8787881632377,1.10913245538262,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    56.7475671088964,0.00179279654851849,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    56.7475671088964,0.00179279654851849,12.6450645045121;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 289,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.3976162963872,4.1973117749513,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    38.8534367957816,1.11070349583676,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    38.8534367957816,1.11070349583676,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.1211867340779,2.99493689563831,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    41.3976162963872,4.1973117749513,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.7729184763524,0.000221756094376246,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    56.7729184763524,0.000221756094376246,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    54.1211867340779,2.99493689563831,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.1211867340779,2.99493689563831,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 292,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.1211867340779,2.99493689563831,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    41.3976162963872,4.1973117749513,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    38.8534367957816,1.11070349583676,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    56.7729184763524,0.000221756094376246,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 7 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    93.0507787759588;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 7 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 7 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 7 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.441,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 7 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.112,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 7 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or Space Name
    47.8884974331096,        !- X-Coordinate of Reference Point {m}
    1.77087362732129,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 7 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or Space Name
    47.9649584391982,        !- X-Coordinate of Reference Point {m}
    3.00469994687937,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 7 Thermostat,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 9,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 7 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 9,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 ThermalZone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 7 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 7 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 7 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 7 Return Node List,  !- Name
    Building Story 4 ThermalZone 7 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 7 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 7 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 7 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 7 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 7 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 7 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 7 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 7 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 7 DSOA Space List,  !- Name
    Building Story 4 Space 7,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 8,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 8,!- Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 293,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.8534367957816,1.11070349583676,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    37.094949257923,7.8853521259491,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    41.3976162963872,4.1973117749513,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 294,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.094949257923,7.8853521259491,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    37.094949257923,7.8853521259491,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    38.8534367957816,1.11070349583676,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    38.8534367957816,1.11070349583676,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 294,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    37.1013308277456,7.86076685461444,12.6498959719134,  !- X,Y,Z ==> Vertex 1 {m}
    37.1013308277456,7.86076685461444,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    38.847055225959,1.13528876717142,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    38.847055225959,1.13528876717142,12.6498959719134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 295,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.6359069725068,10.9746131852798,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    37.094949257923,7.8853521259491,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    37.094949257923,7.8853521259491,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 296,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.3976162963872,4.1973117749513,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.6359069725068,10.9746131852798,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.8534367957816,1.11070349583676,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    38.8534367957816,1.11070349583676,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    41.3976162963872,4.1973117749513,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    41.3976162963872,4.1973117749513,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 298,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.3976162963872,4.1973117749513,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    39.6359069725068,10.9746131852798,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    37.094949257923,7.8853521259491,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    38.8534367957816,1.11070349583676,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 8 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    45.3269006763691;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 8 Thermostat,  !- Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 8 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 10,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 8 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 10,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 ThermalZone 8 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 8 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 8 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 8 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 8 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 8 Return Node List,  !- Name
    Building Story 4 ThermalZone 8 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 8 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 8 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 8 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 8 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 8 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 8 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 8 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 8 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 8 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 8 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 8 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 8 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 8 DSOA Space List,  !- Name
    Building Story 4 Space 8,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 9,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 9,!- Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 299,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.094949257923,7.8853521259491,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.6359069725068,10.9746131852798,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 300,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2996537179788e-10,10.1064567541201,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    37.094949257923,7.8853521259491,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    37.094949257923,7.8853521259491,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 300,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253545906690987,10.1049386175673,12.6434783921995,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253545906690987,10.1049386175673,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    37.0695946673839,7.88687026250188,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    37.0695946673839,7.88687026250188,12.6434783921995;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 301,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.99442605019122,12.7585149417764,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    1.2996537179788e-10,10.1064567541201,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    1.2996537179788e-10,10.1064567541201,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 302,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.6359069725068,10.9746131852798,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.99442605019122,12.7585149417764,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.99442605019122,12.7585149417764,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    37.094949257923,7.8853521259491,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    37.094949257923,7.8853521259491,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    39.6359069725068,10.9746131852798,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    39.6359069725068,10.9746131852798,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 304,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.6359069725068,10.9746131852798,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.99442605019122,12.7585149417764,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.2996537179788e-10,10.1064567541201,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    37.094949257923,7.8853521259491,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 9 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    222.75681655808;         !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 9 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 9,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 9 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 9 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.415,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 9 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.121,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 9 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 9,  !- Zone or Space Name
    18.6201955059857,        !- X-Coordinate of Reference Point {m}
    10.2104250018178,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 9 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 9,  !- Zone or Space Name
    18.6940182144141,        !- X-Coordinate of Reference Point {m}
    11.4433473902946,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 9 Thermostat,  !- Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 9 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 11,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 9 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 11,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 ThermalZone 9 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 9 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 9 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 9 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 9 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 9 Return Node List,  !- Name
    Building Story 4 ThermalZone 9 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 9 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 9 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 9 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 9 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.233794692871216,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 9 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 9 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 9 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 9 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 9 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 9 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 9 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 9 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 9 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 9 DSOA Space List,  !- Name
    Building Story 4 Space 9,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    9,                       !- Begin Month
    24,                      !- Begin Day of Month
    2009,                    !- Begin Year
    9,                       !- End Month
    26,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31044676686054,        !- Conductivity {W/m-K}
    2322.00146636525,        !- Density {kg/m3}
    832.5567858096,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 1,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 2,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane - Highly Reflective,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.81,  !- Name
    Smooth,                  !- Roughness
    1.90342380871961,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.94,  !- Name
    Smooth,                  !- Roughness
    1.92744457586651,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-24.52,  !- Name
    Smooth,                  !- Roughness
    4.31888712432702,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.00319999999999998;     !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0039,                  !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    0.3940945,               !- Front Side Solar Reflectance at Normal Incidence
    0.2656452,               !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.05547,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00859999999999999,     !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    0.2176064,               !- Front Side Solar Reflectance at Normal Incidence
    0.4379779,               !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.10654,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Name
    Roof Membrane - Highly Reflective,  !- Outside Layer
    Typical Insulation R-24.52,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-13.51,  !- Name
    Typical Insulation R-10.94,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-10.81,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

  Construction,
    U 0.55 SHGC 0.25,        !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0032,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    U 0.60 SHGC 0.25 Dbl 2.5mm air,  !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0025,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 1,  !- Name
    Copper pipe 0.75in type L 1;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 2,  !- Name
    Copper pipe 0.75in type L 2;  !- Outside Layer

  Construction,
    Window_U_0.55_SHGC_0.35_Skylight_Frame_Width_0.709_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction:AirBoundary,
    Construction Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 10,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 11,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 12,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 13,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 14,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 15,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 16,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 17,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 18,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 19,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 2,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 20,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 21,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 22,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 23,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 24,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 25,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 26,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 27,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 3,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 4,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 5,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 6,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 7,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 8,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 9,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  ScheduleTypeLimits,
    Emissions Sch File Type Limits;  !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 5,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 6,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Mains Water Temperature,Temperature,10.0000000000001;

  Schedule:Day:Interval,
    75 space(s) Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.357470400356973,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0216211935699781,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099346,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00288282580933035,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0288282580933043,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.16864530984583,        !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.193149329225139,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00720706452332606,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.357470400356973,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0216211935699781,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099346,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00288282580933035,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0288282580933043,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.16864530984583,        !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.193149329225139,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00720706452332606,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.0288282580933043,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    0.0288282580933043,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00720706452332606,     !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.00720706452332606,     !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    75 space(s) Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    75 space(s) Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00720706452332606,     !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    0.00720706452332606,     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.357470400356973,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0216211935699781,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099346,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00288282580933035,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0288282580933043,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.16864530984583,        !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.193149329225139,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00720706452332606,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.357470400356973,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0216211935699781,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099346,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00288282580933035,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0288282580933043,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.16864530984583,        !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.193149329225139,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00720706452332606,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.357470400356973,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0216211935699781,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099346,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00288282580933035,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0288282580933043,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.16864530984583,        !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.193149329225139,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00720706452332606,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.430982458494899,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.136934225943195,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0663049936145998,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.1326099872292,         !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0144141290466521,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.834578071801158,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.13549281303853,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0648635807099345,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.151348354989847,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.269544213172395,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.10522314204056,        !- Value Until Time 10
    18:00,                   !- Time 11
    0.0288282580933043,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.371884529403625,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.360353226166303,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00720706452332606,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9
    0.04;                    !- Value Until Time 9

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 103,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 104,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3
    0.34,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.63,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.72,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.79,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.83,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.61,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    18:00,                   !- Time 11
    0.1,                     !- Value Until Time 11
    19:00,                   !- Time 12
    0.19,                    !- Value Until Time 12
    20:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.22,                    !- Value Until Time 14
    23:00,                   !- Time 15
    0.12,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.09;                    !- Value Until Time 16

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.03,                    !- Value Until Time 1
    13:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.03;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    20:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

