  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_25,                  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -175.839010130288,291.090344105755,12,  !- X,Y,Z ==> Vertex 1 {m}
    -176.425595847045,272.32121710588,12,  !- X,Y,Z ==> Vertex 2 {m}
    -167.801093921479,272.098892834888,12,  !- X,Y,Z ==> Vertex 3 {m}
    -167.21453046152,290.868020524572,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -167.21453046152,290.868020524572,0,  !- X,Y,Z ==> Vertex 1 {m}
    -167.801093921479,272.098892834888,0,  !- X,Y,Z ==> Vertex 2 {m}
    -176.425595847045,272.32121710588,0,  !- X,Y,Z ==> Vertex 3 {m}
    -175.839010130288,291.090344105755,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -167.21453046152,290.868020524572,12,  !- X,Y,Z ==> Vertex 1 {m}
    -167.21453046152,290.868020524572,0,  !- X,Y,Z ==> Vertex 2 {m}
    -175.839010130288,291.090344105755,0,  !- X,Y,Z ==> Vertex 3 {m}
    -175.839010130288,291.090344105755,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -175.839010130288,291.090344105755,12,  !- X,Y,Z ==> Vertex 1 {m}
    -175.839010130288,291.090344105755,0,  !- X,Y,Z ==> Vertex 2 {m}
    -176.425595847045,272.32121710588,0,  !- X,Y,Z ==> Vertex 3 {m}
    -176.425595847045,272.32121710588,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -176.425595847045,272.32121710588,12,  !- X,Y,Z ==> Vertex 1 {m}
    -176.425595847045,272.32121710588,0,  !- X,Y,Z ==> Vertex 2 {m}
    -167.801093921479,272.098892834888,0,  !- X,Y,Z ==> Vertex 3 {m}
    -167.801093921479,272.098892834888,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -167.801093921479,272.098892834888,12,  !- X,Y,Z ==> Vertex 1 {m}
    -167.801093921479,272.098892834888,0,  !- X,Y,Z ==> Vertex 2 {m}
    -167.21453046152,290.868020524572,0,  !- X,Y,Z ==> Vertex 3 {m}
    -167.21453046152,290.868020524572,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -237.058346878409,-34.3136598334444,12,  !- X,Y,Z ==> Vertex 1 {m}
    -237.058346878409,-34.3136598334444,0,  !- X,Y,Z ==> Vertex 2 {m}
    -237.477262194909,-41.421483059432,0,  !- X,Y,Z ==> Vertex 3 {m}
    -237.477262194909,-41.421483059432,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -254.308838859413,-55.7476470870976,12,  !- X,Y,Z ==> Vertex 1 {m}
    -254.308838859413,-55.7476470870976,0,  !- X,Y,Z ==> Vertex 2 {m}
    -200.131183281765,-59.0811394132461,0,  !- X,Y,Z ==> Vertex 3 {m}
    -200.131183281765,-59.0811394132461,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -253.303462376492,-40.4214091197975,12,  !- X,Y,Z ==> Vertex 1 {m}
    -253.303462376492,-40.4214091197975,0,  !- X,Y,Z ==> Vertex 2 {m}
    -254.308838859413,-55.7476470870976,0,  !- X,Y,Z ==> Vertex 3 {m}
    -254.308838859413,-55.7476470870976,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -199.209675576819,-44.4212514389398,12,  !- X,Y,Z ==> Vertex 1 {m}
    -199.209675576819,-44.4212514389398,0,  !- X,Y,Z ==> Vertex 2 {m}
    -218.217876105601,-43.1990460882931,0,  !- X,Y,Z ==> Vertex 3 {m}
    -218.217876105601,-43.1990460882931,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -237.477262194909,-41.421483059432,12,  !- X,Y,Z ==> Vertex 1 {m}
    -237.477262194909,-41.421483059432,0,  !- X,Y,Z ==> Vertex 2 {m}
    -253.303462376492,-40.4214091197975,0,  !- X,Y,Z ==> Vertex 3 {m}
    -253.303462376492,-40.4214091197975,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -237.058346878409,-34.3136598334444,12,  !- X,Y,Z ==> Vertex 1 {m}
    -237.477262194909,-41.421483059432,12,  !- X,Y,Z ==> Vertex 2 {m}
    -253.303462376492,-40.4214091197975,12,  !- X,Y,Z ==> Vertex 3 {m}
    -254.308838859413,-55.7476470870976,12,  !- X,Y,Z ==> Vertex 4 {m}
    -200.131183281765,-59.0811394132461,12,  !- X,Y,Z ==> Vertex 5 {m}
    -199.209675576819,-44.4212514389398,12,  !- X,Y,Z ==> Vertex 6 {m}
    -218.217876105601,-43.1990460882931,12,  !- X,Y,Z ==> Vertex 7 {m}
    -217.798962882683,-35.5359220116806,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -217.798962882683,-35.5359220116806,12,  !- X,Y,Z ==> Vertex 1 {m}
    -217.798962882683,-35.5359220116806,0,  !- X,Y,Z ==> Vertex 2 {m}
    -237.058346878409,-34.3136598334444,0,  !- X,Y,Z ==> Vertex 3 {m}
    -237.058346878409,-34.3136598334444,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -217.798962882683,-35.5359220116806,0,  !- X,Y,Z ==> Vertex 1 {m}
    -218.217876105601,-43.1990460882931,0,  !- X,Y,Z ==> Vertex 2 {m}
    -199.209675576819,-44.4212514389398,0,  !- X,Y,Z ==> Vertex 3 {m}
    -200.131183281765,-59.0811394132461,0,  !- X,Y,Z ==> Vertex 4 {m}
    -254.308838859413,-55.7476470870976,0,  !- X,Y,Z ==> Vertex 5 {m}
    -253.303462376492,-40.4214091197975,0,  !- X,Y,Z ==> Vertex 6 {m}
    -237.477262194909,-41.421483059432,0,  !- X,Y,Z ==> Vertex 7 {m}
    -237.058346878409,-34.3136598334444,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -200.131183281765,-59.0811394132461,12,  !- X,Y,Z ==> Vertex 1 {m}
    -200.131183281765,-59.0811394132461,0,  !- X,Y,Z ==> Vertex 2 {m}
    -199.209675576819,-44.4212514389398,0,  !- X,Y,Z ==> Vertex 3 {m}
    -199.209675576819,-44.4212514389398,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -218.217876105601,-43.1990460882931,12,  !- X,Y,Z ==> Vertex 1 {m}
    -218.217876105601,-43.1990460882931,0,  !- X,Y,Z ==> Vertex 2 {m}
    -217.798962882683,-35.5359220116806,0,  !- X,Y,Z ==> Vertex 3 {m}
    -217.798962882683,-35.5359220116806,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.28479228131841,257.881278648162,12,  !- X,Y,Z ==> Vertex 1 {m}
    7.28479228131841,257.881278648162,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.3327834894575,257.10387564545,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3327834894575,257.10387564545,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.45703521666577,277.205720737307,12,  !- X,Y,Z ==> Vertex 1 {m}
    -9.37811336428611,265.655481306596,12,  !- X,Y,Z ==> Vertex 2 {m}
    7.78718484612143,264.322759376672,12,  !- X,Y,Z ==> Vertex 3 {m}
    7.28479228131841,257.881278648162,12,  !- X,Y,Z ==> Vertex 4 {m}
    17.3327834894575,257.10387564545,12,  !- X,Y,Z ==> Vertex 5 {m}
    18.0863576182218,267.210337826095,12,  !- X,Y,Z ==> Vertex 6 {m}
    13.8997001249178,267.543508626344,12,  !- X,Y,Z ==> Vertex 7 {m}
    14.4858163388179,275.428770153507,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.8997001249178,267.543508626344,12,  !- X,Y,Z ==> Vertex 1 {m}
    13.8997001249178,267.543508626344,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.4858163388179,275.428770153507,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.4858163388179,275.428770153507,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.45703521666577,277.205720737307,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.45703521666577,277.205720737307,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.37811336428611,265.655481306596,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.37811336428611,265.655481306596,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.37811336428611,265.655481306596,12,  !- X,Y,Z ==> Vertex 1 {m}
    -9.37811336428611,265.655481306596,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.78718484612143,264.322759376672,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.78718484612143,264.322759376672,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.4858163388179,275.428770153507,12,  !- X,Y,Z ==> Vertex 1 {m}
    14.4858163388179,275.428770153507,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.45703521666577,277.205720737307,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.45703521666577,277.205720737307,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    18.0863576182218,267.210337826095,12,  !- X,Y,Z ==> Vertex 1 {m}
    18.0863576182218,267.210337826095,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.8997001249178,267.543508626344,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.8997001249178,267.543508626344,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.78718484612143,264.322759376672,12,  !- X,Y,Z ==> Vertex 1 {m}
    7.78718484612143,264.322759376672,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.28479228131841,257.881278648162,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.28479228131841,257.881278648162,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.3327834894575,257.10387564545,12,  !- X,Y,Z ==> Vertex 1 {m}
    17.3327834894575,257.10387564545,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0863576182218,267.210337826095,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.0863576182218,267.210337826095,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.4858163388179,275.428770153507,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.8997001249178,267.543508626344,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.0863576182218,267.210337826095,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.3327834894575,257.10387564545,0,  !- X,Y,Z ==> Vertex 4 {m}
    7.28479228131841,257.881278648162,0,  !- X,Y,Z ==> Vertex 5 {m}
    7.78718484612143,264.322759376672,0,  !- X,Y,Z ==> Vertex 6 {m}
    -9.37811336428611,265.655481306596,0,  !- X,Y,Z ==> Vertex 7 {m}
    -8.45703521666577,277.205720737307,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -178.779695257248,-116.832866311702,12,  !- X,Y,Z ==> Vertex 1 {m}
    -178.779695257248,-116.832866311702,0,  !- X,Y,Z ==> Vertex 2 {m}
    -180.036179618285,-133.825005554628,0,  !- X,Y,Z ==> Vertex 3 {m}
    -180.036179618285,-133.825005554628,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -101.825222619731,-141.600717591687,12,  !- X,Y,Z ==> Vertex 1 {m}
    -101.825222619731,-141.600717591687,0,  !- X,Y,Z ==> Vertex 2 {m}
    -97.8050900260075,-88.4030624463523,0,  !- X,Y,Z ==> Vertex 3 {m}
    -97.8050900260075,-88.4030624463523,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -172.750601341669,-117.277251875994,12,  !- X,Y,Z ==> Vertex 1 {m}
    -172.750601341669,-117.277251875994,0,  !- X,Y,Z ==> Vertex 2 {m}
    -178.779695257248,-116.832866311702,0,  !- X,Y,Z ==> Vertex 3 {m}
    -178.779695257248,-116.832866311702,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -145.535825258481,-113.946049678392,12,  !- X,Y,Z ==> Vertex 1 {m}
    -145.535825258481,-113.946049678392,0,  !- X,Y,Z ==> Vertex 2 {m}
    -144.865739073398,-104.617028180202,0,  !- X,Y,Z ==> Vertex 3 {m}
    -144.865739073398,-104.617028180202,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -97.8050900260075,-88.4030624463523,12,  !- X,Y,Z ==> Vertex 1 {m}
    -97.8050900260075,-88.4030624463523,0,  !- X,Y,Z ==> Vertex 2 {m}
    -108.774654460182,-87.5144269986711,0,  !- X,Y,Z ==> Vertex 3 {m}
    -108.774654460182,-87.5144269986711,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -153.155928684886,-113.390593396398,12,  !- X,Y,Z ==> Vertex 1 {m}
    -153.155928684886,-113.390593396398,0,  !- X,Y,Z ==> Vertex 2 {m}
    -145.535825258481,-113.946049678392,0,  !- X,Y,Z ==> Vertex 3 {m}
    -145.535825258481,-113.946049678392,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -180.036179618285,-133.825005554628,12,  !- X,Y,Z ==> Vertex 1 {m}
    -180.036179618285,-133.825005554628,0,  !- X,Y,Z ==> Vertex 2 {m}
    -154.831154703992,-135.713605129599,0,  !- X,Y,Z ==> Vertex 3 {m}
    -154.831154703992,-135.713605129599,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -172.749819942485,-84.4035094742273,12,  !- X,Y,Z ==> Vertex 1 {m}
    -174.090035292193,-101.95094832144,12,  !- X,Y,Z ==> Vertex 2 {m}
    -171.661656209469,-102.173125966929,12,  !- X,Y,Z ==> Vertex 3 {m}
    -172.750601341669,-117.277251875994,12,  !- X,Y,Z ==> Vertex 4 {m}
    -178.779695257248,-116.832866311702,12,  !- X,Y,Z ==> Vertex 5 {m}
    -180.036179618285,-133.825005554628,12,  !- X,Y,Z ==> Vertex 6 {m}
    -154.831154703992,-135.713605129599,12,  !- X,Y,Z ==> Vertex 7 {m}
    -153.155928684886,-113.390593396398,12,  !- X,Y,Z ==> Vertex 8 {m}
    -145.535825258481,-113.946049678392,12,  !- X,Y,Z ==> Vertex 9 {m}
    -144.865739073398,-104.617028180202,12,  !- X,Y,Z ==> Vertex 10 {m}
    -133.728676330622,-105.394661224269,12,  !- X,Y,Z ==> Vertex 11 {m}
    -133.477404888317,-102.173927580696,12,  !- X,Y,Z ==> Vertex 12 {m}
    -111.119546357337,-103.840202922907,12,  !- X,Y,Z ==> Vertex 13 {m}
    -113.883458742156,-140.712059172259,12,  !- X,Y,Z ==> Vertex 14 {m}
    -101.825222619731,-141.600717591687,12,  !- X,Y,Z ==> Vertex 15 {m}
    -97.8050900260075,-88.4030624463523,12,  !- X,Y,Z ==> Vertex 16 {m}
    -108.774654460182,-87.5144269986711,12,  !- X,Y,Z ==> Vertex 17 {m}
    -109.025919448289,-91.0683413967651,12,  !- X,Y,Z ==> Vertex 18 {m}
    -132.723535104818,-89.4020481171449,12,  !- X,Y,Z ==> Vertex 19 {m}
    -132.472258587561,-85.8481345289586,12,  !- X,Y,Z ==> Vertex 20 {m}
    -141.850810389524,-85.0705379226241,12,  !- X,Y,Z ==> Vertex 21 {m}
    -141.934577952174,-86.625375491614,12;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -111.119546357337,-103.840202922907,12,  !- X,Y,Z ==> Vertex 1 {m}
    -111.119546357337,-103.840202922907,0,  !- X,Y,Z ==> Vertex 2 {m}
    -113.883458742156,-140.712059172259,0,  !- X,Y,Z ==> Vertex 3 {m}
    -113.883458742156,-140.712059172259,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.090035292193,-101.95094832144,12,  !- X,Y,Z ==> Vertex 1 {m}
    -174.090035292193,-101.95094832144,0,  !- X,Y,Z ==> Vertex 2 {m}
    -171.661656209469,-102.173125966929,0,  !- X,Y,Z ==> Vertex 3 {m}
    -171.661656209469,-102.173125966929,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -144.865739073398,-104.617028180202,12,  !- X,Y,Z ==> Vertex 1 {m}
    -144.865739073398,-104.617028180202,0,  !- X,Y,Z ==> Vertex 2 {m}
    -133.728676330622,-105.394661224269,0,  !- X,Y,Z ==> Vertex 3 {m}
    -133.728676330622,-105.394661224269,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -133.728676330622,-105.394661224269,12,  !- X,Y,Z ==> Vertex 1 {m}
    -133.728676330622,-105.394661224269,0,  !- X,Y,Z ==> Vertex 2 {m}
    -133.477404888317,-102.173927580696,0,  !- X,Y,Z ==> Vertex 3 {m}
    -133.477404888317,-102.173927580696,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -108.774654460182,-87.5144269986711,12,  !- X,Y,Z ==> Vertex 1 {m}
    -108.774654460182,-87.5144269986711,0,  !- X,Y,Z ==> Vertex 2 {m}
    -109.025919448289,-91.0683413967651,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.025919448289,-91.0683413967651,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -141.934577952174,-86.625375491614,12,  !- X,Y,Z ==> Vertex 1 {m}
    -141.934577952174,-86.625375491614,0,  !- X,Y,Z ==> Vertex 2 {m}
    -172.749819942485,-84.4035094742273,0,  !- X,Y,Z ==> Vertex 3 {m}
    -172.749819942485,-84.4035094742273,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -154.831154703992,-135.713605129599,12,  !- X,Y,Z ==> Vertex 1 {m}
    -154.831154703992,-135.713605129599,0,  !- X,Y,Z ==> Vertex 2 {m}
    -153.155928684886,-113.390593396398,0,  !- X,Y,Z ==> Vertex 3 {m}
    -153.155928684886,-113.390593396398,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -133.477404888317,-102.173927580696,12,  !- X,Y,Z ==> Vertex 1 {m}
    -133.477404888317,-102.173927580696,0,  !- X,Y,Z ==> Vertex 2 {m}
    -111.119546357337,-103.840202922907,0,  !- X,Y,Z ==> Vertex 3 {m}
    -111.119546357337,-103.840202922907,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -172.749819942485,-84.4035094742273,12,  !- X,Y,Z ==> Vertex 1 {m}
    -172.749819942485,-84.4035094742273,0,  !- X,Y,Z ==> Vertex 2 {m}
    -174.090035292193,-101.95094832144,0,  !- X,Y,Z ==> Vertex 3 {m}
    -174.090035292193,-101.95094832144,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -141.850810389524,-85.0705379226241,12,  !- X,Y,Z ==> Vertex 1 {m}
    -141.850810389524,-85.0705379226241,0,  !- X,Y,Z ==> Vertex 2 {m}
    -141.934577952174,-86.625375491614,0,  !- X,Y,Z ==> Vertex 3 {m}
    -141.934577952174,-86.625375491614,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -109.025919448289,-91.0683413967651,12,  !- X,Y,Z ==> Vertex 1 {m}
    -109.025919448289,-91.0683413967651,0,  !- X,Y,Z ==> Vertex 2 {m}
    -132.723535104818,-89.4020481171449,0,  !- X,Y,Z ==> Vertex 3 {m}
    -132.723535104818,-89.4020481171449,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -113.883458742156,-140.712059172259,12,  !- X,Y,Z ==> Vertex 1 {m}
    -113.883458742156,-140.712059172259,0,  !- X,Y,Z ==> Vertex 2 {m}
    -101.825222619731,-141.600717591687,0,  !- X,Y,Z ==> Vertex 3 {m}
    -101.825222619731,-141.600717591687,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -132.472258587561,-85.8481345289586,12,  !- X,Y,Z ==> Vertex 1 {m}
    -132.472258587561,-85.8481345289586,0,  !- X,Y,Z ==> Vertex 2 {m}
    -141.850810389524,-85.0705379226241,0,  !- X,Y,Z ==> Vertex 3 {m}
    -141.850810389524,-85.0705379226241,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -132.723535104818,-89.4020481171449,12,  !- X,Y,Z ==> Vertex 1 {m}
    -132.723535104818,-89.4020481171449,0,  !- X,Y,Z ==> Vertex 2 {m}
    -132.472258587561,-85.8481345289586,0,  !- X,Y,Z ==> Vertex 3 {m}
    -132.472258587561,-85.8481345289586,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -171.661656209469,-102.173125966929,12,  !- X,Y,Z ==> Vertex 1 {m}
    -171.661656209469,-102.173125966929,0,  !- X,Y,Z ==> Vertex 2 {m}
    -172.750601341669,-117.277251875994,0,  !- X,Y,Z ==> Vertex 3 {m}
    -172.750601341669,-117.277251875994,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -141.934577952174,-86.625375491614,0,  !- X,Y,Z ==> Vertex 1 {m}
    -141.850810389524,-85.0705379226241,0,  !- X,Y,Z ==> Vertex 2 {m}
    -132.472258587561,-85.8481345289586,0,  !- X,Y,Z ==> Vertex 3 {m}
    -132.723535104818,-89.4020481171449,0,  !- X,Y,Z ==> Vertex 4 {m}
    -109.025919448289,-91.0683413967651,0,  !- X,Y,Z ==> Vertex 5 {m}
    -108.774654460182,-87.5144269986711,0,  !- X,Y,Z ==> Vertex 6 {m}
    -97.8050900260075,-88.4030624463523,0,  !- X,Y,Z ==> Vertex 7 {m}
    -101.825222619731,-141.600717591687,0,  !- X,Y,Z ==> Vertex 8 {m}
    -113.883458742156,-140.712059172259,0,  !- X,Y,Z ==> Vertex 9 {m}
    -111.119546357337,-103.840202922907,0,  !- X,Y,Z ==> Vertex 10 {m}
    -133.477404888317,-102.173927580696,0,  !- X,Y,Z ==> Vertex 11 {m}
    -133.728676330622,-105.394661224269,0,  !- X,Y,Z ==> Vertex 12 {m}
    -144.865739073398,-104.617028180202,0,  !- X,Y,Z ==> Vertex 13 {m}
    -145.535825258481,-113.946049678392,0,  !- X,Y,Z ==> Vertex 14 {m}
    -153.155928684886,-113.390593396398,0,  !- X,Y,Z ==> Vertex 15 {m}
    -154.831154703992,-135.713605129599,0,  !- X,Y,Z ==> Vertex 16 {m}
    -180.036179618285,-133.825005554628,0,  !- X,Y,Z ==> Vertex 17 {m}
    -178.779695257248,-116.832866311702,0,  !- X,Y,Z ==> Vertex 18 {m}
    -172.750601341669,-117.277251875994,0,  !- X,Y,Z ==> Vertex 19 {m}
    -171.661656209469,-102.173125966929,0,  !- X,Y,Z ==> Vertex 20 {m}
    -174.090035292193,-101.95094832144,0,  !- X,Y,Z ==> Vertex 21 {m}
    -172.749819942485,-84.4035094742273,0;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.1172404803838,-97.3991772573325,12,  !- X,Y,Z ==> Vertex 1 {m}
    76.1172404803838,-97.3991772573325,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.438955640206,-96.0666374229531,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.438955640206,-96.0666374229531,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -40.3613884091055,-95.8446246140305,12,  !- X,Y,Z ==> Vertex 1 {m}
    -40.3613884091055,-95.8446246140305,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.9624096022524,-148.153833996156,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.9624096022524,-148.153833996156,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.5912072045611,-162.36929530871,12,  !- X,Y,Z ==> Vertex 1 {m}
    70.5912072045611,-162.36929530871,0,  !- X,Y,Z ==> Vertex 2 {m}
    99.9833031835219,-164.36802911902,0,  !- X,Y,Z ==> Vertex 3 {m}
    99.9833031835219,-164.36802911902,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.4271705387925,-137.825367207863,12,  !- X,Y,Z ==> Vertex 1 {m}
    19.4271705387925,-137.825367207863,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.7524714262352,-161.147957228774,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.7524714262352,-161.147957228774,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    100.90423427663,-150.818704847829,12,  !- X,Y,Z ==> Vertex 1 {m}
    100.90423427663,-150.818704847829,0,  !- X,Y,Z ==> Vertex 2 {m}
    110.282895206325,-151.484928172569,0,  !- X,Y,Z ==> Vertex 3 {m}
    110.282895206325,-151.484928172569,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.9624096022524,-148.153833996156,12,  !- X,Y,Z ==> Vertex 1 {m}
    -43.9624096022524,-148.153833996156,0,  !- X,Y,Z ==> Vertex 2 {m}
    -46.8932361919312,-148.042755744208,0,  !- X,Y,Z ==> Vertex 3 {m}
    -46.8932361919312,-148.042755744208,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.3323260015309,-101.064472821932,0,  !- X,Y,Z ==> Vertex 1 {m}
    34.5835180611921,-96.8441938772934,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.2714981927351,-98.2878375453171,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.438955640206,-96.0666374229531,0,  !- X,Y,Z ==> Vertex 4 {m}
    76.1172404803838,-97.3991772573325,0,  !- X,Y,Z ==> Vertex 5 {m}
    75.8660702016844,-101.397337753948,0,  !- X,Y,Z ==> Vertex 6 {m}
    104.588021791217,-103.396060094482,0,  !- X,Y,Z ==> Vertex 7 {m}
    102.662458331943,-131.494251786045,0,  !- X,Y,Z ==> Vertex 8 {m}
    111.622405792711,-132.160479304299,0,  !- X,Y,Z ==> Vertex 9 {m}
    110.282895206325,-151.484928172569,0,  !- X,Y,Z ==> Vertex 10 {m}
    100.90423427663,-150.818704847829,0,  !- X,Y,Z ==> Vertex 11 {m}
    99.9833031835219,-164.36802911902,0,  !- X,Y,Z ==> Vertex 12 {m}
    70.5912072045611,-162.36929530871,0,  !- X,Y,Z ==> Vertex 13 {m}
    70.4237547068338,-164.812615385455,0,  !- X,Y,Z ==> Vertex 14 {m}
    17.7524714262352,-161.147957228774,0,  !- X,Y,Z ==> Vertex 15 {m}
    19.4271705387925,-137.825367207863,0,  !- X,Y,Z ==> Vertex 16 {m}
    15.5752310771045,-137.603256615542,0,  !- X,Y,Z ==> Vertex 17 {m}
    14.0679927842795,-159.371006411517,0,  !- X,Y,Z ==> Vertex 18 {m}
    5.10802072067938,-158.704658650527,0,  !- X,Y,Z ==> Vertex 19 {m}
    5.19175797285057,-157.594059285112,0,  !- X,Y,Z ==> Vertex 20 {m}
    -47.3119648420036,-154.039989348523,0,  !- X,Y,Z ==> Vertex 21 {m}
    -46.8932361919312,-148.042755744208,0,  !- X,Y,Z ==> Vertex 22 {m}
    -43.9624096022524,-148.153833996156,0,  !- X,Y,Z ==> Vertex 23 {m}
    -40.3613884091055,-95.8446246140305,0;  !- X,Y,Z ==> Vertex 24 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.10802072067938,-158.704658650527,12,  !- X,Y,Z ==> Vertex 1 {m}
    5.10802072067938,-158.704658650527,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.0679927842795,-159.371006411517,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.0679927842795,-159.371006411517,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.5752310771045,-137.603256615542,12,  !- X,Y,Z ==> Vertex 1 {m}
    15.5752310771045,-137.603256615542,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4271705387925,-137.825367207863,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.4271705387925,-137.825367207863,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.7524714262352,-161.147957228774,12,  !- X,Y,Z ==> Vertex 1 {m}
    17.7524714262352,-161.147957228774,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.4237547068338,-164.812615385455,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.4237547068338,-164.812615385455,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.2714981927351,-98.2878375453171,12,  !- X,Y,Z ==> Vertex 1 {m}
    56.2714981927351,-98.2878375453171,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.5835180611921,-96.8441938772934,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.5835180611921,-96.8441938772934,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.3323260015309,-101.064472821932,12,  !- X,Y,Z ==> Vertex 1 {m}
    34.3323260015309,-101.064472821932,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.3613884091055,-95.8446246140305,0,  !- X,Y,Z ==> Vertex 3 {m}
    -40.3613884091055,-95.8446246140305,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    75.8660702016844,-101.397337753948,12,  !- X,Y,Z ==> Vertex 1 {m}
    75.8660702016844,-101.397337753948,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.1172404803838,-97.3991772573325,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.1172404803838,-97.3991772573325,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -46.8932361919312,-148.042755744208,12,  !- X,Y,Z ==> Vertex 1 {m}
    -46.8932361919312,-148.042755744208,0,  !- X,Y,Z ==> Vertex 2 {m}
    -47.3119648420036,-154.039989348523,0,  !- X,Y,Z ==> Vertex 3 {m}
    -47.3119648420036,-154.039989348523,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    99.9833031835219,-164.36802911902,12,  !- X,Y,Z ==> Vertex 1 {m}
    99.9833031835219,-164.36802911902,0,  !- X,Y,Z ==> Vertex 2 {m}
    100.90423427663,-150.818704847829,0,  !- X,Y,Z ==> Vertex 3 {m}
    100.90423427663,-150.818704847829,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -47.3119648420036,-154.039989348523,12,  !- X,Y,Z ==> Vertex 1 {m}
    -47.3119648420036,-154.039989348523,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.19175797285057,-157.594059285112,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.19175797285057,-157.594059285112,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    104.588021791217,-103.396060094482,12,  !- X,Y,Z ==> Vertex 1 {m}
    104.588021791217,-103.396060094482,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.8660702016844,-101.397337753948,0,  !- X,Y,Z ==> Vertex 3 {m}
    75.8660702016844,-101.397337753948,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.0679927842795,-159.371006411517,12,  !- X,Y,Z ==> Vertex 1 {m}
    14.0679927842795,-159.371006411517,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.5752310771045,-137.603256615542,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.5752310771045,-137.603256615542,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.19175797285057,-157.594059285112,12,  !- X,Y,Z ==> Vertex 1 {m}
    5.19175797285057,-157.594059285112,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.10802072067938,-158.704658650527,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.10802072067938,-158.704658650527,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.4237547068338,-164.812615385455,12,  !- X,Y,Z ==> Vertex 1 {m}
    70.4237547068338,-164.812615385455,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.5912072045611,-162.36929530871,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.5912072045611,-162.36929530871,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    111.622405792711,-132.160479304299,12,  !- X,Y,Z ==> Vertex 1 {m}
    111.622405792711,-132.160479304299,0,  !- X,Y,Z ==> Vertex 2 {m}
    102.662458331943,-131.494251786045,0,  !- X,Y,Z ==> Vertex 3 {m}
    102.662458331943,-131.494251786045,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -40.3613884091055,-95.8446246140305,12,  !- X,Y,Z ==> Vertex 1 {m}
    -43.9624096022524,-148.153833996156,12,  !- X,Y,Z ==> Vertex 2 {m}
    -46.8932361919312,-148.042755744208,12,  !- X,Y,Z ==> Vertex 3 {m}
    -47.3119648420036,-154.039989348523,12,  !- X,Y,Z ==> Vertex 4 {m}
    5.19175797285057,-157.594059285112,12,  !- X,Y,Z ==> Vertex 5 {m}
    5.10802072067938,-158.704658650527,12,  !- X,Y,Z ==> Vertex 6 {m}
    14.0679927842795,-159.371006411517,12,  !- X,Y,Z ==> Vertex 7 {m}
    15.5752310771045,-137.603256615542,12,  !- X,Y,Z ==> Vertex 8 {m}
    19.4271705387925,-137.825367207863,12,  !- X,Y,Z ==> Vertex 9 {m}
    17.7524714262352,-161.147957228774,12,  !- X,Y,Z ==> Vertex 10 {m}
    70.4237547068338,-164.812615385455,12,  !- X,Y,Z ==> Vertex 11 {m}
    70.5912072045611,-162.36929530871,12,  !- X,Y,Z ==> Vertex 12 {m}
    99.9833031835219,-164.36802911902,12,  !- X,Y,Z ==> Vertex 13 {m}
    100.90423427663,-150.818704847829,12,  !- X,Y,Z ==> Vertex 14 {m}
    110.282895206325,-151.484928172569,12,  !- X,Y,Z ==> Vertex 15 {m}
    111.622405792711,-132.160479304299,12,  !- X,Y,Z ==> Vertex 16 {m}
    102.662458331943,-131.494251786045,12,  !- X,Y,Z ==> Vertex 17 {m}
    104.588021791217,-103.396060094482,12,  !- X,Y,Z ==> Vertex 18 {m}
    75.8660702016844,-101.397337753948,12,  !- X,Y,Z ==> Vertex 19 {m}
    76.1172404803838,-97.3991772573325,12,  !- X,Y,Z ==> Vertex 20 {m}
    56.438955640206,-96.0666374229531,12,  !- X,Y,Z ==> Vertex 21 {m}
    56.2714981927351,-98.2878375453171,12,  !- X,Y,Z ==> Vertex 22 {m}
    34.5835180611921,-96.8441938772934,12,  !- X,Y,Z ==> Vertex 23 {m}
    34.3323260015309,-101.064472821932,12;  !- X,Y,Z ==> Vertex 24 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.5835180611921,-96.8441938772934,12,  !- X,Y,Z ==> Vertex 1 {m}
    34.5835180611921,-96.8441938772934,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.3323260015309,-101.064472821932,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.3323260015309,-101.064472821932,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.438955640206,-96.0666374229531,12,  !- X,Y,Z ==> Vertex 1 {m}
    56.438955640206,-96.0666374229531,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.2714981927351,-98.2878375453171,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.2714981927351,-98.2878375453171,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    110.282895206325,-151.484928172569,12,  !- X,Y,Z ==> Vertex 1 {m}
    110.282895206325,-151.484928172569,0,  !- X,Y,Z ==> Vertex 2 {m}
    111.622405792711,-132.160479304299,0,  !- X,Y,Z ==> Vertex 3 {m}
    111.622405792711,-132.160479304299,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    102.662458331943,-131.494251786045,12,  !- X,Y,Z ==> Vertex 1 {m}
    102.662458331943,-131.494251786045,0,  !- X,Y,Z ==> Vertex 2 {m}
    104.588021791217,-103.396060094482,0,  !- X,Y,Z ==> Vertex 3 {m}
    104.588021791217,-103.396060094482,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -267.203849536579,-43.0863501594033,12,  !- X,Y,Z ==> Vertex 1 {m}
    -267.203849536579,-43.0863501594033,0,  !- X,Y,Z ==> Vertex 2 {m}
    -304.047900764382,-40.6415831948438,0,  !- X,Y,Z ==> Vertex 3 {m}
    -304.047900764382,-40.6415831948438,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -268.20923520963,-57.8572864003071,12,  !- X,Y,Z ==> Vertex 1 {m}
    -268.20923520963,-57.8572864003071,0,  !- X,Y,Z ==> Vertex 2 {m}
    -267.203849536579,-43.0863501594033,0,  !- X,Y,Z ==> Vertex 3 {m}
    -267.203849536579,-43.0863501594033,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -267.203849536579,-43.0863501594033,0,  !- X,Y,Z ==> Vertex 1 {m}
    -268.20923520963,-57.8572864003071,0,  !- X,Y,Z ==> Vertex 2 {m}
    -304.969628788239,-55.5235778587413,0,  !- X,Y,Z ==> Vertex 3 {m}
    -304.047900764382,-40.6415831948438,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -304.047900764382,-40.6415831948438,12,  !- X,Y,Z ==> Vertex 1 {m}
    -304.047900764382,-40.6415831948438,0,  !- X,Y,Z ==> Vertex 2 {m}
    -304.969628788239,-55.5235778587413,0,  !- X,Y,Z ==> Vertex 3 {m}
    -304.969628788239,-55.5235778587413,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -304.969628788239,-55.5235778587413,12,  !- X,Y,Z ==> Vertex 1 {m}
    -304.969628788239,-55.5235778587413,0,  !- X,Y,Z ==> Vertex 2 {m}
    -268.20923520963,-57.8572864003071,0,  !- X,Y,Z ==> Vertex 3 {m}
    -268.20923520963,-57.8572864003071,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -304.047900764382,-40.6415831948438,12,  !- X,Y,Z ==> Vertex 1 {m}
    -304.969628788239,-55.5235778587413,12,  !- X,Y,Z ==> Vertex 2 {m}
    -268.20923520963,-57.8572864003071,12,  !- X,Y,Z ==> Vertex 3 {m}
    -267.203849536579,-43.0863501594033,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.5722366363795,256.881807966282,12,  !- X,Y,Z ==> Vertex 1 {m}
    32.5722366363795,256.881807966282,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.9907985468405,279.871230859499,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.9907985468405,279.871230859499,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.9907985468405,279.871230859499,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.5722366363795,256.881807966282,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5338436730401,256.992836385831,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.8686980163199,279.982258532786,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.5338436730401,256.992836385831,12,  !- X,Y,Z ==> Vertex 1 {m}
    24.5338436730401,256.992836385831,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.5722366363795,256.881807966282,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.5722366363795,256.881807966282,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.9907985468405,279.871230859499,12,  !- X,Y,Z ==> Vertex 1 {m}
    32.9907985468405,279.871230859499,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.8686980163199,279.982258532786,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.8686980163199,279.982258532786,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.8686980163199,279.982258532786,12,  !- X,Y,Z ==> Vertex 1 {m}
    24.5338436730401,256.992836385831,12,  !- X,Y,Z ==> Vertex 2 {m}
    32.5722366363795,256.881807966282,12,  !- X,Y,Z ==> Vertex 3 {m}
    32.9907985468405,279.871230859499,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.8686980163199,279.982258532786,12,  !- X,Y,Z ==> Vertex 1 {m}
    24.8686980163199,279.982258532786,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5338436730401,256.992836385831,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.5338436730401,256.992836385831,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.7362567682546,164.146945728917,12,  !- X,Y,Z ==> Vertex 1 {m}
    66.7362567682546,164.146945728917,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.317671292958,154.706843092616,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.317671292958,154.706843092616,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.1214766591857,136.159771946924,12,  !- X,Y,Z ==> Vertex 1 {m}
    60.1214766591857,136.159771946924,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.7220674609746,136.048742644385,0,  !- X,Y,Z ==> Vertex 3 {m}
    63.7220674609746,136.048742644385,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.9586656894206,154.92891613656,12,  !- X,Y,Z ==> Vertex 1 {m}
    60.9586656894206,154.92891613656,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.1214766591857,136.159771946924,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.1214766591857,136.159771946924,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.7362567682546,164.146945728917,12,  !- X,Y,Z ==> Vertex 1 {m}
    66.317671292958,154.706843092616,12,  !- X,Y,Z ==> Vertex 2 {m}
    60.9586656894206,154.92891613656,12,  !- X,Y,Z ==> Vertex 3 {m}
    60.1214766591857,136.159771946924,12,  !- X,Y,Z ==> Vertex 4 {m}
    63.7220674609746,136.048742644385,12,  !- X,Y,Z ==> Vertex 5 {m}
    62.7174309152304,115.280517634617,12,  !- X,Y,Z ==> Vertex 6 {m}
    74.6077906737445,114.725330084181,12,  !- X,Y,Z ==> Vertex 7 {m}
    75.2775306244495,128.163594489892,12,  !- X,Y,Z ==> Vertex 8 {m}
    94.9552059658707,127.275345116545,12,  !- X,Y,Z ==> Vertex 9 {m}
    95.541181299621,140.047250663466,12,  !- X,Y,Z ==> Vertex 10 {m}
    73.3515027063661,140.935472678659,12,  !- X,Y,Z ==> Vertex 11 {m}
    74.3560837224008,163.813839737083,12;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    95.541181299621,140.047250663466,12,  !- X,Y,Z ==> Vertex 1 {m}
    95.541181299621,140.047250663466,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.3515027063661,140.935472678659,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.3515027063661,140.935472678659,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.6077906737445,114.725330084181,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.6077906737445,114.725330084181,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.2775306244495,128.163594489892,0,  !- X,Y,Z ==> Vertex 3 {m}
    75.2775306244495,128.163594489892,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    75.2775306244495,128.163594489892,12,  !- X,Y,Z ==> Vertex 1 {m}
    75.2775306244495,128.163594489892,0,  !- X,Y,Z ==> Vertex 2 {m}
    94.9552059658707,127.275345116545,0,  !- X,Y,Z ==> Vertex 3 {m}
    94.9552059658707,127.275345116545,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.3560837224008,163.813839737083,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.3560837224008,163.813839737083,0,  !- X,Y,Z ==> Vertex 2 {m}
    66.7362567682546,164.146945728917,0,  !- X,Y,Z ==> Vertex 3 {m}
    66.7362567682546,164.146945728917,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    94.9552059658707,127.275345116545,12,  !- X,Y,Z ==> Vertex 1 {m}
    94.9552059658707,127.275345116545,0,  !- X,Y,Z ==> Vertex 2 {m}
    95.541181299621,140.047250663466,0,  !- X,Y,Z ==> Vertex 3 {m}
    95.541181299621,140.047250663466,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    66.317671292958,154.706843092616,12,  !- X,Y,Z ==> Vertex 1 {m}
    66.317671292958,154.706843092616,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.9586656894206,154.92891613656,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.9586656894206,154.92891613656,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    63.7220674609746,136.048742644385,12,  !- X,Y,Z ==> Vertex 1 {m}
    63.7220674609746,136.048742644385,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.7174309152304,115.280517634617,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.7174309152304,115.280517634617,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    62.7174309152304,115.280517634617,12,  !- X,Y,Z ==> Vertex 1 {m}
    62.7174309152304,115.280517634617,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.6077906737445,114.725330084181,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.6077906737445,114.725330084181,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.3515027063661,140.935472678659,12,  !- X,Y,Z ==> Vertex 1 {m}
    73.3515027063661,140.935472678659,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.3560837224008,163.813839737083,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.3560837224008,163.813839737083,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.3560837224008,163.813839737083,0,  !- X,Y,Z ==> Vertex 1 {m}
    73.3515027063661,140.935472678659,0,  !- X,Y,Z ==> Vertex 2 {m}
    95.541181299621,140.047250663466,0,  !- X,Y,Z ==> Vertex 3 {m}
    94.9552059658707,127.275345116545,0,  !- X,Y,Z ==> Vertex 4 {m}
    75.2775306244495,128.163594489892,0,  !- X,Y,Z ==> Vertex 5 {m}
    74.6077906737445,114.725330084181,0,  !- X,Y,Z ==> Vertex 6 {m}
    62.7174309152304,115.280517634617,0,  !- X,Y,Z ==> Vertex 7 {m}
    63.7220674609746,136.048742644385,0,  !- X,Y,Z ==> Vertex 8 {m}
    60.1214766591857,136.159771946924,0,  !- X,Y,Z ==> Vertex 9 {m}
    60.9586656894206,154.92891613656,0,  !- X,Y,Z ==> Vertex 10 {m}
    66.317671292958,154.706843092616,0,  !- X,Y,Z ==> Vertex 11 {m}
    66.7362567682546,164.146945728917,0;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    164.537744285041,173.144360942483,12,  !- X,Y,Z ==> Vertex 1 {m}
    164.537744285041,173.144360942483,0,  !- X,Y,Z ==> Vertex 2 {m}
    162.528957558261,135.828160747461,0,  !- X,Y,Z ==> Vertex 3 {m}
    162.528957558261,135.828160747461,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    104.165862853826,138.825709360215,12,  !- X,Y,Z ==> Vertex 1 {m}
    104.165862853826,138.825709360215,0,  !- X,Y,Z ==> Vertex 2 {m}
    103.412444114235,125.276380896832,0,  !- X,Y,Z ==> Vertex 3 {m}
    103.412444114235,125.276380896832,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    162.528957558261,135.828160747461,12,  !- X,Y,Z ==> Vertex 1 {m}
    162.528957558261,135.828160747461,0,  !- X,Y,Z ==> Vertex 2 {m}
    104.165862853826,138.825709360215,0,  !- X,Y,Z ==> Vertex 3 {m}
    104.165862853826,138.825709360215,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    103.412444114235,125.276380896832,12,  !- X,Y,Z ==> Vertex 1 {m}
    103.412444114235,125.276380896832,0,  !- X,Y,Z ==> Vertex 2 {m}
    161.356975755937,122.167757009767,0,  !- X,Y,Z ==> Vertex 3 {m}
    161.356975755937,122.167757009767,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    161.356975755937,122.167757009767,12,  !- X,Y,Z ==> Vertex 1 {m}
    161.356975755937,122.167757009767,0,  !- X,Y,Z ==> Vertex 2 {m}
    160.43628025685,104.620260109535,0,  !- X,Y,Z ==> Vertex 3 {m}
    160.43628025685,104.620260109535,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    177.516564812664,172.478306456313,0,  !- X,Y,Z ==> Vertex 1 {m}
    173.833897881687,103.954208371938,0,  !- X,Y,Z ==> Vertex 2 {m}
    160.43628025685,104.620260109535,0,  !- X,Y,Z ==> Vertex 3 {m}
    161.356975755937,122.167757009767,0,  !- X,Y,Z ==> Vertex 4 {m}
    103.412444114235,125.276380896832,0,  !- X,Y,Z ==> Vertex 5 {m}
    104.165862853826,138.825709360215,0,  !- X,Y,Z ==> Vertex 6 {m}
    162.528957558261,135.828160747461,0,  !- X,Y,Z ==> Vertex 7 {m}
    164.537744285041,173.144360942483,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    177.516564812664,172.478306456313,12,  !- X,Y,Z ==> Vertex 1 {m}
    177.516564812664,172.478306456313,0,  !- X,Y,Z ==> Vertex 2 {m}
    164.537744285041,173.144360942483,0,  !- X,Y,Z ==> Vertex 3 {m}
    164.537744285041,173.144360942483,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    160.43628025685,104.620260109535,12,  !- X,Y,Z ==> Vertex 1 {m}
    160.43628025685,104.620260109535,0,  !- X,Y,Z ==> Vertex 2 {m}
    173.833897881687,103.954208371938,0,  !- X,Y,Z ==> Vertex 3 {m}
    173.833897881687,103.954208371938,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    164.537744285041,173.144360942483,12,  !- X,Y,Z ==> Vertex 1 {m}
    162.528957558261,135.828160747461,12,  !- X,Y,Z ==> Vertex 2 {m}
    104.165862853826,138.825709360215,12,  !- X,Y,Z ==> Vertex 3 {m}
    103.412444114235,125.276380896832,12,  !- X,Y,Z ==> Vertex 4 {m}
    161.356975755937,122.167757009767,12,  !- X,Y,Z ==> Vertex 5 {m}
    160.43628025685,104.620260109535,12,  !- X,Y,Z ==> Vertex 6 {m}
    173.833897881687,103.954208371938,12,  !- X,Y,Z ==> Vertex 7 {m}
    177.516564812664,172.478306456313,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    173.833897881687,103.954208371938,12,  !- X,Y,Z ==> Vertex 1 {m}
    173.833897881687,103.954208371938,0,  !- X,Y,Z ==> Vertex 2 {m}
    177.516564812664,172.478306456313,0,  !- X,Y,Z ==> Vertex 3 {m}
    177.516564812664,172.478306456313,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -229.933429391194,196.579793777731,12,  !- X,Y,Z ==> Vertex 1 {m}
    -229.933429391194,196.579793777731,0,  !- X,Y,Z ==> Vertex 2 {m}
    -249.862075340584,197.579991571809,0,  !- X,Y,Z ==> Vertex 3 {m}
    -249.862075340584,197.579991571809,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -249.862075340584,197.579991571809,12,  !- X,Y,Z ==> Vertex 1 {m}
    -249.862075340584,197.579991571809,0,  !- X,Y,Z ==> Vertex 2 {m}
    -251.03519068658,173.25789407894,0,  !- X,Y,Z ==> Vertex 3 {m}
    -251.03519068658,173.25789407894,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -282.518855720107,183.587628833026,12,  !- X,Y,Z ==> Vertex 1 {m}
    -282.518855720107,183.587628833026,0,  !- X,Y,Z ==> Vertex 2 {m}
    -327.986923455082,173.594139626416,0,  !- X,Y,Z ==> Vertex 3 {m}
    -327.986923455082,173.594139626416,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -327.986923455082,173.594139626416,12,  !- X,Y,Z ==> Vertex 1 {m}
    -327.986923455082,173.594139626416,0,  !- X,Y,Z ==> Vertex 2 {m}
    -324.718346188878,239.452569419791,0,  !- X,Y,Z ==> Vertex 3 {m}
    -324.718346188878,239.452569419791,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -138.830199073244,232.783040887441,12,  !- X,Y,Z ==> Vertex 1 {m}
    -138.830199073244,232.783040887441,0,  !- X,Y,Z ==> Vertex 2 {m}
    -255.973213287185,238.450282849083,0,  !- X,Y,Z ==> Vertex 3 {m}
    -255.973213287185,238.450282849083,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.5253491839502,180.805865212795,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.5253491839502,180.805865212795,0,  !- X,Y,Z ==> Vertex 2 {m}
    -55.0966871528276,229.894363703122,0,  !- X,Y,Z ==> Vertex 3 {m}
    -55.0966871528276,229.894363703122,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -95.0375739645058,231.782796247697,12,  !- X,Y,Z ==> Vertex 1 {m}
    -95.0375739645058,231.782796247697,0,  !- X,Y,Z ==> Vertex 2 {m}
    -64.6427307064649,183.027124832653,0,  !- X,Y,Z ==> Vertex 3 {m}
    -64.6427307064649,183.027124832653,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -149.633658950639,143.713142552405,12,  !- X,Y,Z ==> Vertex 1 {m}
    -149.633658950639,143.713142552405,0,  !- X,Y,Z ==> Vertex 2 {m}
    -157.421199184262,133.27366873249,0,  !- X,Y,Z ==> Vertex 3 {m}
    -157.421199184262,133.27366873249,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -255.973213287185,238.450282849083,12,  !- X,Y,Z ==> Vertex 1 {m}
    -255.973213287185,238.450282849083,0,  !- X,Y,Z ==> Vertex 2 {m}
    -229.933429391194,196.579793777731,0,  !- X,Y,Z ==> Vertex 3 {m}
    -229.933429391194,196.579793777731,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -251.03519068658,173.25789407894,12,  !- X,Y,Z ==> Vertex 1 {m}
    -251.03519068658,173.25789407894,0,  !- X,Y,Z ==> Vertex 2 {m}
    -282.518855720107,183.587628833026,0,  !- X,Y,Z ==> Vertex 3 {m}
    -282.518855720107,183.587628833026,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -64.6427307064649,183.027124832653,12,  !- X,Y,Z ==> Vertex 1 {m}
    -64.6427307064649,183.027124832653,0,  !- X,Y,Z ==> Vertex 2 {m}
    -153.735729042187,187.359803068594,0,  !- X,Y,Z ==> Vertex 3 {m}
    -153.735729042187,187.359803068594,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -55.0966871528276,229.894363703122,12,  !- X,Y,Z ==> Vertex 1 {m}
    -55.0966871528276,229.894363703122,0,  !- X,Y,Z ==> Vertex 2 {m}
    -95.0375739645058,231.782796247697,0,  !- X,Y,Z ==> Vertex 3 {m}
    -95.0375739645058,231.782796247697,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -153.735729042187,187.359803068594,12,  !- X,Y,Z ==> Vertex 1 {m}
    -153.735729042187,187.359803068594,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.830199073244,232.783040887441,0,  !- X,Y,Z ==> Vertex 3 {m}
    -138.830199073244,232.783040887441,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.1230823092757,180.139405541497,12,  !- X,Y,Z ==> Vertex 1 {m}
    -43.1230823092757,180.139405541497,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.5253491839502,180.805865212795,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.5253491839502,180.805865212795,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -339.539136916148,240.119606766585,12,  !- X,Y,Z ==> Vertex 1 {m}
    -371.530288405266,142.832619199318,12,  !- X,Y,Z ==> Vertex 2 {m}
    -327.904141376094,152.492738425532,12,  !- X,Y,Z ==> Vertex 3 {m}
    -149.633658950639,143.713142552405,12,  !- X,Y,Z ==> Vertex 4 {m}
    -157.421199184262,133.27366873249,12,  !- X,Y,Z ==> Vertex 5 {m}
    -60.4564789998039,128.49663602201,12,  !- X,Y,Z ==> Vertex 6 {m}
    -67.3224351093648,160.037731639326,12,  !- X,Y,Z ==> Vertex 7 {m}
    -44.9653646516098,158.926959059046,12,  !- X,Y,Z ==> Vertex 8 {m}
    -46.640271883747,124.720494890855,12,  !- X,Y,Z ==> Vertex 9 {m}
    45.5515937547574,144.822344662686,12,  !- X,Y,Z ==> Vertex 10 {m}
    47.5609626746103,184.581832827836,12,  !- X,Y,Z ==> Vertex 11 {m}
    31.4840141771996,185.359165326248,12,  !- X,Y,Z ==> Vertex 12 {m}
    30.2281124603627,159.037942802435,12,  !- X,Y,Z ==> Vertex 13 {m}
    -8.70837362673976,160.925904915717,12,  !- X,Y,Z ==> Vertex 14 {m}
    -23.5291381092522,228.117232965651,12,  !- X,Y,Z ==> Vertex 15 {m}
    -40.6945192095528,228.894728800349,12,  !- X,Y,Z ==> Vertex 16 {m}
    -43.1230823092757,180.139405541497,12,  !- X,Y,Z ==> Vertex 17 {m}
    -57.5253491839502,180.805865212795,12,  !- X,Y,Z ==> Vertex 18 {m}
    -55.0966871528276,229.894363703122,12,  !- X,Y,Z ==> Vertex 19 {m}
    -95.0375739645058,231.782796247697,12,  !- X,Y,Z ==> Vertex 20 {m}
    -64.6427307064649,183.027124832653,12,  !- X,Y,Z ==> Vertex 21 {m}
    -153.735729042187,187.359803068594,12,  !- X,Y,Z ==> Vertex 22 {m}
    -138.830199073244,232.783040887441,12,  !- X,Y,Z ==> Vertex 23 {m}
    -255.973213287185,238.450282849083,12,  !- X,Y,Z ==> Vertex 24 {m}
    -229.933429391194,196.579793777731,12,  !- X,Y,Z ==> Vertex 25 {m}
    -249.862075340584,197.579991571809,12,  !- X,Y,Z ==> Vertex 26 {m}
    -251.03519068658,173.25789407894,12,  !- X,Y,Z ==> Vertex 27 {m}
    -282.518855720107,183.587628833026,12,  !- X,Y,Z ==> Vertex 28 {m}
    -327.986923455082,173.594139626416,12,  !- X,Y,Z ==> Vertex 29 {m}
    -324.718346188878,239.452569419791,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.4840141771996,185.359165326248,12,  !- X,Y,Z ==> Vertex 1 {m}
    31.4840141771996,185.359165326248,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.2281124603627,159.037942802435,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.2281124603627,159.037942802435,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.70837362673976,160.925904915717,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.70837362673976,160.925904915717,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.5291381092522,228.117232965651,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.5291381092522,228.117232965651,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    45.5515937547574,144.822344662686,12,  !- X,Y,Z ==> Vertex 1 {m}
    45.5515937547574,144.822344662686,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.5609626746103,184.581832827836,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.5609626746103,184.581832827836,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -157.421199184262,133.27366873249,12,  !- X,Y,Z ==> Vertex 1 {m}
    -157.421199184262,133.27366873249,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.4564789998039,128.49663602201,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.4564789998039,128.49663602201,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.5609626746103,184.581832827836,12,  !- X,Y,Z ==> Vertex 1 {m}
    47.5609626746103,184.581832827836,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.4840141771996,185.359165326248,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.4840141771996,185.359165326248,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    30.2281124603627,159.037942802435,12,  !- X,Y,Z ==> Vertex 1 {m}
    30.2281124603627,159.037942802435,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.70837362673976,160.925904915717,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.70837362673976,160.925904915717,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -40.6945192095528,228.894728800349,12,  !- X,Y,Z ==> Vertex 1 {m}
    -40.6945192095528,228.894728800349,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.1230823092757,180.139405541497,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.1230823092757,180.139405541497,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -46.640271883747,124.720494890855,12,  !- X,Y,Z ==> Vertex 1 {m}
    -46.640271883747,124.720494890855,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.5515937547574,144.822344662686,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.5515937547574,144.822344662686,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.5291381092522,228.117232965651,12,  !- X,Y,Z ==> Vertex 1 {m}
    -23.5291381092522,228.117232965651,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.6945192095528,228.894728800349,0,  !- X,Y,Z ==> Vertex 3 {m}
    -40.6945192095528,228.894728800349,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -324.718346188878,239.452569419791,0,  !- X,Y,Z ==> Vertex 1 {m}
    -327.986923455082,173.594139626416,0,  !- X,Y,Z ==> Vertex 2 {m}
    -282.518855720107,183.587628833026,0,  !- X,Y,Z ==> Vertex 3 {m}
    -251.03519068658,173.25789407894,0,  !- X,Y,Z ==> Vertex 4 {m}
    -249.862075340584,197.579991571809,0,  !- X,Y,Z ==> Vertex 5 {m}
    -229.933429391194,196.579793777731,0,  !- X,Y,Z ==> Vertex 6 {m}
    -255.973213287185,238.450282849083,0,  !- X,Y,Z ==> Vertex 7 {m}
    -138.830199073244,232.783040887441,0,  !- X,Y,Z ==> Vertex 8 {m}
    -153.735729042187,187.359803068594,0,  !- X,Y,Z ==> Vertex 9 {m}
    -64.6427307064649,183.027124832653,0,  !- X,Y,Z ==> Vertex 10 {m}
    -95.0375739645058,231.782796247697,0,  !- X,Y,Z ==> Vertex 11 {m}
    -55.0966871528276,229.894363703122,0,  !- X,Y,Z ==> Vertex 12 {m}
    -57.5253491839502,180.805865212795,0,  !- X,Y,Z ==> Vertex 13 {m}
    -43.1230823092757,180.139405541497,0,  !- X,Y,Z ==> Vertex 14 {m}
    -40.6945192095528,228.894728800349,0,  !- X,Y,Z ==> Vertex 15 {m}
    -23.5291381092522,228.117232965651,0,  !- X,Y,Z ==> Vertex 16 {m}
    -8.70837362673976,160.925904915717,0,  !- X,Y,Z ==> Vertex 17 {m}
    30.2281124603627,159.037942802435,0,  !- X,Y,Z ==> Vertex 18 {m}
    31.4840141771996,185.359165326248,0,  !- X,Y,Z ==> Vertex 19 {m}
    47.5609626746103,184.581832827836,0,  !- X,Y,Z ==> Vertex 20 {m}
    45.5515937547574,144.822344662686,0,  !- X,Y,Z ==> Vertex 21 {m}
    -46.640271883747,124.720494890855,0,  !- X,Y,Z ==> Vertex 22 {m}
    -44.9653646516098,158.926959059046,0,  !- X,Y,Z ==> Vertex 23 {m}
    -67.3224351093648,160.037731639326,0,  !- X,Y,Z ==> Vertex 24 {m}
    -60.4564789998039,128.49663602201,0,  !- X,Y,Z ==> Vertex 25 {m}
    -157.421199184262,133.27366873249,0,  !- X,Y,Z ==> Vertex 26 {m}
    -149.633658950639,143.713142552405,0,  !- X,Y,Z ==> Vertex 27 {m}
    -327.904141376094,152.492738425532,0,  !- X,Y,Z ==> Vertex 28 {m}
    -371.530288405266,142.832619199318,0,  !- X,Y,Z ==> Vertex 29 {m}
    -339.539136916148,240.119606766585,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -67.3224351093648,160.037731639326,12,  !- X,Y,Z ==> Vertex 1 {m}
    -67.3224351093648,160.037731639326,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.9653646516098,158.926959059046,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.9653646516098,158.926959059046,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -324.718346188878,239.452569419791,12,  !- X,Y,Z ==> Vertex 1 {m}
    -324.718346188878,239.452569419791,0,  !- X,Y,Z ==> Vertex 2 {m}
    -339.539136916148,240.119606766585,0,  !- X,Y,Z ==> Vertex 3 {m}
    -339.539136916148,240.119606766585,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.9653646516098,158.926959059046,12,  !- X,Y,Z ==> Vertex 1 {m}
    -44.9653646516098,158.926959059046,0,  !- X,Y,Z ==> Vertex 2 {m}
    -46.640271883747,124.720494890855,0,  !- X,Y,Z ==> Vertex 3 {m}
    -46.640271883747,124.720494890855,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.4564789998039,128.49663602201,12,  !- X,Y,Z ==> Vertex 1 {m}
    -60.4564789998039,128.49663602201,0,  !- X,Y,Z ==> Vertex 2 {m}
    -67.3224351093648,160.037731639326,0,  !- X,Y,Z ==> Vertex 3 {m}
    -67.3224351093648,160.037731639326,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -371.530288405266,142.832619199318,12,  !- X,Y,Z ==> Vertex 1 {m}
    -371.530288405266,142.832619199318,0,  !- X,Y,Z ==> Vertex 2 {m}
    -327.904141376094,152.492738425532,0,  !- X,Y,Z ==> Vertex 3 {m}
    -327.904141376094,152.492738425532,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -327.904141376094,152.492738425532,12,  !- X,Y,Z ==> Vertex 1 {m}
    -327.904141376094,152.492738425532,0,  !- X,Y,Z ==> Vertex 2 {m}
    -149.633658950639,143.713142552405,0,  !- X,Y,Z ==> Vertex 3 {m}
    -149.633658950639,143.713142552405,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -339.539136916148,240.119606766585,12,  !- X,Y,Z ==> Vertex 1 {m}
    -339.539136916148,240.119606766585,0,  !- X,Y,Z ==> Vertex 2 {m}
    -371.530288405266,142.832619199318,0,  !- X,Y,Z ==> Vertex 3 {m}
    -371.530288405266,142.832619199318,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 183,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.2401296565871,-65.9695957585982,12,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2401296565871,-65.9695957585982,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.28512338092557,-72.4110849616479,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.28512338092557,-72.4110849616479,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 184,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.9744075328561,-78.0751359450877,12,  !- X,Y,Z ==> Vertex 1 {m}
    -11.9744075328561,-78.0751359450877,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0885841164192,-88.8479602578606,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0885841164192,-88.8479602578606,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 185,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.5958284887583,-16.2147532228982,12,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5958284887583,-16.2147532228982,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.753628144403812,-21.2124516182711,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.753628144403812,-21.2124516182711,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 186,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.412314894105,-7.32993866506087,12,  !- X,Y,Z ==> Vertex 1 {m}
    16.412314894105,-7.32993866506087,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.1417576317952,-3.77602842432088,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.1417576317952,-3.77602842432088,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 187,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.1417576317952,-3.77602842432088,12,  !- X,Y,Z ==> Vertex 1 {m}
    12.1417576317952,-3.77602842432088,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.69890680280515,-10.328572938651,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.69890680280515,-10.328572938651,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 188,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.2206973587234,-28.764519855308,12,  !- X,Y,Z ==> Vertex 1 {m}
    -11.2206973587234,-28.764519855308,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.240044650187,-25.4327139341497,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.240044650187,-25.4327139341497,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 189,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.2481542237381,-8.88471589345257,12,  !- X,Y,Z ==> Vertex 1 {m}
    34.2481542237381,-8.88471589345257,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.1595684031099,-5.88610210671443,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.1595684031099,-5.88610210671443,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 190,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.8052882464521,-7.55202002442021,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.1595684031099,-5.88610210671443,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.2481542237381,-8.88471589345257,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.9631270753657,-17.6584830858578,0,  !- X,Y,Z ==> Vertex 4 {m}
    51.5817794437414,-38.0933814609859,0,  !- X,Y,Z ==> Vertex 5 {m}
    52.5866385898266,-40.7588130897655,0,  !- X,Y,Z ==> Vertex 6 {m}
    35.0857726241296,-61.7492490573705,0,  !- X,Y,Z ==> Vertex 7 {m}
    31.5688269749726,-62.9709246048499,0,  !- X,Y,Z ==> Vertex 8 {m}
    11.1370508420151,-87.5152324929775,0,  !- X,Y,Z ==> Vertex 9 {m}
    6.86645176893329,-86.8488781254042,0,  !- X,Y,Z ==> Vertex 10 {m}
    1.0885841164192,-88.8479602578606,0,  !- X,Y,Z ==> Vertex 11 {m}
    -11.9744075328561,-78.0751359450877,0,  !- X,Y,Z ==> Vertex 12 {m}
    -7.28512338092557,-72.4110849616479,0,  !- X,Y,Z ==> Vertex 13 {m}
    -15.2401296565871,-65.9695957585982,0,  !- X,Y,Z ==> Vertex 14 {m}
    -11.55569564291,-61.5272046690575,0,  !- X,Y,Z ==> Vertex 15 {m}
    -19.2594759615661,-55.1967713003408,0,  !- X,Y,Z ==> Vertex 16 {m}
    -21.5203788589112,-57.8622037163366,0,  !- X,Y,Z ==> Vertex 17 {m}
    -23.7813386535788,-77.4087472327749,0,  !- X,Y,Z ==> Vertex 18 {m}
    -37.430479238792,-75.8538505249931,0,  !- X,Y,Z ==> Vertex 19 {m}
    -34.1646022055758,-48.0888797699721,0,  !- X,Y,Z ==> Vertex 20 {m}
    -15.240044650187,-25.4327139341497,0,  !- X,Y,Z ==> Vertex 21 {m}
    -11.2206973587234,-28.764519855308,0,  !- X,Y,Z ==> Vertex 22 {m}
    -5.35913748147257,-26.6543874277964,0,  !- X,Y,Z ==> Vertex 23 {m}
    -0.753628144403812,-21.2124516182711,0,  !- X,Y,Z ==> Vertex 24 {m}
    -2.5958284887583,-16.2147532228982,0,  !- X,Y,Z ==> Vertex 25 {m}
    2.67956251548456,-9.77327575002505,0,  !- X,Y,Z ==> Vertex 26 {m}
    6.69890680280515,-10.328572938651,0,  !- X,Y,Z ==> Vertex 27 {m}
    12.1417576317952,-3.77602842432088,0,  !- X,Y,Z ==> Vertex 28 {m}
    16.412314894105,-7.32993866506087,0,  !- X,Y,Z ==> Vertex 29 {m}
    21.4364752334876,-1.33268788099181,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.67956251548456,-9.77327575002505,12,  !- X,Y,Z ==> Vertex 1 {m}
    2.67956251548456,-9.77327575002505,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5958284887583,-16.2147532228982,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5958284887583,-16.2147532228982,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 192,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.8052882464521,-7.55202002442021,12,  !- X,Y,Z ==> Vertex 1 {m}
    28.8052882464521,-7.55202002442021,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.4364752334876,-1.33268788099181,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.4364752334876,-1.33268788099181,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 193,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.28512338092557,-72.4110849616479,12,  !- X,Y,Z ==> Vertex 1 {m}
    -7.28512338092557,-72.4110849616479,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9744075328561,-78.0751359450877,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9744075328561,-78.0751359450877,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 194,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.0857726241296,-61.7492490573705,12,  !- X,Y,Z ==> Vertex 1 {m}
    35.0857726241296,-61.7492490573705,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5866385898266,-40.7588130897655,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.5866385898266,-40.7588130897655,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    51.5817794437414,-38.0933814609859,12,  !- X,Y,Z ==> Vertex 1 {m}
    51.5817794437414,-38.0933814609859,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.9631270753657,-17.6584830858578,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.9631270753657,-17.6584830858578,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 196,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.4364752334876,-1.33268788099181,12,  !- X,Y,Z ==> Vertex 1 {m}
    16.412314894105,-7.32993866506087,12,  !- X,Y,Z ==> Vertex 2 {m}
    12.1417576317952,-3.77602842432088,12,  !- X,Y,Z ==> Vertex 3 {m}
    6.69890680280515,-10.328572938651,12,  !- X,Y,Z ==> Vertex 4 {m}
    2.67956251548456,-9.77327575002505,12,  !- X,Y,Z ==> Vertex 5 {m}
    -2.5958284887583,-16.2147532228982,12,  !- X,Y,Z ==> Vertex 6 {m}
    -0.753628144403812,-21.2124516182711,12,  !- X,Y,Z ==> Vertex 7 {m}
    -5.35913748147257,-26.6543874277964,12,  !- X,Y,Z ==> Vertex 8 {m}
    -11.2206973587234,-28.764519855308,12,  !- X,Y,Z ==> Vertex 9 {m}
    -15.240044650187,-25.4327139341497,12,  !- X,Y,Z ==> Vertex 10 {m}
    -34.1646022055758,-48.0888797699721,12,  !- X,Y,Z ==> Vertex 11 {m}
    -37.430479238792,-75.8538505249931,12,  !- X,Y,Z ==> Vertex 12 {m}
    -23.7813386535788,-77.4087472327749,12,  !- X,Y,Z ==> Vertex 13 {m}
    -21.5203788589112,-57.8622037163366,12,  !- X,Y,Z ==> Vertex 14 {m}
    -19.2594759615661,-55.1967713003408,12,  !- X,Y,Z ==> Vertex 15 {m}
    -11.55569564291,-61.5272046690575,12,  !- X,Y,Z ==> Vertex 16 {m}
    -15.2401296565871,-65.9695957585982,12,  !- X,Y,Z ==> Vertex 17 {m}
    -7.28512338092557,-72.4110849616479,12,  !- X,Y,Z ==> Vertex 18 {m}
    -11.9744075328561,-78.0751359450877,12,  !- X,Y,Z ==> Vertex 19 {m}
    1.0885841164192,-88.8479602578606,12,  !- X,Y,Z ==> Vertex 20 {m}
    6.86645176893329,-86.8488781254042,12,  !- X,Y,Z ==> Vertex 21 {m}
    11.1370508420151,-87.5152324929775,12,  !- X,Y,Z ==> Vertex 22 {m}
    31.5688269749726,-62.9709246048499,12,  !- X,Y,Z ==> Vertex 23 {m}
    35.0857726241296,-61.7492490573705,12,  !- X,Y,Z ==> Vertex 24 {m}
    52.5866385898266,-40.7588130897655,12,  !- X,Y,Z ==> Vertex 25 {m}
    51.5817794437414,-38.0933814609859,12,  !- X,Y,Z ==> Vertex 26 {m}
    26.9631270753657,-17.6584830858578,12,  !- X,Y,Z ==> Vertex 27 {m}
    34.2481542237381,-8.88471589345257,12,  !- X,Y,Z ==> Vertex 28 {m}
    33.1595684031099,-5.88610210671443,12,  !- X,Y,Z ==> Vertex 29 {m}
    28.8052882464521,-7.55202002442021,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 197,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.753628144403812,-21.2124516182711,12,  !- X,Y,Z ==> Vertex 1 {m}
    -0.753628144403812,-21.2124516182711,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.35913748147257,-26.6543874277964,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.35913748147257,-26.6543874277964,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 198,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.5688269749726,-62.9709246048499,12,  !- X,Y,Z ==> Vertex 1 {m}
    31.5688269749726,-62.9709246048499,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.0857726241296,-61.7492490573705,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.0857726241296,-61.7492490573705,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 199,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.1370508420151,-87.5152324929775,12,  !- X,Y,Z ==> Vertex 1 {m}
    11.1370508420151,-87.5152324929775,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.5688269749726,-62.9709246048499,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.5688269749726,-62.9709246048499,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 200,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.86645176893329,-86.8488781254042,12,  !- X,Y,Z ==> Vertex 1 {m}
    6.86645176893329,-86.8488781254042,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.1370508420151,-87.5152324929775,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.1370508420151,-87.5152324929775,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 201,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    52.5866385898266,-40.7588130897655,12,  !- X,Y,Z ==> Vertex 1 {m}
    52.5866385898266,-40.7588130897655,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.5817794437414,-38.0933814609859,0,  !- X,Y,Z ==> Vertex 3 {m}
    51.5817794437414,-38.0933814609859,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 202,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    21.4364752334876,-1.33268788099181,12,  !- X,Y,Z ==> Vertex 1 {m}
    21.4364752334876,-1.33268788099181,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.412314894105,-7.32993866506087,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.412314894105,-7.32993866506087,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 203,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -34.1646022055758,-48.0888797699721,12,  !- X,Y,Z ==> Vertex 1 {m}
    -34.1646022055758,-48.0888797699721,0,  !- X,Y,Z ==> Vertex 2 {m}
    -37.430479238792,-75.8538505249931,0,  !- X,Y,Z ==> Vertex 3 {m}
    -37.430479238792,-75.8538505249931,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 204,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.0885841164192,-88.8479602578606,12,  !- X,Y,Z ==> Vertex 1 {m}
    1.0885841164192,-88.8479602578606,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.86645176893329,-86.8488781254042,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.86645176893329,-86.8488781254042,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 205,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.69890680280515,-10.328572938651,12,  !- X,Y,Z ==> Vertex 1 {m}
    6.69890680280515,-10.328572938651,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.67956251548456,-9.77327575002505,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.67956251548456,-9.77327575002505,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 206,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5.35913748147257,-26.6543874277964,12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.35913748147257,-26.6543874277964,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.2206973587234,-28.764519855308,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.2206973587234,-28.764519855308,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 207,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.240044650187,-25.4327139341497,12,  !- X,Y,Z ==> Vertex 1 {m}
    -15.240044650187,-25.4327139341497,0,  !- X,Y,Z ==> Vertex 2 {m}
    -34.1646022055758,-48.0888797699721,0,  !- X,Y,Z ==> Vertex 3 {m}
    -34.1646022055758,-48.0888797699721,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 208,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    33.1595684031099,-5.88610210671443,12,  !- X,Y,Z ==> Vertex 1 {m}
    33.1595684031099,-5.88610210671443,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.8052882464521,-7.55202002442021,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.8052882464521,-7.55202002442021,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 209,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.55569564291,-61.5272046690575,12,  !- X,Y,Z ==> Vertex 1 {m}
    -11.55569564291,-61.5272046690575,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2401296565871,-65.9695957585982,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2401296565871,-65.9695957585982,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 210,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.7813386535788,-77.4087472327749,12,  !- X,Y,Z ==> Vertex 1 {m}
    -23.7813386535788,-77.4087472327749,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.5203788589112,-57.8622037163366,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.5203788589112,-57.8622037163366,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 211,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.9631270753657,-17.6584830858578,12,  !- X,Y,Z ==> Vertex 1 {m}
    26.9631270753657,-17.6584830858578,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.2481542237381,-8.88471589345257,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.2481542237381,-8.88471589345257,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 212,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.430479238792,-75.8538505249931,12,  !- X,Y,Z ==> Vertex 1 {m}
    -37.430479238792,-75.8538505249931,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.7813386535788,-77.4087472327749,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.7813386535788,-77.4087472327749,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 213,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.2594759615661,-55.1967713003408,12,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2594759615661,-55.1967713003408,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.55569564291,-61.5272046690575,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.55569564291,-61.5272046690575,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 214,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.5203788589112,-57.8622037163366,12,  !- X,Y,Z ==> Vertex 1 {m}
    -21.5203788589112,-57.8622037163366,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2594759615661,-55.1967713003408,0,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2594759615661,-55.1967713003408,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42.5364219562624,269.2095198935,12,  !- X,Y,Z ==> Vertex 1 {m}
    42.5364219562624,269.2095198935,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.0676048549181,269.209561056911,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.0676048549181,269.209561056911,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42.5363881515278,274.984640179283,12,  !- X,Y,Z ==> Vertex 1 {m}
    42.5363881515278,274.984640179283,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.5364219562624,269.2095198935,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.5364219562624,269.2095198935,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.0675658596327,274.98468134279,12,  !- X,Y,Z ==> Vertex 1 {m}
    42.5363881515278,274.984640179283,12,  !- X,Y,Z ==> Vertex 2 {m}
    42.5364219562624,269.2095198935,12,  !- X,Y,Z ==> Vertex 3 {m}
    49.0676048549181,269.209561056911,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.0675658596327,274.98468134279,12,  !- X,Y,Z ==> Vertex 1 {m}
    49.0675658596327,274.98468134279,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.5363881515278,274.984640179283,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.5363881515278,274.984640179283,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.0676048549181,269.209561056911,0,  !- X,Y,Z ==> Vertex 1 {m}
    42.5364219562624,269.2095198935,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.5363881515278,274.984640179283,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.0675658596327,274.98468134279,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    49.0676048549181,269.209561056911,12,  !- X,Y,Z ==> Vertex 1 {m}
    49.0676048549181,269.209561056911,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.0675658596327,274.98468134279,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.0675658596327,274.98468134279,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 215,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.622731052425,274.429468519706,0,  !- X,Y,Z ==> Vertex 1 {m}
    -60.7065466794565,264.545128770481,0,  !- X,Y,Z ==> Vertex 2 {m}
    -71.5918584969015,264.545227853643,0,  !- X,Y,Z ==> Vertex 3 {m}
    -71.508026970679,274.540627483008,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 216,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -71.5918584969015,264.545227853643,12,  !- X,Y,Z ==> Vertex 1 {m}
    -71.5918584969015,264.545227853643,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.7065466794565,264.545128770481,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.7065466794565,264.545128770481,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 217,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.7065466794565,264.545128770481,12,  !- X,Y,Z ==> Vertex 1 {m}
    -60.7065466794565,264.545128770481,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.622731052425,274.429468519706,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.622731052425,274.429468519706,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 218,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.622731052425,274.429468519706,12,  !- X,Y,Z ==> Vertex 1 {m}
    -60.622731052425,274.429468519706,0,  !- X,Y,Z ==> Vertex 2 {m}
    -71.508026970679,274.540627483008,0,  !- X,Y,Z ==> Vertex 3 {m}
    -71.508026970679,274.540627483008,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 219,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -71.508026970679,274.540627483008,12,  !- X,Y,Z ==> Vertex 1 {m}
    -71.5918584969015,264.545227853643,12,  !- X,Y,Z ==> Vertex 2 {m}
    -60.7065466794565,264.545128770481,12,  !- X,Y,Z ==> Vertex 3 {m}
    -60.622731052425,274.429468519706,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 220,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -71.508026970679,274.540627483008,12,  !- X,Y,Z ==> Vertex 1 {m}
    -71.508026970679,274.540627483008,0,  !- X,Y,Z ==> Vertex 2 {m}
    -71.5918584969015,264.545227853643,0,  !- X,Y,Z ==> Vertex 3 {m}
    -71.5918584969015,264.545227853643,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 221,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    147.285617987751,315.078671664708,12,  !- X,Y,Z ==> Vertex 1 {m}
    144.35591514083,267.878109099789,12,  !- X,Y,Z ==> Vertex 2 {m}
    88.6733420651776,271.320076497568,12,  !- X,Y,Z ==> Vertex 3 {m}
    86.9990086842697,243.88823552041,12,  !- X,Y,Z ==> Vertex 4 {m}
    162.610378528738,239.225014039605,12,  !- X,Y,Z ==> Vertex 5 {m}
    163.280009139883,249.775729124961,12,  !- X,Y,Z ==> Vertex 6 {m}
    170.146153256559,249.331646631697,12,  !- X,Y,Z ==> Vertex 7 {m}
    171.317985425061,267.767634690245,12,  !- X,Y,Z ==> Vertex 8 {m}
    178.016644040385,267.434615679606,12,  !- X,Y,Z ==> Vertex 9 {m}
    180.862437299473,312.969289503976,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 222,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    171.317985425061,267.767634690245,12,  !- X,Y,Z ==> Vertex 1 {m}
    171.317985425061,267.767634690245,0,  !- X,Y,Z ==> Vertex 2 {m}
    178.016644040385,267.434615679606,0,  !- X,Y,Z ==> Vertex 3 {m}
    178.016644040385,267.434615679606,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 223,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    180.862437299473,312.969289503976,12,  !- X,Y,Z ==> Vertex 1 {m}
    180.862437299473,312.969289503976,0,  !- X,Y,Z ==> Vertex 2 {m}
    147.285617987751,315.078671664708,0,  !- X,Y,Z ==> Vertex 3 {m}
    147.285617987751,315.078671664708,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 224,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    162.610378528738,239.225014039605,12,  !- X,Y,Z ==> Vertex 1 {m}
    162.610378528738,239.225014039605,0,  !- X,Y,Z ==> Vertex 2 {m}
    163.280009139883,249.775729124961,0,  !- X,Y,Z ==> Vertex 3 {m}
    163.280009139883,249.775729124961,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 225,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    88.6733420651776,271.320076497568,12,  !- X,Y,Z ==> Vertex 1 {m}
    88.6733420651776,271.320076497568,0,  !- X,Y,Z ==> Vertex 2 {m}
    86.9990086842697,243.88823552041,0,  !- X,Y,Z ==> Vertex 3 {m}
    86.9990086842697,243.88823552041,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 226,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    147.285617987751,315.078671664708,12,  !- X,Y,Z ==> Vertex 1 {m}
    147.285617987751,315.078671664708,0,  !- X,Y,Z ==> Vertex 2 {m}
    144.35591514083,267.878109099789,0,  !- X,Y,Z ==> Vertex 3 {m}
    144.35591514083,267.878109099789,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 227,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    180.862437299473,312.969289503976,0,  !- X,Y,Z ==> Vertex 1 {m}
    178.016644040385,267.434615679606,0,  !- X,Y,Z ==> Vertex 2 {m}
    171.317985425061,267.767634690245,0,  !- X,Y,Z ==> Vertex 3 {m}
    170.146153256559,249.331646631697,0,  !- X,Y,Z ==> Vertex 4 {m}
    163.280009139883,249.775729124961,0,  !- X,Y,Z ==> Vertex 5 {m}
    162.610378528738,239.225014039605,0,  !- X,Y,Z ==> Vertex 6 {m}
    86.9990086842697,243.88823552041,0,  !- X,Y,Z ==> Vertex 7 {m}
    88.6733420651776,271.320076497568,0,  !- X,Y,Z ==> Vertex 8 {m}
    144.35591514083,267.878109099789,0,  !- X,Y,Z ==> Vertex 9 {m}
    147.285617987751,315.078671664708,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 228,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    170.146153256559,249.331646631697,12,  !- X,Y,Z ==> Vertex 1 {m}
    170.146153256559,249.331646631697,0,  !- X,Y,Z ==> Vertex 2 {m}
    171.317985425061,267.767634690245,0,  !- X,Y,Z ==> Vertex 3 {m}
    171.317985425061,267.767634690245,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 229,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    86.9990086842697,243.88823552041,12,  !- X,Y,Z ==> Vertex 1 {m}
    86.9990086842697,243.88823552041,0,  !- X,Y,Z ==> Vertex 2 {m}
    162.610378528738,239.225014039605,0,  !- X,Y,Z ==> Vertex 3 {m}
    162.610378528738,239.225014039605,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 230,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    163.280009139883,249.775729124961,12,  !- X,Y,Z ==> Vertex 1 {m}
    163.280009139883,249.775729124961,0,  !- X,Y,Z ==> Vertex 2 {m}
    170.146153256559,249.331646631697,0,  !- X,Y,Z ==> Vertex 3 {m}
    170.146153256559,249.331646631697,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 231,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    144.35591514083,267.878109099789,12,  !- X,Y,Z ==> Vertex 1 {m}
    144.35591514083,267.878109099789,0,  !- X,Y,Z ==> Vertex 2 {m}
    88.6733420651776,271.320076497568,0,  !- X,Y,Z ==> Vertex 3 {m}
    88.6733420651776,271.320076497568,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 232,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    178.016644040385,267.434615679606,12,  !- X,Y,Z ==> Vertex 1 {m}
    178.016644040385,267.434615679606,0,  !- X,Y,Z ==> Vertex 2 {m}
    180.862437299473,312.969289503976,0,  !- X,Y,Z ==> Vertex 3 {m}
    180.862437299473,312.969289503976,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 233,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -27.883076281211,282.425589629629,12,  !- X,Y,Z ==> Vertex 1 {m}
    -29.8090291624559,259.325116173908,12,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8399788871394,258.325539429764,12,  !- X,Y,Z ==> Vertex 3 {m}
    -16.8303273802249,281.537075568881,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 234,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.8399788871394,258.325539429764,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8399788871394,258.325539429764,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.8303273802249,281.537075568881,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.8303273802249,281.537075568881,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 235,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -27.883076281211,282.425589629629,12,  !- X,Y,Z ==> Vertex 1 {m}
    -27.883076281211,282.425589629629,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.8090291624559,259.325116173908,0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.8090291624559,259.325116173908,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 236,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.8303273802249,281.537075568881,12,  !- X,Y,Z ==> Vertex 1 {m}
    -16.8303273802249,281.537075568881,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.883076281211,282.425589629629,0,  !- X,Y,Z ==> Vertex 3 {m}
    -27.883076281211,282.425589629629,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 237,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.8090291624559,259.325116173908,12,  !- X,Y,Z ==> Vertex 1 {m}
    -29.8090291624559,259.325116173908,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8399788871394,258.325539429764,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.8399788871394,258.325539429764,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 238,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -16.8303273802249,281.537075568881,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8399788871394,258.325539429764,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.8090291624559,259.325116173908,0,  !- X,Y,Z ==> Vertex 3 {m}
    -27.883076281211,282.425589629629,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 239,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.4383057757117,267.543602347408,12,  !- X,Y,Z ==> Vertex 1 {m}
    39.4383057757117,267.543602347408,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.438364844284,256.659721978196,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.438364844284,256.659721978196,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 240,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    46.8068215048548,267.543646071277,12,  !- X,Y,Z ==> Vertex 1 {m}
    39.4383057757117,267.543602347408,12,  !- X,Y,Z ==> Vertex 2 {m}
    39.438364844284,256.659721978196,12,  !- X,Y,Z ==> Vertex 3 {m}
    46.8068916095659,256.659765702448,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 241,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    46.8068916095659,256.659765702448,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.438364844284,256.659721978196,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4383057757117,267.543602347408,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.8068215048548,267.543646071277,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 242,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    39.438364844284,256.659721978196,12,  !- X,Y,Z ==> Vertex 1 {m}
    39.438364844284,256.659721978196,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.8068916095659,256.659765702448,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.8068916095659,256.659765702448,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 243,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    46.8068916095659,256.659765702448,12,  !- X,Y,Z ==> Vertex 1 {m}
    46.8068916095659,256.659765702448,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.8068215048548,267.543646071277,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.8068215048548,267.543646071277,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 244,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    46.8068215048548,267.543646071277,12,  !- X,Y,Z ==> Vertex 1 {m}
    46.8068215048548,267.543646071277,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.4383057757117,267.543602347408,0,  !- X,Y,Z ==> Vertex 3 {m}
    39.4383057757117,267.543602347408,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 245,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.6969373973044,-74.1874565632646,12,  !- X,Y,Z ==> Vertex 1 {m}
    -92.6969373973044,-74.1874565632646,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.9380809167381,-43.9791729627756,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.9380809167381,-43.9791729627756,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 246,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -157.006184804751,-36.0927894041402,0,  !- X,Y,Z ==> Vertex 1 {m}
    -158.178949672293,-56.8609746406762,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.165858578994,-57.9719821567098,0,  !- X,Y,Z ==> Vertex 3 {m}
    -137.998334198275,-55.3065465809533,0,  !- X,Y,Z ==> Vertex 4 {m}
    -148.214218970561,-54.7510456735853,0,  !- X,Y,Z ==> Vertex 5 {m}
    -147.79538567132,-47.4210975510563,0,  !- X,Y,Z ==> Vertex 6 {m}
    -123.260536891878,-48.7542744883602,0,  !- X,Y,Z ==> Vertex 7 {m}
    -123.846862775728,-58.6385999645927,0,  !- X,Y,Z ==> Vertex 8 {m}
    -104.922341295897,-59.7494973006575,0,  !- X,Y,Z ==> Vertex 9 {m}
    -103.749739249904,-39.7587232236769,0,  !- X,Y,Z ==> Vertex 10 {m}
    -95.1248676297558,-40.2030810385266,0,  !- X,Y,Z ==> Vertex 11 {m}
    -95.376122850673,-43.645936223091,0,  !- X,Y,Z ==> Vertex 12 {m}
    -90.9380809167381,-43.9791729627756,0,  !- X,Y,Z ==> Vertex 13 {m}
    -92.6969373973044,-74.1874565632646,0,  !- X,Y,Z ==> Vertex 14 {m}
    -174.005518795964,-69.410386971221,0,  !- X,Y,Z ==> Vertex 15 {m}
    -173.419137075069,-60.0813654462348,0,  !- X,Y,Z ==> Vertex 16 {m}
    -170.404610982291,-60.1924967023273,0,  !- X,Y,Z ==> Vertex 17 {m}
    -168.980507666403,-35.4261611347272,0;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 247,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -158.178949672293,-56.8609746406762,12,  !- X,Y,Z ==> Vertex 1 {m}
    -158.178949672293,-56.8609746406762,0,  !- X,Y,Z ==> Vertex 2 {m}
    -157.006184804751,-36.0927894041402,0,  !- X,Y,Z ==> Vertex 3 {m}
    -157.006184804751,-36.0927894041402,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 248,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -148.214218970561,-54.7510456735853,12,  !- X,Y,Z ==> Vertex 1 {m}
    -148.214218970561,-54.7510456735853,0,  !- X,Y,Z ==> Vertex 2 {m}
    -137.998334198275,-55.3065465809533,0,  !- X,Y,Z ==> Vertex 3 {m}
    -137.998334198275,-55.3065465809533,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 249,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.005518795964,-69.410386971221,12,  !- X,Y,Z ==> Vertex 1 {m}
    -174.005518795964,-69.410386971221,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.6969373973044,-74.1874565632646,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.6969373973044,-74.1874565632646,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 250,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.749739249904,-39.7587232236769,12,  !- X,Y,Z ==> Vertex 1 {m}
    -103.749739249904,-39.7587232236769,0,  !- X,Y,Z ==> Vertex 2 {m}
    -104.922341295897,-59.7494973006575,0,  !- X,Y,Z ==> Vertex 3 {m}
    -104.922341295897,-59.7494973006575,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 251,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -157.006184804751,-36.0927894041402,12,  !- X,Y,Z ==> Vertex 1 {m}
    -157.006184804751,-36.0927894041402,0,  !- X,Y,Z ==> Vertex 2 {m}
    -168.980507666403,-35.4261611347272,0,  !- X,Y,Z ==> Vertex 3 {m}
    -168.980507666403,-35.4261611347272,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 252,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.260536891878,-48.7542744883602,12,  !- X,Y,Z ==> Vertex 1 {m}
    -123.260536891878,-48.7542744883602,0,  !- X,Y,Z ==> Vertex 2 {m}
    -147.79538567132,-47.4210975510563,0,  !- X,Y,Z ==> Vertex 3 {m}
    -147.79538567132,-47.4210975510563,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 253,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -138.165858578994,-57.9719821567098,12,  !- X,Y,Z ==> Vertex 1 {m}
    -138.165858578994,-57.9719821567098,0,  !- X,Y,Z ==> Vertex 2 {m}
    -158.178949672293,-56.8609746406762,0,  !- X,Y,Z ==> Vertex 3 {m}
    -158.178949672293,-56.8609746406762,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 254,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -170.404610982291,-60.1924967023273,12,  !- X,Y,Z ==> Vertex 1 {m}
    -170.404610982291,-60.1924967023273,0,  !- X,Y,Z ==> Vertex 2 {m}
    -173.419137075069,-60.0813654462348,0,  !- X,Y,Z ==> Vertex 3 {m}
    -173.419137075069,-60.0813654462348,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 255,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.9380809167381,-43.9791729627756,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.9380809167381,-43.9791729627756,0,  !- X,Y,Z ==> Vertex 2 {m}
    -95.376122850673,-43.645936223091,0,  !- X,Y,Z ==> Vertex 3 {m}
    -95.376122850673,-43.645936223091,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 256,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -168.980507666403,-35.4261611347272,12,  !- X,Y,Z ==> Vertex 1 {m}
    -168.980507666403,-35.4261611347272,0,  !- X,Y,Z ==> Vertex 2 {m}
    -170.404610982291,-60.1924967023273,0,  !- X,Y,Z ==> Vertex 3 {m}
    -170.404610982291,-60.1924967023273,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 257,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -147.79538567132,-47.4210975510563,12,  !- X,Y,Z ==> Vertex 1 {m}
    -147.79538567132,-47.4210975510563,0,  !- X,Y,Z ==> Vertex 2 {m}
    -148.214218970561,-54.7510456735853,0,  !- X,Y,Z ==> Vertex 3 {m}
    -148.214218970561,-54.7510456735853,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 258,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.846862775728,-58.6385999645927,12,  !- X,Y,Z ==> Vertex 1 {m}
    -123.846862775728,-58.6385999645927,0,  !- X,Y,Z ==> Vertex 2 {m}
    -123.260536891878,-48.7542744883602,0,  !- X,Y,Z ==> Vertex 3 {m}
    -123.260536891878,-48.7542744883602,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 259,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.922341295897,-59.7494973006575,12,  !- X,Y,Z ==> Vertex 1 {m}
    -104.922341295897,-59.7494973006575,0,  !- X,Y,Z ==> Vertex 2 {m}
    -123.846862775728,-58.6385999645927,0,  !- X,Y,Z ==> Vertex 3 {m}
    -123.846862775728,-58.6385999645927,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 260,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -168.980507666403,-35.4261611347272,12,  !- X,Y,Z ==> Vertex 1 {m}
    -170.404610982291,-60.1924967023273,12,  !- X,Y,Z ==> Vertex 2 {m}
    -173.419137075069,-60.0813654462348,12,  !- X,Y,Z ==> Vertex 3 {m}
    -174.005518795964,-69.410386971221,12,  !- X,Y,Z ==> Vertex 4 {m}
    -92.6969373973044,-74.1874565632646,12,  !- X,Y,Z ==> Vertex 5 {m}
    -90.9380809167381,-43.9791729627756,12,  !- X,Y,Z ==> Vertex 6 {m}
    -95.376122850673,-43.645936223091,12,  !- X,Y,Z ==> Vertex 7 {m}
    -95.1248676297558,-40.2030810385266,12,  !- X,Y,Z ==> Vertex 8 {m}
    -103.749739249904,-39.7587232236769,12,  !- X,Y,Z ==> Vertex 9 {m}
    -104.922341295897,-59.7494973006575,12,  !- X,Y,Z ==> Vertex 10 {m}
    -123.846862775728,-58.6385999645927,12,  !- X,Y,Z ==> Vertex 11 {m}
    -123.260536891878,-48.7542744883602,12,  !- X,Y,Z ==> Vertex 12 {m}
    -147.79538567132,-47.4210975510563,12,  !- X,Y,Z ==> Vertex 13 {m}
    -148.214218970561,-54.7510456735853,12,  !- X,Y,Z ==> Vertex 14 {m}
    -137.998334198275,-55.3065465809533,12,  !- X,Y,Z ==> Vertex 15 {m}
    -138.165858578994,-57.9719821567098,12,  !- X,Y,Z ==> Vertex 16 {m}
    -158.178949672293,-56.8609746406762,12,  !- X,Y,Z ==> Vertex 17 {m}
    -157.006184804751,-36.0927894041402,12;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 261,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -95.376122850673,-43.645936223091,12,  !- X,Y,Z ==> Vertex 1 {m}
    -95.376122850673,-43.645936223091,0,  !- X,Y,Z ==> Vertex 2 {m}
    -95.1248676297558,-40.2030810385266,0,  !- X,Y,Z ==> Vertex 3 {m}
    -95.1248676297558,-40.2030810385266,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 262,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -137.998334198275,-55.3065465809533,12,  !- X,Y,Z ==> Vertex 1 {m}
    -137.998334198275,-55.3065465809533,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.165858578994,-57.9719821567098,0,  !- X,Y,Z ==> Vertex 3 {m}
    -138.165858578994,-57.9719821567098,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 263,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -173.419137075069,-60.0813654462348,12,  !- X,Y,Z ==> Vertex 1 {m}
    -173.419137075069,-60.0813654462348,0,  !- X,Y,Z ==> Vertex 2 {m}
    -174.005518795964,-69.410386971221,0,  !- X,Y,Z ==> Vertex 3 {m}
    -174.005518795964,-69.410386971221,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 264,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -95.1248676297558,-40.2030810385266,12,  !- X,Y,Z ==> Vertex 1 {m}
    -95.1248676297558,-40.2030810385266,0,  !- X,Y,Z ==> Vertex 2 {m}
    -103.749739249904,-39.7587232236769,0,  !- X,Y,Z ==> Vertex 3 {m}
    -103.749739249904,-39.7587232236769,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -117.227031556597,227.562840379143,0,  !- X,Y,Z ==> Vertex 1 {m}
    -118.985822540924,204.018149866702,0,  !- X,Y,Z ==> Vertex 2 {m}
    -133.974163944502,205.129010663399,0,  !- X,Y,Z ==> Vertex 3 {m}
    -132.131589066717,228.784756065433,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -117.227031556597,227.562840379143,12,  !- X,Y,Z ==> Vertex 1 {m}
    -117.227031556597,227.562840379143,0,  !- X,Y,Z ==> Vertex 2 {m}
    -132.131589066717,228.784756065433,0,  !- X,Y,Z ==> Vertex 3 {m}
    -132.131589066717,228.784756065433,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -132.131589066717,228.784756065433,12,  !- X,Y,Z ==> Vertex 1 {m}
    -133.974163944502,205.129010663399,12,  !- X,Y,Z ==> Vertex 2 {m}
    -118.985822540924,204.018149866702,12,  !- X,Y,Z ==> Vertex 3 {m}
    -117.227031556597,227.562840379143,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -132.131589066717,228.784756065433,12,  !- X,Y,Z ==> Vertex 1 {m}
    -132.131589066717,228.784756065433,0,  !- X,Y,Z ==> Vertex 2 {m}
    -133.974163944502,205.129010663399,0,  !- X,Y,Z ==> Vertex 3 {m}
    -133.974163944502,205.129010663399,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -133.974163944502,205.129010663399,12,  !- X,Y,Z ==> Vertex 1 {m}
    -133.974163944502,205.129010663399,0,  !- X,Y,Z ==> Vertex 2 {m}
    -118.985822540924,204.018149866702,0,  !- X,Y,Z ==> Vertex 3 {m}
    -118.985822540924,204.018149866702,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -118.985822540924,204.018149866702,12,  !- X,Y,Z ==> Vertex 1 {m}
    -118.985822540924,204.018149866702,0,  !- X,Y,Z ==> Vertex 2 {m}
    -117.227031556597,227.562840379143,0,  !- X,Y,Z ==> Vertex 3 {m}
    -117.227031556597,227.562840379143,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -251.375029408664,31.5453763589154,12,  !- X,Y,Z ==> Vertex 1 {m}
    -251.375029408664,31.5453763589154,0,  !- X,Y,Z ==> Vertex 2 {m}
    -250.956081686693,39.3195593886401,0,  !- X,Y,Z ==> Vertex 3 {m}
    -250.956081686693,39.3195593886401,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -248.526833036216,65.9738680863338,12,  !- X,Y,Z ==> Vertex 1 {m}
    -248.526833036216,65.9738680863338,0,  !- X,Y,Z ==> Vertex 2 {m}
    -248.0241170726,74.8586485527276,0,  !- X,Y,Z ==> Vertex 3 {m}
    -248.0241170726,74.8586485527276,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -248.0241170726,74.8586485527276,0,  !- X,Y,Z ==> Vertex 1 {m}
    -248.526833036216,65.9738680863338,0,  !- X,Y,Z ==> Vertex 2 {m}
    -245.847302207172,65.8627169773525,0,  !- X,Y,Z ==> Vertex 3 {m}
    -247.187979910758,39.0973103156858,0,  !- X,Y,Z ==> Vertex 4 {m}
    -250.956081686693,39.3195593886401,0,  !- X,Y,Z ==> Vertex 5 {m}
    -251.375029408664,31.5453763589154,0,  !- X,Y,Z ==> Vertex 6 {m}
    -309.48758804718,34.4351778457237,0,  !- X,Y,Z ==> Vertex 7 {m}
    -307.560028541773,73.0839647534745,0,  !- X,Y,Z ==> Vertex 8 {m}
    -300.861212427874,72.7505044285593,0,  !- X,Y,Z ==> Vertex 9 {m}
    -300.609813346461,77.4150128221525,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -248.0241170726,74.8586485527276,12,  !- X,Y,Z ==> Vertex 1 {m}
    -248.0241170726,74.8586485527276,0,  !- X,Y,Z ==> Vertex 2 {m}
    -300.609813346461,77.4150128221525,0,  !- X,Y,Z ==> Vertex 3 {m}
    -300.609813346461,77.4150128221525,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -307.560028541773,73.0839647534745,12,  !- X,Y,Z ==> Vertex 1 {m}
    -307.560028541773,73.0839647534745,0,  !- X,Y,Z ==> Vertex 2 {m}
    -309.48758804718,34.4351778457237,0,  !- X,Y,Z ==> Vertex 3 {m}
    -309.48758804718,34.4351778457237,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -247.187979910758,39.0973103156858,12,  !- X,Y,Z ==> Vertex 1 {m}
    -247.187979910758,39.0973103156858,0,  !- X,Y,Z ==> Vertex 2 {m}
    -245.847302207172,65.8627169773525,0,  !- X,Y,Z ==> Vertex 3 {m}
    -245.847302207172,65.8627169773525,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -309.48758804718,34.4351778457237,12,  !- X,Y,Z ==> Vertex 1 {m}
    -309.48758804718,34.4351778457237,0,  !- X,Y,Z ==> Vertex 2 {m}
    -251.375029408664,31.5453763589154,0,  !- X,Y,Z ==> Vertex 3 {m}
    -251.375029408664,31.5453763589154,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -245.847302207172,65.8627169773525,12,  !- X,Y,Z ==> Vertex 1 {m}
    -245.847302207172,65.8627169773525,0,  !- X,Y,Z ==> Vertex 2 {m}
    -248.526833036216,65.9738680863338,0,  !- X,Y,Z ==> Vertex 3 {m}
    -248.526833036216,65.9738680863338,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -300.609813346461,77.4150128221525,12,  !- X,Y,Z ==> Vertex 1 {m}
    -300.861212427874,72.7505044285593,12,  !- X,Y,Z ==> Vertex 2 {m}
    -307.560028541773,73.0839647534745,12,  !- X,Y,Z ==> Vertex 3 {m}
    -309.48758804718,34.4351778457237,12,  !- X,Y,Z ==> Vertex 4 {m}
    -251.375029408664,31.5453763589154,12,  !- X,Y,Z ==> Vertex 5 {m}
    -250.956081686693,39.3195593886401,12,  !- X,Y,Z ==> Vertex 6 {m}
    -247.187979910758,39.0973103156858,12,  !- X,Y,Z ==> Vertex 7 {m}
    -245.847302207172,65.8627169773525,12,  !- X,Y,Z ==> Vertex 8 {m}
    -248.526833036216,65.9738680863338,12,  !- X,Y,Z ==> Vertex 9 {m}
    -248.0241170726,74.8586485527276,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -300.609813346461,77.4150128221525,12,  !- X,Y,Z ==> Vertex 1 {m}
    -300.609813346461,77.4150128221525,0,  !- X,Y,Z ==> Vertex 2 {m}
    -300.861212427874,72.7505044285593,0,  !- X,Y,Z ==> Vertex 3 {m}
    -300.861212427874,72.7505044285593,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -300.861212427874,72.7505044285593,12,  !- X,Y,Z ==> Vertex 1 {m}
    -300.861212427874,72.7505044285593,0,  !- X,Y,Z ==> Vertex 2 {m}
    -307.560028541773,73.0839647534745,0,  !- X,Y,Z ==> Vertex 3 {m}
    -307.560028541773,73.0839647534745,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -250.956081686693,39.3195593886401,12,  !- X,Y,Z ==> Vertex 1 {m}
    -250.956081686693,39.3195593886401,0,  !- X,Y,Z ==> Vertex 2 {m}
    -247.187979910758,39.0973103156858,0,  !- X,Y,Z ==> Vertex 3 {m}
    -247.187979910758,39.0973103156858,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -77.9552825910883,292.199234971856,12,  !- X,Y,Z ==> Vertex 1 {m}
    -77.9552825910883,292.199234971856,0,  !- X,Y,Z ==> Vertex 2 {m}
    -86.412295075221,292.643570646893,0,  !- X,Y,Z ==> Vertex 3 {m}
    -86.412295075221,292.643570646893,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.491459478111,298.863416322201,12,  !- X,Y,Z ==> Vertex 1 {m}
    -120.491459478111,298.863416322201,0,  !- X,Y,Z ==> Vertex 2 {m}
    -143.517945560219,300.196554714094,0,  !- X,Y,Z ==> Vertex 3 {m}
    -143.517945560219,300.196554714094,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -86.9147930936356,284.203016005956,12,  !- X,Y,Z ==> Vertex 1 {m}
    -86.9147930936356,284.203016005956,0,  !- X,Y,Z ==> Vertex 2 {m}
    -121.161534609102,286.091526422505,0,  !- X,Y,Z ==> Vertex 3 {m}
    -121.161534609102,286.091526422505,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -88.0035513209165,265.211768089235,12,  !- X,Y,Z ==> Vertex 1 {m}
    -88.0035513209165,265.211768089235,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.4627738440539,264.767429664006,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.4627738440539,264.767429664006,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -144.606853742089,280.983194788705,12,  !- X,Y,Z ==> Vertex 1 {m}
    -144.606853742089,280.983194788705,0,  !- X,Y,Z ==> Vertex 2 {m}
    -134.726372585558,280.427704861492,0,  !- X,Y,Z ==> Vertex 3 {m}
    -134.726372585558,280.427704861492,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -143.517945560219,300.196554714094,12,  !- X,Y,Z ==> Vertex 1 {m}
    -143.517945560219,300.196554714094,0,  !- X,Y,Z ==> Vertex 2 {m}
    -144.606853742089,280.983194788705,0,  !- X,Y,Z ==> Vertex 3 {m}
    -144.606853742089,280.983194788705,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.491459478111,298.863416322201,0,  !- X,Y,Z ==> Vertex 1 {m}
    -121.161534609102,286.091526422505,0,  !- X,Y,Z ==> Vertex 2 {m}
    -86.9147930936356,284.203016005956,0,  !- X,Y,Z ==> Vertex 3 {m}
    -86.412295075221,292.643570646893,0,  !- X,Y,Z ==> Vertex 4 {m}
    -77.9552825910883,292.199234971856,0,  !- X,Y,Z ==> Vertex 5 {m}
    -79.4627738440539,264.767429664006,0,  !- X,Y,Z ==> Vertex 6 {m}
    -88.0035513209165,265.211768089235,0,  !- X,Y,Z ==> Vertex 7 {m}
    -88.3385595669881,258.992411941947,0,  !- X,Y,Z ==> Vertex 8 {m}
    -135.815252180548,261.658584227446,0,  !- X,Y,Z ==> Vertex 9 {m}
    -134.726372585558,280.427704861492,0,  !- X,Y,Z ==> Vertex 10 {m}
    -144.606853742089,280.983194788705,0,  !- X,Y,Z ==> Vertex 11 {m}
    -143.517945560219,300.196554714094,0;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -121.161534609102,286.091526422505,12,  !- X,Y,Z ==> Vertex 1 {m}
    -121.161534609102,286.091526422505,0,  !- X,Y,Z ==> Vertex 2 {m}
    -120.491459478111,298.863416322201,0,  !- X,Y,Z ==> Vertex 3 {m}
    -120.491459478111,298.863416322201,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -135.815252180548,261.658584227446,12,  !- X,Y,Z ==> Vertex 1 {m}
    -135.815252180548,261.658584227446,0,  !- X,Y,Z ==> Vertex 2 {m}
    -88.3385595669881,258.992411941947,0,  !- X,Y,Z ==> Vertex 3 {m}
    -88.3385595669881,258.992411941947,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -88.3385595669881,258.992411941947,12,  !- X,Y,Z ==> Vertex 1 {m}
    -88.3385595669881,258.992411941947,0,  !- X,Y,Z ==> Vertex 2 {m}
    -88.0035513209165,265.211768089235,0,  !- X,Y,Z ==> Vertex 3 {m}
    -88.0035513209165,265.211768089235,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -134.726372585558,280.427704861492,12,  !- X,Y,Z ==> Vertex 1 {m}
    -134.726372585558,280.427704861492,0,  !- X,Y,Z ==> Vertex 2 {m}
    -135.815252180548,261.658584227446,0,  !- X,Y,Z ==> Vertex 3 {m}
    -135.815252180548,261.658584227446,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -86.412295075221,292.643570646893,12,  !- X,Y,Z ==> Vertex 1 {m}
    -86.412295075221,292.643570646893,0,  !- X,Y,Z ==> Vertex 2 {m}
    -86.9147930936356,284.203016005956,0,  !- X,Y,Z ==> Vertex 3 {m}
    -86.9147930936356,284.203016005956,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.4627738440539,264.767429664006,12,  !- X,Y,Z ==> Vertex 1 {m}
    -79.4627738440539,264.767429664006,0,  !- X,Y,Z ==> Vertex 2 {m}
    -77.9552825910883,292.199234971856,0,  !- X,Y,Z ==> Vertex 3 {m}
    -77.9552825910883,292.199234971856,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -143.517945560219,300.196554714094,12,  !- X,Y,Z ==> Vertex 1 {m}
    -144.606853742089,280.983194788705,12,  !- X,Y,Z ==> Vertex 2 {m}
    -134.726372585558,280.427704861492,12,  !- X,Y,Z ==> Vertex 3 {m}
    -135.815252180548,261.658584227446,12,  !- X,Y,Z ==> Vertex 4 {m}
    -88.3385595669881,258.992411941947,12,  !- X,Y,Z ==> Vertex 5 {m}
    -88.0035513209165,265.211768089235,12,  !- X,Y,Z ==> Vertex 6 {m}
    -79.4627738440539,264.767429664006,12,  !- X,Y,Z ==> Vertex 7 {m}
    -77.9552825910883,292.199234971856,12,  !- X,Y,Z ==> Vertex 8 {m}
    -86.412295075221,292.643570646893,12,  !- X,Y,Z ==> Vertex 9 {m}
    -86.9147930936356,284.203016005956,12,  !- X,Y,Z ==> Vertex 10 {m}
    -121.161534609102,286.091526422505,12,  !- X,Y,Z ==> Vertex 11 {m}
    -120.491459478111,298.863416322201,12;  !- X,Y,Z ==> Vertex 12 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Building Story 1 Space 4,!- Space 2 Name
    Building Story 1 Space 11,  !- Space 3 Name
    Building Story 1 Space 12,  !- Space 4 Name
    Building Story 1 Space 1,!- Space 5 Name
    Building Story 1 Space 13,  !- Space 6 Name
    Building Story 1 Space 15,  !- Space 7 Name
    Building Story 1 Space 10,  !- Space 8 Name
    Building Story 1 Space 16,  !- Space 9 Name
    Building Story 1 Space 18,  !- Space 10 Name
    Building Story 1 Space 7,!- Space 11 Name
    Building Story 1 Space 14,  !- Space 12 Name
    Building Story 1 Space,  !- Space 13 Name
    Building Story 1 Space 17,  !- Space 14 Name
    Building Story 1 Space 19,  !- Space 15 Name
    Building Story 1 Space 6,!- Space 16 Name
    Building Story 1 Space 2,!- Space 17 Name
    Building Story 1 Space 5,!- Space 18 Name
    Building Story 1 Space 8,!- Space 19 Name
    Building Story 1 Space 9,!- Space 20 Name
    Building Story 1 Space 20;  !- Space 21 Name

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.281350012897911;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0270395249464625;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.0978757723998385;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0181670617732709;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0808654961486114;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0237746695796116;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.153174071512973;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.366014858888963;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0182265724861383;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0237296204708129;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0221052479679644;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0237838737379357;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    8.70961336990991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.0270914415379638;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.089676161543403;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0287075673465093;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0350144036951415;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0419620312211751;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.136656647998193;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0342298794708079;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.528665966673591;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.6493988830953;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.254624076447366;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.921670340112314;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.171074430299359;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.761489054044642;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.223879794357921;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.44239984141349;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.44666541276673;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.171634826990224;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.223455578779232;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.208159291245955;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.223966467489841;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    82.0161324918941;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.2551129612998;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.844456766808734;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.270331591887372;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.329721406751158;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.395145383164178;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.28685961960604;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.322333748999513;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    4.97830800577833;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.281350012897911;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0270395249464625;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.0978757723998385;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0181670617732709;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0808654961486114;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0237746695796116;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.153174071512973;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.366014858888963;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0182265724861383;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0237296204708129;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0221052479679644;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0237838737379357;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    8.70961336990991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.0270914415379638;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.089676161543403;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0287075673465093;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0350144036951415;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0419620312211751;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.136656647998193;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0342298794708079;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.528665966673591;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.505831406167566;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0486136139994953;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.17596814399547;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0326620578689687;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.145385838820389;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0427438208399438;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.275387426443561;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.65804799098128;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.032769050533592;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0426628282932738;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0397424138998544;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0427603687416115;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.6587729735628;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.0487069534033648;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.16122629043443;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0516125412931969;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.062951427919994;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0754423752806301;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.245691207571241;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0615409535166707;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.950473918806859;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.76328097067173;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.457781584251153;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.65704561147866;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.307569986389298;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.36906010780378;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.402507289856295;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    2.5932507787117;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    6.19666441231515;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.308577508099471;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.401744604400992;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.374243832133716;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.402663117082832;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    147.454536075864;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.458660536804997;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    1.51822546373072;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.486021691797548;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.592796997244152;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.710420954837782;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.31360931610041;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.579514931711938;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    8.95036226570858;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.505831406167566;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0486136139994953;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.17596814399547;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0326620578689687;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.145385838820389;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0427438208399438;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.275387426443561;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.65804799098128;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.032769050533592;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0426628282932738;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0397424138998544;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0427603687416115;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.6587729735628;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.0487069534033648;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.16122629043443;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0516125412931969;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.062951427919994;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0754423752806301;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.245691207571241;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0615409535166707;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.950473918806859;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.26277244415781;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.217466817654541;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.787171105683857;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.146109560644614;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.650365054131426;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.191209044704122;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.23191061770016;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.94369397149014;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.146588178718313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.19084673485038;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.177782632593427;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.191283069637026;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    70.0475288048117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.217884359603212;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.721225299221457;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.230882137382579;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.281605204186475;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.33748186811926;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.09906836049618;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.275295626382259;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    4.25182415750276;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    21.3079314427678;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.04782767866192;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    7.41258273537184;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.37587520538642;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    6.12431622189133;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.80056515462339;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    11.6005774479645;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    27.7199899154447;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.38038222558104;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.79715337826712;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.67413217214842;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.80126222789713;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    659.619108126338;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.05175956109213;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    6.79158846497279;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.17415620709431;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.65180195216905;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.17797776246954;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    10.349636940662;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.59238632174093;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    40.038306940092;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.26277244415781;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.217466817654541;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.787171105683857;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.146109560644614;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.650365054131426;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.191209044704122;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.23191061770016;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.94369397149014;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.146588178718313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.19084673485038;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.177782632593427;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.191283069637026;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    70.0475288048117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.217884359603212;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.721225299221457;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.230882137382579;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.281605204186475;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.33748186811926;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.09906836049618;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.275295626382259;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    4.25182415750276;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.43219128906021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.137642688158331;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.498229330780062;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0924780750905397;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.411639786245885;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.121023185040903;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.779721204457049;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.86317138274873;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0927810099427422;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.120793865907285;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.112525118645443;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.121070038123436;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    44.3356382712997;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.13790696570124;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.456489822324694;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.146133733779847;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.178238214554535;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.213604595099294;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.695640490075956;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.174244652412582;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.69113473460989;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    13.486567718736;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.296144899788;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    4.69169423131671;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.870841647853705;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.87630332298281;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.13964342127949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    7.34242897996169;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    17.5449936171168;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.873694305476888;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.13748398346669;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.05961937086379;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.14008462440315;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    417.497014865679;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.298633531723;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    4.29864428636175;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.37610283742676;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.6784222673451;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.01145814727735;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    6.55066306363329;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.64081594570507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    25.3417061783519;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.43219128906021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.137642688158332;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.498229330780063;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0924780750905398;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.411639786245885;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.121023185040904;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.77972120445705;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.86317138274873;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0927810099427423;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.120793865907285;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.112525118645444;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.121070038123436;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    44.3356382712998;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.13790696570124;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.456489822324695;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.146133733779847;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.178238214554536;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.213604595099295;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.695640490075957;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.174244652412582;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.6911347346099;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.18644877044613;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.21013162737651;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.760619699341342;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.141181261972077;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.628428137623022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.184759533275609;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.19035807702376;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.84440270657876;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.141643736182179;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.184409444190743;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.171785996176584;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.184831061335777;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    67.6848145395698;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.210535085568976;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.696898255398508;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.223094446240705;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.272106615950025;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.326098551139045;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.06199661024134;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.266009861206666;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    4.10840945377745;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    20.5892115329917;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.97875412600863;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    7.16255514310726;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.32946671631583;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.91774206361321;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.73983180615394;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    11.2092881292831;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    26.7849902555982;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.33382171400389;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.73653510955572;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.61766342824658;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.74050536703551;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    637.370050907786;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.98255338542036;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    6.56250710801929;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.10082157312485;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.56235625140143;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.07078406810051;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    10.0005420438539;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.50494471961869;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    38.6878084917156;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.18644877044613;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.21013162737651;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.760619699341342;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.141181261972077;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.628428137623022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.184759533275609;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.19035807702376;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.84440270657876;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.141643736182179;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.184409444190743;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.171785996176584;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.184831061335777;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    67.6848145395698;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.210535085568976;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.696898255398508;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.223094446240705;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.272106615950025;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.326098551139045;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.06199661024134;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.266009861206666;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    4.10840945377745;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.59961043458582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.249839090011249;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.904349982440168;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.167859538605022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.747178880216253;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.219672565433343;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.41529374927594;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.38189444734968;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.168409404121452;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.219256321865072;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.20424748762133;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.219757609772863;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    80.4748560855462;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.250318787565214;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.828587434138216;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.265251424220265;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.323525164506456;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.38771967022644;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.2626764947778;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.316276338253503;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    4.88475386661434;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.09236021338862;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.104982761280918;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.380009222402483;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0705348305155235;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.31396568892544;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0923067422948795;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.594708561482201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.42107713179466;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0707658848323054;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0921318361216278;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0858251014051163;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0923424780542185;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    33.8156555291838;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.105184330914368;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.348173685689394;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.111459047289541;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.135945760578226;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.162920388404657;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.530578561666696;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.132899792887396;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.05258091946991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    24.4798459788008;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.35266883129493;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    8.51602531922968;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.58068901265131;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    7.03598649357664;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    2.06859862386768;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    13.3274480422504;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    31.8464082488082;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.58586695122709;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    2.06467896794332;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.92334473350573;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    2.06939946398784;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    757.810499577487;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    2.35718601667057;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    7.8025893794756;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.49780271850777;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.04655116475021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.65105389785331;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    11.8902915998402;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.978290879348;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    45.9984391154062;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    10.2864680882019;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.98859498038427;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.57844664384063;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.664207899840943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.95653210391404;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.869228252095219;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    5.60021370651179;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    13.381908630426;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.666383677416039;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.867581206782206;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.808192348961301;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.869564766317856;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    318.433111366741;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.990493108471155;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    3.2786597892333;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.0495804580145;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.28016538022403;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.5341783376046;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.99631840850179;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.25148230566182;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    19.3286132795719;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.59961043458582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.249839090011249;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.904349982440168;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.167859538605022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.747178880216253;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.219672565433343;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.41529374927594;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.38189444734968;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.168409404121452;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.219256321865072;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.20424748762133;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.219757609772863;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    80.4748560855462;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.250318787565214;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.828587434138216;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.265251424220265;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.323525164506456;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.38771967022644;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.2626764947778;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.316276338253503;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    4.88475386661434;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.09236021338862;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.104982761280919;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.380009222402484;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0705348305155237;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.31396568892544;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0923067422948797;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.594708561482202;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.42107713179466;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0707658848323056;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.092131836121628;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0858251014051165;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0923424780542186;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    33.8156555291839;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.105184330914368;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.348173685689395;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.111459047289541;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.135945760578226;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.162920388404657;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.530578561666697;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.132899792887396;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.05258091946991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.493859065193172;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0474629959166657;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.171803217510365;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0318889914105307;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.14194475387789;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.041732132772725;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.268869380847256;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.642472890603006;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0319934517043936;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0416530572094081;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0388017650501526;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0417482890080811;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.2881511280343;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.0475541261038755;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.157410283560238;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0503909426827055;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0614614532946669;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0736567569307906;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.239876031060673;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0600843629008898;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.92797749469306;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.65054059266755;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.446946517168275;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    1.61782559700575;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.300290223397828;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.33665631826993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.392980490096374;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    2.53187206205574;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    6.04999779900578;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.301273898440305;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.392235856367823;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.365385989953028;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.393132629104531;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    143.964487884716;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.447804666111377;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    1.48229113322818;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.474518219802329;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.578766299084513;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.693606257681842;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.25884933228733;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.565798601967264;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    8.73851937184545;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.493859065193174;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0474629959166659;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.171803217510366;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0318889914105308;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.141944753877891;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0417321327727252;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.268869380847258;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.642472890603009;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0319934517043938;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0416530572094083;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0388017650501528;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0417482890080812;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.2881511280343;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.0475541261038757;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.157410283560239;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0503909426827057;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0614614532946672;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0736567569307909;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.239876031060674;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.06008436290089;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    0.927977494693064;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.92605035425337;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.185105684074996;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.670032548290425;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.12436706650107;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.553584540123773;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.162755317813628;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.0485905853043;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.50564427335173;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.124774461647135;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.162446923116692;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.151326883695595;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.162818327131516;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    59.6237893993338;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.185461091805115;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.61390010588493;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.196524676462552;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.239699667849202;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.287261352030084;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.935516521136625;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.234329015313471;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    3.61911222930294;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    18.1371083114035;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.74309141695627;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    6.30951982832244;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    1.17113187125153;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.21295964125272;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.53262391137586;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    9.8743010420174;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    23.5949914161225;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    1.17496820391719;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.52971983983451;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.42500536081681;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.53321725350767;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    561.461502750393;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.74643819783437;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    5.78093541958992;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.85062105722908;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.2571885664296;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.70506440495918;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    8.80951239592059;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.20661454767233;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    34.0802255501973;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.92605035425338;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.185105684074997;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.670032548290427;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.12436706650107;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.553584540123774;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.162755317813628;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    1.0485905853043;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.50564427335173;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.124774461647136;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.162446923116692;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.151326883695596;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.162818327131517;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    59.6237893993339;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.185461091805115;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.613900105884931;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.196524676462552;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.239699667849202;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.287261352030084;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.935516521136627;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.234329015313471;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    3.61911222930295;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.960780363193995;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0923371011469684;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.334235350429258;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0620385832895783;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.27614706663517;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.081187967394211;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.523073159102848;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.24990180535495;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0622418060430935;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0810341294801219;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0754870701884792;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0812193986157219;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.7424031036305;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.092514390783904;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.306234551653556;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0980332884918096;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.119570463682353;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.143295872574448;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.466667914972585;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.116891396916277;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.80533803513015;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    9.047415334826;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.869514133400102;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.14740616144757;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.584200980064867;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.60040411008878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.764525680732948;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    4.92564201163574;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    11.7699957180658;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.586114675147504;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.763077029661042;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.710841834999529;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.764821660257909;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    280.076367339358;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.871183623162136;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    2.88373002282575;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.923153627615444;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.12596352730988;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.34937944676286;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.39448870099537;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.10073546200904;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    17.0003922324994;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.960780363193997;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0923371011469686;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.334235350429259;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0620385832895785;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.276147066635171;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0811879673942112;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.523073159102849;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.24990180535495;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0622418060430936;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.0810341294801221;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0754870701884794;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0812193986157221;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.7424031036306;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.0925143907839042;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.306234551653557;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.0980332884918099;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.119570463682353;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.143295872574448;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.466667914972586;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.116891396916278;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    1.80533803513015;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.56688012502197;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.150587141590148;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.545084753737431;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.101175072747957;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.450351991848943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.1324046757971;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.853049217415387;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.03839126200408;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.101506496771213;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.132153790600759;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.123107418204575;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.132455935125639;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    48.5051340334906;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.150876272820478;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.499419899659301;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.159876718147857;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.195000429089443;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.233692801534963;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.761061225819771;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.190631296840096;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.9442195058898;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    14.7548969712816;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.41803940447025;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    5.13291939413642;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.952738981507651;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.24084595523822;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.24681991857849;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    8.03293954234048;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    19.1949930168456;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.955859914142419;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.24445739883973;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.15927009539642;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.24730261415892;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    456.760057016053;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.42076207702609;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    4.70290550451486;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.50551689737284;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.83626762164086;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.20062349028148;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    7.16671288152979;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.7951246553325;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    27.7249387343096;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.56688012502198;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.150587141590149;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.545084753737432;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.101175072747957;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.450351991848944;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.1324046757971;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.853049217415388;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.03839126200409;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.101506496771213;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.132153790600759;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.123107418204575;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.132455935125639;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    48.5051340334906;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.150876272820478;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.499419899659302;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.159876718147857;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.195000429089444;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.233692801534963;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.761061225819772;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.190631296840096;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.94421950588981;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.34550771751948;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.129311845834985;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.468073933125954;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0868808270837322;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.386725232489963;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.113698240392299;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.732528473063798;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.75040268272744;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0871654267630191;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.113482800830268;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.105714520615182;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.113742257685672;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    41.6522177664761;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.129560127943854;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.428860714067053;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.137288969771451;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.16745032250363;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.200676148080972;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.65353675529644;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.163698471250632;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.52825344069673;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.09236021338862;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.104982761280919;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    0.380009222402484;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.0705348305155237;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.31396568892544;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.0923067422948797;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    0.594708561482202;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.42107713179466;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.0707658848323056;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    0.092131836121628;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.0858251014051165;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    0.0923424780542186;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    33.8156555291839;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    0.105184330914368;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    0.348173685689395;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.111459047289541;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.135945760578226;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.162920388404657;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.530578561666697;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.132899792887396;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    2.05258091946991;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    12.6702913828751;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.21769555436457;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    4.40772880319683;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.818133839295602;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.64168953990931;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    1.07066634901687;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    6.89802747254516;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    16.483080504666;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 16 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 1 Space 16,  !- Space or SpaceList Name
    0.820813839430187;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 18 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 1 Space 18,  !- Space or SpaceList Name
    1.06863761146986;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.995485765079547;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 14 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 1 Space 14,  !- Space or SpaceList Name
    1.07108084826178;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    392.227951555082;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 17 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 1 Space 17,  !- Space or SpaceList Name
    1.220033561515;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 19 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 1 Space 19,  !- Space or SpaceList Name
    4.03846825933852;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.29281402700972;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.57683553252951;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.8897143707703;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    6.15418329542562;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.54150533859475;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 20 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 Space 20,  !- Space or SpaceList Name
    23.8078959832651;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    10.2864680882019;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.98859498038427;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 11 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 1 Space 11,  !- Space or SpaceList Name
    3.57844664384063;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 12 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 1 Space 12,  !- Space or SpaceList Name
    0.664207899840943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.95653210391404;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 13 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 1 Space 13,  !- Space or SpaceList Name
    0.869228252095219;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 15 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 1 Space 15,  !- Space or SpaceList Name
    5.60021370651179;        !- Surface Area {m2}

  InternalMass,
