    Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 4,!- Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.5154489333899,11.4395375796794,0,  !- X,Y,Z ==> Vertex 1 {m}
    76.1161028812133,11.2174544780154,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.1349297631153,8.5505073769409,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.5361736893188,8.77047051044621,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.1161028812133,11.2174544780154,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    76.1161028812133,11.2174544780154,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.5154489333899,11.4395375796794,0,  !- X,Y,Z ==> Vertex 3 {m}
    72.5154489333899,11.4395375796794,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 42,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    76.0907510576877,11.2190181416396,1.85742555083187,  !- X,Y,Z ==> Vertex 1 {m}
    76.0907510576877,11.2190181416396,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    72.5408007569154,11.4379739160552,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    72.5408007569154,11.4379739160552,1.85742555083187;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1349297631153,8.5505073769409,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.1349297631153,8.5505073769409,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.1161028812133,11.2174544780154,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.1161028812133,11.2174544780154,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.5361736893188,8.77047051044621,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.5361736893188,8.77047051044621,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.1349297631153,8.5505073769409,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.1349297631153,8.5505073769409,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.5154489333899,11.4395375796794,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    72.5154489333899,11.4395375796794,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.5361736893188,8.77047051044621,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.5361736893188,8.77047051044621,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.5361736893188,8.77047051044621,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.1349297631153,8.5505073769409,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    76.1161028812133,11.2174544780154,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    72.5154489333899,11.4395375796794,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    20.5254738258184;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 15,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 15,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Return Node List,  !- Name
    Building Story 1 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.806032320954044,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 5,!- Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.1161028812133,11.2174544780154,0,  !- X,Y,Z ==> Vertex 1 {m}
    75.69751036422,2.77689319268144,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.0245930217246,5.75271457176102,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.1349297631153,8.5505073769409,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.69751036422,2.77689319268144,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    75.69751036422,2.77689319268144,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.1161028812133,11.2174544780154,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.1161028812133,11.2174544780154,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    75.6987684795075,2.80226201500183,1.84853132396565,  !- X,Y,Z ==> Vertex 1 {m}
    75.6987684795075,2.80226201500183,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    76.1148447659258,11.192085655695,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    76.1148447659258,11.192085655695,1.84853132396565;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0245930217246,5.75271457176102,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.0245930217246,5.75271457176102,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.69751036422,2.77689319268144,0,  !- X,Y,Z ==> Vertex 3 {m}
    75.69751036422,2.77689319268144,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1349297631153,8.5505073769409,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.1349297631153,8.5505073769409,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.0245930217246,5.75271457176102,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.0245930217246,5.75271457176102,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.1161028812133,11.2174544780154,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    76.1161028812133,11.2174544780154,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.1349297631153,8.5505073769409,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.1349297631153,8.5505073769409,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1349297631153,8.5505073769409,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.0245930217246,5.75271457176102,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    75.69751036422,2.77689319268144,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    76.1161028812133,11.2174544780154,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    31.8530216493721;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 5 Thermostat,  !- Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 16,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 16,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 5 Return Node List,  !- Name
    Building Story 1 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.806032320954044,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 1 Space 5,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 6,!- Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.69751036422,2.77689319268144,0,  !- X,Y,Z ==> Vertex 1 {m}
    71.8456437034999,2.99897401001678,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.140678303785,5.94569459167105,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.0245930217246,5.75271457176102,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8456437034999,2.99897401001678,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.8456437034999,2.99897401001678,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.69751036422,2.77689319268144,0,  !- X,Y,Z ==> Vertex 3 {m}
    75.69751036422,2.77689319268144,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 54,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.8710015918527,2.9975119914509,1.85640959343982,  !- X,Y,Z ==> Vertex 1 {m}
    71.8710015918527,2.9975119914509,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    75.6721524758672,2.77835521124733,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    75.6721524758672,2.77835521124733,1.85640959343982;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.140678303785,5.94569459167105,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.140678303785,5.94569459167105,0,  !- X,Y,Z ==> Vertex 2 {m}
    71.8456437034999,2.99897401001678,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.8456437034999,2.99897401001678,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0245930217246,5.75271457176102,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    73.0245930217246,5.75271457176102,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.140678303785,5.94569459167105,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.140678303785,5.94569459167105,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    75.69751036422,2.77689319268144,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    75.69751036422,2.77689319268144,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.0245930217246,5.75271457176102,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.0245930217246,5.75271457176102,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0245930217246,5.75271457176102,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.140678303785,5.94569459167105,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.8456437034999,2.99897401001678,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    75.69751036422,2.77689319268144,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    21.7916706502932;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 6 Thermostat,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 17,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 17,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 6 Return Node List,  !- Name
    Building Story 1 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.806032320954044,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Name
    Building Story 1 Space 6,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 7,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 7,!- Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8456437034999,2.99897401001678,0,  !- X,Y,Z ==> Vertex 1 {m}
    71.7619371316707,0.000354305200360727,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.0492830181021,2.93999844355103,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.140678303785,5.94569459167105,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7619371316707,0.000354305200360727,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.7619371316707,0.000354305200360727,0,  !- X,Y,Z ==> Vertex 2 {m}
    71.8456437034999,2.99897401001678,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.8456437034999,2.99897401001678,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 60,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7626458974424,0.0257444145164078,1.86060434951757,  !- X,Y,Z ==> Vertex 1 {m}
    71.7626458974424,0.0257444145164078,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    71.8449349377282,2.97358390070073,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    71.8449349377282,2.97358390070073,1.86060434951757;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.0492830181021,2.93999844355103,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.0492830181021,2.93999844355103,0,  !- X,Y,Z ==> Vertex 2 {m}
    71.7619371316707,0.000354305200360727,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.7619371316707,0.000354305200360727,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.140678303785,5.94569459167105,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.140678303785,5.94569459167105,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.0492830181021,2.93999844355103,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.0492830181021,2.93999844355103,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8456437034999,2.99897401001678,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.8456437034999,2.99897401001678,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.140678303785,5.94569459167105,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.140678303785,5.94569459167105,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.140678303785,5.94569459167105,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.0492830181021,2.93999844355103,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.7619371316707,0.000354305200360727,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.8456437034999,2.99897401001678,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 7 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    16.7799060626262;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 7 Thermostat,  !- Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 18,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 7 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 18,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 ThermalZone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 7 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 7 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 7 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 7 Return Node List,  !- Name
    Building Story 1 ThermalZone 7 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 7 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 7 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 7 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.806032320954044,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 7 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 7 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 7 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 7 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 7 DSOA Space List,  !- Name
    Building Story 1 Space 7,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 8,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 8,!- Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7619371316707,0.000354305200360727,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.576666749936,1.11077557288365,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.5282826318095,3.81039845133759,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.0492830181021,2.93999844355103,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.576666749936,1.11077557288365,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    50.576666749936,1.11077557288365,0,  !- X,Y,Z ==> Vertex 2 {m}
    71.7619371316707,0.000354305200360727,0,  !- X,Y,Z ==> Vertex 3 {m}
    71.7619371316707,0.000354305200360727,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 66,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.6020319308385,1.10944606252927,1.84459238150903,  !- X,Y,Z ==> Vertex 1 {m}
    50.6020319308385,1.10944606252927,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    71.7365719507682,0.00168381555473762,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    71.7365719507682,0.00168381555473762,1.84459238150903;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5282826318095,3.81039845133759,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    53.5282826318095,3.81039845133759,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.576666749936,1.11077557288365,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.576666749936,1.11077557288365,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.0492830181021,2.93999844355103,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    69.0492830181021,2.93999844355103,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.5282826318095,3.81039845133759,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.5282826318095,3.81039845133759,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7619371316707,0.000354305200360727,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.7619371316707,0.000354305200360727,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.0492830181021,2.93999844355103,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.0492830181021,2.93999844355103,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.0492830181021,2.93999844355103,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    53.5282826318095,3.81039845133759,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    50.576666749936,1.11077557288365,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.7619371316707,0.000354305200360727,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 8 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    103.734901303359;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 8 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 8 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 8 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.689,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 8 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.31,                    !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 8 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    61.2330258416987,        !- X-Coordinate of Reference Point {m}
    1.77132701919697,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 8 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    61.297715256244,         !- X-Coordinate of Reference Point {m}
    3.00550973693004,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 8 Thermostat,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 8 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 19,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 8 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 19,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 ThermalZone 8 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 8 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 8 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 8 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 8 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 8 Return Node List,  !- Name
    Building Story 1 ThermalZone 8 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 8 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 8 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 8 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.806032320954044,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 8 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 8 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 8 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 8 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 8 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 8 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 8 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 8 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 8 DSOA Space List,  !- Name
    Building Story 1 Space 8,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 9,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 9,!- Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.576666749936,1.11077557288365,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.7441073617317,5.66423504905043,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.6893520622499,8.37080735624439,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.5282826318095,3.81039845133759,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.7441073617317,5.66423504905043,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    50.7441073617317,5.66423504905043,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.576666749936,1.11077557288365,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.576666749936,1.11077557288365,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 72,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    50.7431739793129,5.63885220450416,1.85417647630788,  !- X,Y,Z ==> Vertex 1 {m}
    50.7431739793129,5.63885220450416,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    50.5776001323548,1.13615841742992,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    50.5776001323548,1.13615841742992,1.85417647630788;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.6893520622499,8.37080735624439,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    53.6893520622499,8.37080735624439,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.7441073617317,5.66423504905043,0,  !- X,Y,Z ==> Vertex 3 {m}
    50.7441073617317,5.66423504905043,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5282826318095,3.81039845133759,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    53.5282826318095,3.81039845133759,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.6893520622499,8.37080735624439,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.6893520622499,8.37080735624439,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.576666749936,1.11077557288365,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    50.576666749936,1.11077557288365,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.5282826318095,3.81039845133759,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.5282826318095,3.81039845133759,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5282826318095,3.81039845133759,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    53.6893520622499,8.37080735624439,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    50.7441073617317,5.66423504905043,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    50.576666749936,1.11077557288365,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 9 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    25.9836109003425;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 9 Thermostat,  !- Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 9 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 20,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 9 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 9 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 20,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 ThermalZone 9 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 9 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 9 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 9 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 9 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 9 Return Node List,  !- Name
    Building Story 1 ThermalZone 9 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 9 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 9 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 9 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 9 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 9 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.806032320954044,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 9 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 9 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 9 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 9 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 9 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 9 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 9 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 9 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 9 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 9 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 9 DSOA Space List,  !- Name
    Building Story 1 Space 9,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space,  !- Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid Blended Space Type,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Building Story 2 Space 11,  !- Space 2 Name
    Building Story 2 Space 20,  !- Space 3 Name
    Building Story 2 Space 16,  !- Space 4 Name
    Building Story 2 Space 5,!- Space 5 Name
    Building Story 2 Space 17,  !- Space 6 Name
    Building Story 2 Space 15,  !- Space 7 Name
    Building Story 2 Space 19,  !- Space 8 Name
    Building Story 2 Space 18,  !- Space 9 Name
    Building Story 2 Space 14,  !- Space 10 Name
    Building Story 2 Space 7,!- Space 11 Name
    Building Story 2 Space 13,  !- Space 12 Name
    Building Story 2 Space 10,  !- Space 13 Name
    Building Story 2 Space 12,  !- Space 14 Name
    Building Story 2 Space 9,!- Space 15 Name
    Building Story 2 Space 6,!- Space 16 Name
    Building Story 2 Space 3,!- Space 17 Name
    Building Story 2 Space 2,!- Space 18 Name
    Building Story 2 Space,  !- Space 19 Name
    Building Story 2 Space 8,!- Space 20 Name
    Building Story 2 Space 1;!- Space 21 Name

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    4.4777589117541;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    16.208277067587;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    87.5473496039903;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    3.01832955801301;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    6.94893344568551;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    4.48635632538187;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    25.3657031743307;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    14.8504173915011;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    3.92963706818475;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    3.93862143646901;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    3.66064016587083;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    3.93709722322775;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    60.6122444632258;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    3.00847455407288;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    5.66848523234618;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    4.7539875709773;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    46.5917034441307;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    5.79840283792366;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    1442.31634846636;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    22.6304095443958;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    13.3913667769609;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.351477578539934;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    1.27225384132799;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    6.87194890408817;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.236921010084114;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.545450156888401;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.352152424636642;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.99105760389944;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    1.16566989155462;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.308453257195413;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.309158476942947;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.287338592086523;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.309038835222664;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    4.75770253237231;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.236147450589366;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.444942548877412;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.373159893774068;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    3.65717302546303;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.45514031215989;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    113.213298803738;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    1.77635323937424;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    1.05114305188497;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    4.47775891175408;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    16.2082770675869;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    87.5473496039899;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    3.018329558013;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    6.94893344568548;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    4.48635632538185;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    25.3657031743305;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    14.850417391501;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    3.92963706818473;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    3.938621436469;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    3.66064016587081;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    3.93709722322774;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    60.6122444632255;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    3.00847455407287;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    5.66848523234616;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    4.75398757097727;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    46.5917034441305;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    5.79840283792363;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    1442.31634846635;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    22.6304095443957;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    13.3913667769608;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.351477578539932;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    1.27225384132799;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    6.87194890408813;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.236921010084113;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.545450156888397;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.35215242463664;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.99105760389943;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    1.16566989155461;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.308453257195412;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.309158476942946;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.287338592086521;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.309038835222662;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    4.75770253237228;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.236147450589365;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.444942548877409;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.373159893774065;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    3.65717302546301;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.455140312159888;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    113.213298803737;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    1.77635323937423;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    1.05114305188496;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    6.31391983347634;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    22.8546833494945;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    123.447232851664;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    4.25603326036165;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    9.79843032393931;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    6.32604272385316;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    35.7672263109272;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    20.940016367891;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    5.54103378769358;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    5.55370230831276;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    5.16173134865311;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    5.55155307241059;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    85.4670517126971;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    4.24213708907087;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    7.99291834143388;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    6.70341950159508;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    65.6972128801158;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    8.17611028247834;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    2033.75616646621;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    31.9102913930842;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    18.882663840713;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.495605345866239;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    1.79395740598961;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    9.6898773103354;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.334073426912423;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.76911880063711;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.496556921026608;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    2.80751562167733;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    1.64366737750286;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.434938364634636;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.435932768540399;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.405165367598489;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.435764066239651;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    6.70865782927076;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.332982659693258;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.627396793681794;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.526178765045444;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    5.15684246405308;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.641776277060704;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    159.637824817634;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    2.50476905308672;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    1.48217737799498;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.25041439905266;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.906432445682704;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    4.89600207867115;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.168797203536048;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.388612479401353;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.250895201214954;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.41855277207407;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.830495437575298;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.219761207407001;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.220263649639625;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.204717812046178;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.220178409466949;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    3.38968199753875;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.168246071834238;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.317004633561388;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.265862223525506;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    2.60559660507297;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.324270151819113;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    80.660167008309;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    1.26558408303307;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.748899422687489;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.104982761280919;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.380009222402484;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    2.05258091946991;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.0707658848323056;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.162920388404657;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.105184330914368;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    0.594708561482202;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.348173685689395;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.092131836121628;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.0923424780542186;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.0858251014051165;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.0923067422948797;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    1.42107713179466;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.0705348305155237;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.132899792887396;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.111459047289541;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    1.09236021338862;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.135945760578226;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    33.8156555291839;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.530578561666697;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.31396568892544;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    2.35808636483636;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    8.53563532646611;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    46.1043605623377;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    1.58951875605667;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    3.65946124643127;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    2.36261395201737;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    13.3581374005784;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    7.82055654472685;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    2.0694333419599;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    2.07416470797699;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.92777365459607;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    2.07336202374763;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    31.9197415554628;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    1.58432889414704;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    2.98514904422033;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    2.50355445450537;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    24.5362161678028;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    3.05356651383002;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    759.555523673059;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    11.9176715917467;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    7.05218838834354;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.98859498038427;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    3.57844664384063;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    19.3286132795719;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.666383677416039;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    1.5341783376046;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.990493108471155;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    5.60021370651179;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    3.2786597892333;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.867581206782206;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.869564766317856;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.808192348961301;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.869228252095219;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    13.381908630426;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.664207899840943;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    1.25148230566182;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.0495804580145;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    10.2864680882019;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.28016538022403;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    318.433111366741;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    4.99631840850179;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    2.95653210391404;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.250414399052662;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.906432445682712;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    4.89600207867119;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.168797203536049;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.388612479401357;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.250895201214957;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.41855277207408;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.830495437575304;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.219761207407003;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.220263649639626;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.204717812046179;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.220178409466951;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    3.38968199753878;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.168246071834239;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.31700463356139;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.265862223525508;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    2.60559660507299;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.324270151819116;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    80.6601670083097;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    1.26558408303308;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.748899422687496;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.104982761280919;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.380009222402484;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    2.05258091946991;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.0707658848323056;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.162920388404657;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.105184330914368;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    0.594708561482202;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.348173685689395;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.092131836121628;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.0923424780542186;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.0858251014051165;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.0923067422948797;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    1.42107713179466;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.0705348305155237;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.132899792887396;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.111459047289541;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    1.09236021338862;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.135945760578226;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    33.8156555291839;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.530578561666697;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.31396568892544;        !- Surface Area {m2}

  Lights,
    SecondarySchool Classroom Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.28068536304224,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Corridor Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.35688096448517,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.30654,                 !- Value Until Time 2
    21:00,                   !- Time 3
    0.108699084,             !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.53202306404613,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    SecondarySchool Classroom People 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.177277409440708,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Gym People 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0638342943352554,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    SecondarySchool Classroom Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.7054489534405,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Corridor Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.32128175281744,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Gym Elec Equip 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.978792513140581,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000127116169459164,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.33833189614828e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000127116169459164,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.33833189614827e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Corridor B end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.710377424503e-05,      !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.38001131728407e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.99557342479954e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym B end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    9.39589436720048e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.38001131728407e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.99557342479954e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 143,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.5862911712256,56.951918558818,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    76.1900197136212,48.9405522246926,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.4995478282904,49.1614679794825,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    69.5361736893188,8.77047051044621,3.6,  !- X,Y,Z ==> Vertex 4 {m}
    73.1349297631153,8.5505073769409,3.6,  !- X,Y,Z ==> Vertex 5 {m}
    73.0245930217246,5.75271457176102,3.6,  !- X,Y,Z ==> Vertex 6 {m}
    69.140678303785,5.94569459167105,3.6,  !- X,Y,Z ==> Vertex 7 {m}
    69.0492830181021,2.93999844355103,3.6,  !- X,Y,Z ==> Vertex 8 {m}
    53.5282826318095,3.81039845133759,3.6,  !- X,Y,Z ==> Vertex 9 {m}
    53.6893520622499,8.37080735624439,3.6,  !- X,Y,Z ==> Vertex 10 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 11 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 12 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 13 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 14 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 15 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 16 {m}
    4.78779893774096,47.5743957815734,3.6,  !- X,Y,Z ==> Vertex 17 {m}
    4.81544929588681,48.3787652110806,3.6,  !- X,Y,Z ==> Vertex 18 {m}
    7.98293485344887,48.254335911491,3.6,  !- X,Y,Z ==> Vertex 19 {m}
    8.54943792993691,60.2308751681734,3.6;  !- X,Y,Z ==> Vertex 20 {m}

  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.1900197136212,48.9405522246926,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    76.1900197136212,48.9405522246926,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    76.5862911712256,56.951918558818,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    76.5862911712256,56.951918558818,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.4995478282904,49.1614679794825,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    71.4995478282904,49.1614679794825,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    76.1900197136212,48.9405522246926,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    76.1900197136212,48.9405522246926,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.5361736893188,8.77047051044621,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    69.5361736893188,8.77047051044621,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.4995478282904,49.1614679794825,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.4995478282904,49.1614679794825,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1349297631153,8.5505073769409,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    73.1349297631153,8.5505073769409,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    69.5361736893188,8.77047051044621,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    69.5361736893188,8.77047051044621,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0245930217246,5.75271457176102,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    73.0245930217246,5.75271457176102,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    73.1349297631153,8.5505073769409,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    73.1349297631153,8.5505073769409,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.140678303785,5.94569459167105,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    69.140678303785,5.94569459167105,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    73.0245930217246,5.75271457176102,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    73.0245930217246,5.75271457176102,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.0492830181021,2.93999844355103,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    69.0492830181021,2.93999844355103,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    69.140678303785,5.94569459167105,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    69.140678303785,5.94569459167105,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.5282826318095,3.81039845133759,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    53.5282826318095,3.81039845133759,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    69.0492830181021,2.93999844355103,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    69.0492830181021,2.93999844355103,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.6893520622499,8.37080735624439,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    53.6893520622499,8.37080735624439,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    53.5282826318095,3.81039845133759,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    53.5282826318095,3.81039845133759,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.79816320084645,10.6911735522904,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    53.6893520622499,8.37080735624439,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    53.6893520622499,8.37080735624439,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38168277471505,23.7991299044775,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.79816320084645,10.6911735522904,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94951352656685,23.9143720444972,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.38168277471505,23.7991299044775,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.969036295984,24.2748295634553,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.94951352656685,23.9143720444972,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.14288910764853,24.156279486279,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.969036295984,24.2748295634553,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.22748105624237,47.4509338789728,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.14288910764853,24.156279486279,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.78779893774096,47.5743957815734,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.78779893774096,47.5743957815734,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.22748105624237,47.4509338789728,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.81544929588681,48.3787652110806,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.81544929588681,48.3787652110806,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.78779893774096,47.5743957815734,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.78779893774096,47.5743957815734,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.98293485344887,48.254335911491,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.98293485344887,48.254335911491,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.81544929588681,48.3787652110806,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.81544929588681,48.3787652110806,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.54943792993691,60.2308751681734,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.54943792993691,60.2308751681734,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.98293485344887,48.254335911491,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.98293485344887,48.254335911491,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.5862911712256,56.951918558818,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    76.5862911712256,56.951918558818,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    8.54943792993691,60.2308751681734,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    8.54943792993691,60.2308751681734,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.54943792993691,60.2308751681734,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.98293485344887,48.254335911491,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    4.81544929588681,48.3787652110806,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    4.78779893774096,47.5743957815734,7.2,  !- X,Y,Z ==> Vertex 4 {m}
    7.22748105624237,47.4509338789728,7.2,  !- X,Y,Z ==> Vertex 5 {m}
    6.14288910764853,24.156279486279,7.2,  !- X,Y,Z ==> Vertex 6 {m}
    2.969036295984,24.2748295634553,7.2,  !- X,Y,Z ==> Vertex 7 {m}
    2.94951352656685,23.9143720444972,7.2,  !- X,Y,Z ==> Vertex 8 {m}
    5.38168277471505,23.7991299044775,7.2,  !- X,Y,Z ==> Vertex 9 {m}
    4.79816320084645,10.6911735522904,7.2,  !- X,Y,Z ==> Vertex 10 {m}
    53.6893520622499,8.37080735624439,7.2,  !- X,Y,Z ==> Vertex 11 {m}
    53.5282826318095,3.81039845133759,7.2,  !- X,Y,Z ==> Vertex 12 {m}
    69.0492830181021,2.93999844355103,7.2,  !- X,Y,Z ==> Vertex 13 {m}
    69.140678303785,5.94569459167105,7.2,  !- X,Y,Z ==> Vertex 14 {m}
    73.0245930217246,5.75271457176102,7.2,  !- X,Y,Z ==> Vertex 15 {m}
    73.1349297631153,8.5505073769409,7.2,  !- X,Y,Z ==> Vertex 16 {m}
    69.5361736893188,8.77047051044621,7.2,  !- X,Y,Z ==> Vertex 17 {m}
    71.4995478282904,49.1614679794825,7.2,  !- X,Y,Z ==> Vertex 18 {m}
    76.1900197136212,48.9405522246926,7.2,  !- X,Y,Z ==> Vertex 19 {m}
    76.5862911712256,56.951918558818,7.2;  !- X,Y,Z ==> Vertex 20 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    6611.39356593881;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    07:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    21:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Return Node List,  !- Name
    Building Story 2 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    21 Zone VAV 1 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    21 Zone VAV 1 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    21 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan3,  !- Name
    21 Zone VAV 1 Occ Sch Default,  !- Sunday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    21 Zone VAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    21 Zone VAV 1 Occ Sch Week Rule - Jan4-Dec31,  !- Name
    21 Zone VAV 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    21 Zone VAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    21 Zone VAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    21 Zone VAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    21 Zone VAV 1 Occ Sch,   !- Name
    Fractional,              !- Schedule Type Limits Name
    21 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    21 Zone VAV 1 Occ Sch Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    21 Zone VAV 1 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    21 Zone VAV 1 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    21 Zone VAV 1 Vent Controller,  !- Name
    21 Zone VAV 1 Occ Sch,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 2
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList 3 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 3
    Building Story 2 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList 4 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 4
    Building Story 2 ThermalZone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList 5 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 5
    Building Story 2 ThermalZone 12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList 6 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 6
    Building Story 2 ThermalZone 13 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList 7 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 7
    Building Story 2 ThermalZone 14 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList 8 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 8
    Building Story 2 ThermalZone 15 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList 9 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 9
    Building Story 2 ThermalZone 16 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList 10 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 10
    Building Story 2 ThermalZone 17 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList 11 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 11
    Building Story 2 ThermalZone 18 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList 12 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 12
    Building Story 2 ThermalZone 19 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList 13 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 13
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList 14 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 14
    Building Story 2 ThermalZone 20 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList 15 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 15
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 16 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 16
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList 17 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 17
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList 18 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 18
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList 19 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 19
    Building Story 2 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList 20 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 20
    Building Story 2 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList 21 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 21
    Building Story 2 ThermalZone 9 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 21

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.00346999414845503,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000689238233353134,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5487524057153,59.6396357005845,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    78.8790164443302,45.9792524117327,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    76.1900197136212,48.9405522246926,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    76.5862911712256,56.951918558818,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.8790164443302,45.9792524117327,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    78.8790164443302,45.9792524117327,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    79.5487524057153,59.6396357005845,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    79.5487524057153,59.6396357005845,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 166,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    78.8802602516791,46.0046219395817,5.44602642267608,  !- X,Y,Z ==> Vertex 1 {m}
    78.8802602516791,46.0046219395817,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    79.5475085983664,59.6142661727355,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    79.5475085983664,59.6142661727355,5.44602642267608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.1900197136212,48.9405522246926,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    76.1900197136212,48.9405522246926,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    78.8790164443302,45.9792524117327,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    78.8790164443302,45.9792524117327,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.5862911712256,56.951918558818,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    76.5862911712256,56.951918558818,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    76.1900197136212,48.9405522246926,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    76.1900197136212,48.9405522246926,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 169,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5487524057153,59.6396357005845,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    79.5487524057153,59.6396357005845,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    76.5862911712256,56.951918558818,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    76.5862911712256,56.951918558818,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 170,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.5862911712256,56.951918558818,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    76.1900197136212,48.9405522246926,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    78.8790164443302,45.9792524117327,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    79.5487524057153,59.6396357005845,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    61.3843115918829;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.712,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.287,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    77.9969686624878,        !- X-Coordinate of Reference Point {m}
    52.8691065290858,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    76.7616147823386,        !- X-Coordinate of Reference Point {m}
    52.9296729788755,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Return Node List,  !- Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 10,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 10,  !- Name
    Building Story 2 ThermalZone 10,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 219,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone Name
    Building Story 2 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.7441073617317,5.66423504905043,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.84219472477648,7.99631727254552,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    53.6893520622499,8.37080735624439,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone Name
    Building Story 2 Space 10,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.84219472477648,7.99631727254552,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.84219472477648,7.99631727254552,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    50.7441073617317,5.66423504905043,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    50.7441073617317,5.66423504905043,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 220,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.86756589111793,7.99510734755847,5.4431218097531,  !- X,Y,Z ==> Vertex 1 {m}
    1.86756589111793,7.99510734755847,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    50.7187361953902,5.66544497403749,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    50.7187361953902,5.66544497403749,5.4431218097531;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone Name
    Building Story 2 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.79816320084645,10.6911735522904,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.84219472477648,7.99631727254552,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.84219472477648,7.99631727254552,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone Name
    Building Story 2 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.6893520622499,8.37080735624439,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    53.6893520622499,8.37080735624439,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.79816320084645,10.6911735522904,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone Name
    Building Story 2 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.7441073617317,5.66423504905043,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    50.7441073617317,5.66423504905043,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    53.6893520622499,8.37080735624439,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    53.6893520622499,8.37080735624439,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 224,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone Name
    Building Story 2 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.6893520622499,8.37080735624439,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.79816320084645,10.6911735522904,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.84219472477648,7.99631727254552,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    50.7441073617317,5.66423504905043,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 10 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    277.838771977719;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 10 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 10,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 10 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 10 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.646,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 10 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.34,                    !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 10 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 10,  !- Zone or Space Name
    26.3510969419545,        !- X-Coordinate of Reference Point {m}
    8.04535564957957,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 10 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 10,  !- Zone or Space Name
    26.4099208088172,        !- X-Coordinate of Reference Point {m}
    9.27884543364573,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 10 Thermostat,  !- Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 10 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 10 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 10 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 10 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 10,  !- Zone Name
    Building Story 2 ThermalZone 10 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 10 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 10 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 10 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 10 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 10 Return Node List,  !- Name
    Building Story 2 ThermalZone 10 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 10 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 10 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 10 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 10 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 10 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 10 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 10 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 10 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 10 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 10 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 10 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 10 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 10 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 10 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 10 DSOA Space List,  !- Name
    Building Story 2 Space 10,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 11,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 11,  !- Name
    Building Story 2 ThermalZone 11,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone Name
    Building Story 2 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.84219472477648,7.99631727254552,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.42834321391251,21.1013928085769,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.79816320084645,10.6911735522904,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone Name
    Building Story 2 Space 11,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.42834321391251,21.1013928085769,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.42834321391251,21.1013928085769,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.84219472477648,7.99631727254552,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.84219472477648,7.99631727254552,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 226,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.42720828706109,21.0760181767364,5.44619854718137,  !- X,Y,Z ==> Vertex 1 {m}
    2.42720828706109,21.0760181767364,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    1.8433296516279,8.02169190438604,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    1.8433296516279,8.02169190438604,5.44619854718137;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone Name
    Building Story 2 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38168277471505,23.7991299044775,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.42834321391251,21.1013928085769,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.42834321391251,21.1013928085769,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone Name
    Building Story 2 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.79816320084645,10.6911735522904,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.38168277471505,23.7991299044775,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone Name
    Building Story 2 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.84219472477648,7.99631727254552,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.84219472477648,7.99631727254552,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.79816320084645,10.6911735522904,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.79816320084645,10.6911735522904,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone Name
    Building Story 2 Space 11,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.79816320084645,10.6911735522904,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.38168277471505,23.7991299044775,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.42834321391251,21.1013928085769,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.84219472477648,7.99631727254552,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 11 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    74.296667879791;         !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 11 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 11,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 11 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 11 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.64,                    !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 11 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.31,                    !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 11 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 11,  !- Zone or Space Name
    3.35254304689929,        !- X-Coordinate of Reference Point {m}
    14.494410229506,         !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 11 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 11,  !- Zone or Space Name
    4.58826067108371,        !- X-Coordinate of Reference Point {m}
    14.4391404970712,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 11 Thermostat,  !- Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 11 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 11 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 11 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 11 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 11,  !- Zone Name
    Building Story 2 ThermalZone 11 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 11 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 11 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 11 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 11 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 11 Return Node List,  !- Name
    Building Story 2 ThermalZone 11 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 11 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 11 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 11 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 11 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 11 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 11 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 11 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 11 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 11 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 11 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 11 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 11 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 11 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 11 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 11 DSOA Space List,  !- Name
    Building Story 2 Space 11,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 12,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 12,  !- Name
    Building Story 2 ThermalZone 12,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone Name
    Building Story 2 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.42834321391251,21.1013928085769,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.81842096935725e-10,21.2124523644046,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.38168277471505,23.7991299044775,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone Name
    Building Story 2 Space 12,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.81842096935725e-10,21.2124523644046,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.81842096935725e-10,21.2124523644046,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.42834321391251,21.1013928085769,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.42834321391251,21.1013928085769,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 232,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253734776608085,21.2112919159463,5.46505131123602,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253734776608085,21.2112919159463,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    2.40296973643354,21.1025532570352,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    2.40296973643354,21.1025532570352,5.46505131123602;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone Name
    Building Story 2 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94951352656685,23.9143720444972,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.81842096935725e-10,21.2124523644046,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.81842096935725e-10,21.2124523644046,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone Name
    Building Story 2 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38168277471505,23.7991299044775,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.94951352656685,23.9143720444972,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone Name
    Building Story 2 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.42834321391251,21.1013928085769,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.42834321391251,21.1013928085769,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.38168277471505,23.7991299044775,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.38168277471505,23.7991299044775,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 236,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone Name
    Building Story 2 Space 12,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.38168277471505,23.7991299044775,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.94951352656685,23.9143720444972,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.81842096935725e-10,21.2124523644046,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.42834321391251,21.1013928085769,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 12 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    13.7904623567761;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 12 Thermostat,  !- Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 12 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 12 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 12 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 12 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 12,  !- Zone Name
    Building Story 2 ThermalZone 12 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 12 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 12 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 12 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 12 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 12 Return Node List,  !- Name
    Building Story 2 ThermalZone 12 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 12 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 12 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 12 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 12 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 12 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 12 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 12 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 12 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 12 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 12 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 12 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 12 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 12 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 12 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 12 DSOA Space List,  !- Name
    Building Story 2 Space 12,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 13,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 13,  !- Name
    Building Story 2 ThermalZone 13,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 237,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone Name
    Building Story 2 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.81842096935725e-10,21.2124523644046,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.251207707195533,27.2096903373191,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.94951352656685,23.9143720444972,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone Name
    Building Story 2 Space 13,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.251207707195533,27.2096903373191,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.251207707195533,27.2096903373191,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.81842096935725e-10,21.2124523644046,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.81842096935725e-10,21.2124523644046,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 238,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.25014470359861,27.1843125907022,5.45121821141824,  !- X,Y,Z ==> Vertex 1 {m}
    0.25014470359861,27.1843125907022,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.00106300377876539,21.2378301110215,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.00106300377876539,21.2378301110215,5.45121821141824;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone Name
    Building Story 2 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.969036295984,24.2748295634553,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0.251207707195533,27.2096903373191,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0.251207707195533,27.2096903373191,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 240,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone Name
    Building Story 2 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94951352656685,23.9143720444972,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.969036295984,24.2748295634553,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 241,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone Name
    Building Story 2 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.81842096935725e-10,21.2124523644046,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.81842096935725e-10,21.2124523644046,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.94951352656685,23.9143720444972,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.94951352656685,23.9143720444972,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 242,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone Name
    Building Story 2 Space 13,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94951352656685,23.9143720444972,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.969036295984,24.2748295634553,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0.251207707195533,27.2096903373191,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.81842096935725e-10,21.2124523644046,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 13 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    18.0471498349176;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 13 Thermostat,  !- Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 13 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 13 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 13 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 13 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 5,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 13,  !- Zone Name
    Building Story 2 ThermalZone 13 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 13 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 13 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 13 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 13 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 13 Return Node List,  !- Name
    Building Story 2 ThermalZone 13 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 13 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 13 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 13 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 13 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 13 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 13 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 13 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 13 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 13 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 13 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 13 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 13 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 13 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 13 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 13 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 13 DSOA Space List,  !- Name
    Building Story 2 Space 13,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 14,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 14,  !- Name
    Building Story 2 ThermalZone 14,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 243,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone Name
    Building Story 2 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.251207707195533,27.2096903373191,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.43317205530785,27.0986311811404,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.969036295984,24.2748295634553,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone Name
    Building Story 2 Space 14,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.43317205530785,27.0986311811404,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.43317205530785,27.0986311811404,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0.251207707195533,27.2096903373191,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0.251207707195533,27.2096903373191,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 244,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.40778751231008,27.0995171703021,5.45951108068492,  !- X,Y,Z ==> Vertex 1 {m}
    3.40778751231008,27.0995171703021,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.276592250193298,27.2088043481574,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.276592250193298,27.2088043481574,5.45951108068492;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone Name
    Building Story 2 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.14288910764853,24.156279486279,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.43317205530785,27.0986311811404,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.43317205530785,27.0986311811404,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone Name
    Building Story 2 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.969036295984,24.2748295634553,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.14288910764853,24.156279486279,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone Name
    Building Story 2 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.251207707195533,27.2096903373191,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.251207707195533,27.2096903373191,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.969036295984,24.2748295634553,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.969036295984,24.2748295634553,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 248,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone Name
    Building Story 2 Space 14,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.969036295984,24.2748295634553,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.14288910764853,24.156279486279,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.43317205530785,27.0986311811404,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0.251207707195533,27.2096903373191,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 14 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    18.0541366333596;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 14 Thermostat,  !- Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 14 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 14 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 14 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 14 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 6,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 14,  !- Zone Name
    Building Story 2 ThermalZone 14 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 14 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 14 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 14 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 14 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 14 Return Node List,  !- Name
    Building Story 2 ThermalZone 14 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 14 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 14 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 14 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 14 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 14 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 14 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 14 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 14 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 14 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 14 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 14 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 14 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 14 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 14 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 14 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 14 DSOA Space List,  !- Name
    Building Story 2 Space 14,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 15,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 15,  !- Name
    Building Story 2 ThermalZone 15,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 249,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone Name
    Building Story 2 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.43317205530785,27.0986311811404,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.27052071676108,44.7571659693832,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.14288910764853,24.156279486279,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone Name
    Building Story 2 Space 15,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.27052071676108,44.7571659693832,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.27052071676108,44.7571659693832,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.43317205530785,27.0986311811404,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.43317205530785,27.0986311811404,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 250,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.26931762801989,44.7317944779513,5.44511239604027,  !- X,Y,Z ==> Vertex 1 {m}
    4.26931762801989,44.7317944779513,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    3.43437514404904,27.1240026725723,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    3.43437514404904,27.1240026725723,5.44511239604027;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone Name
    Building Story 2 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.22748105624237,47.4509338789728,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.27052071676108,44.7571659693832,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.27052071676108,44.7571659693832,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 252,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone Name
    Building Story 2 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.14288910764853,24.156279486279,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.22748105624237,47.4509338789728,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone Name
    Building Story 2 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.43317205530785,27.0986311811404,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.43317205530785,27.0986311811404,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.14288910764853,24.156279486279,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.14288910764853,24.156279486279,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 254,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone Name
    Building Story 2 Space 15,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.14288910764853,24.156279486279,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.22748105624237,47.4509338789728,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    4.27052071676108,44.7571659693832,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.43317205530785,27.0986311811404,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 15 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    116.273137263267;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 15 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 15,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 15 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 15 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.604,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 15 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.332,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 15 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 15,  !- Zone or Space Name
    5.06825375647081,        !- X-Coordinate of Reference Point {m}
    35.8702178505793,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 15 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 15,  !- Zone or Space Name
    6.30309154161073,        !- X-Coordinate of Reference Point {m}
    35.8116631755229,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 15 Thermostat,  !- Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 15 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 7,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 15 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 15 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 15 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 7,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 15,  !- Zone Name
    Building Story 2 ThermalZone 15 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 15 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 15 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 15 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 15 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 15 Return Node List,  !- Name
    Building Story 2 ThermalZone 15 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 15 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 15 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 15 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 15 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 15 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 15 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 15 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 15 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 15 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 15 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 15 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 15 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 15 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 15 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 15 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 15 DSOA Space List,  !- Name
    Building Story 2 Space 15,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 16,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 16,  !- Name
    Building Story 2 ThermalZone 16,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 255,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone Name
    Building Story 2 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.27052071676108,44.7571659693832,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.84218537816696,44.8682249152654,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.78779893774096,47.5743957815734,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.22748105624237,47.4509338789728,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone Name
    Building Story 2 Space 16,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.84218537816696,44.8682249152654,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.84218537816696,44.8682249152654,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.27052071676108,44.7571659693832,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.27052071676108,44.7571659693832,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 256,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.86755885576504,44.8670644694116,5.46505138769795,  !- X,Y,Z ==> Vertex 1 {m}
    1.86755885576504,44.8670644694116,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    4.245147239163,44.7583264152371,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    4.245147239163,44.7583264152371,5.46505138769795;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone Name
    Building Story 2 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.78779893774096,47.5743957815734,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.78779893774096,47.5743957815734,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.84218537816696,44.8682249152654,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.84218537816696,44.8682249152654,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 258,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone Name
    Building Story 2 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.22748105624237,47.4509338789728,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.78779893774096,47.5743957815734,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    4.78779893774096,47.5743957815734,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 259,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone Name
    Building Story 2 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.27052071676108,44.7571659693832,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.27052071676108,44.7571659693832,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.22748105624237,47.4509338789728,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.22748105624237,47.4509338789728,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone Name
    Building Story 2 Space 16,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.22748105624237,47.4509338789728,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.78779893774096,47.5743957815734,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.84218537816696,44.8682249152654,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    4.27052071676108,44.7571659693832,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 16 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    13.8356364336777;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 16 Thermostat,  !- Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 16 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 8,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 16 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 16 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 16 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 8,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 16,  !- Zone Name
    Building Story 2 ThermalZone 16 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 16 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 16 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 16 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 16 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 16 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 16 Return Node List,  !- Name
    Building Story 2 ThermalZone 16 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 16 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 16 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 16 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 16 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 16 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 16 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.905356099279737,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 16 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 16 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
