  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_35,                  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.21093224432936,112.614800650696,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.87599576465909,107.283921923626,12,  !- X,Y,Z ==> Vertex 2 {m}
    1.00482964852931,107.728156430947,12,  !- X,Y,Z ==> Vertex 3 {m}
    -1.08857089123698,71.4115491194285,12,  !- X,Y,Z ==> Vertex 4 {m}
    68.0775862823242,67.4137094144081,12,  !- X,Y,Z ==> Vertex 5 {m}
    70.0869279083693,101.509136340374,12,  !- X,Y,Z ==> Vertex 6 {m}
    61.1271845449443,102.064355273678,12,  !- X,Y,Z ==> Vertex 7 {m}
    61.5457999339464,109.616436363363,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    61.1271845449443,102.064355273678,12,  !- X,Y,Z ==> Vertex 1 {m}
    61.1271845449443,102.064355273678,0,  !- X,Y,Z ==> Vertex 2 {m}
    61.5457999339464,109.616436363363,0,  !- X,Y,Z ==> Vertex 3 {m}
    61.5457999339464,109.616436363363,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.00482964852931,107.728156430947,12,  !- X,Y,Z ==> Vertex 1 {m}
    1.00482964852931,107.728156430947,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.08857089123698,71.4115491194285,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.08857089123698,71.4115491194285,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    61.5457999339464,109.616436363363,12,  !- X,Y,Z ==> Vertex 1 {m}
    61.5457999339464,109.616436363363,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.21093224432936,112.614800650696,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.21093224432936,112.614800650696,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.21093224432936,112.614800650696,12,  !- X,Y,Z ==> Vertex 1 {m}
    9.21093224432936,112.614800650696,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.87599576465909,107.283921923626,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.87599576465909,107.283921923626,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.87599576465909,107.283921923626,12,  !- X,Y,Z ==> Vertex 1 {m}
    8.87599576465909,107.283921923626,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.00482964852931,107.728156430947,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.00482964852931,107.728156430947,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    68.0775862823242,67.4137094144081,12,  !- X,Y,Z ==> Vertex 1 {m}
    68.0775862823242,67.4137094144081,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.0869279083693,101.509136340374,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.0869279083693,101.509136340374,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.08857089123698,71.4115491194285,12,  !- X,Y,Z ==> Vertex 1 {m}
    -1.08857089123698,71.4115491194285,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.0775862823242,67.4137094144081,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.0775862823242,67.4137094144081,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.0869279083693,101.509136340374,12,  !- X,Y,Z ==> Vertex 1 {m}
    70.0869279083693,101.509136340374,0,  !- X,Y,Z ==> Vertex 2 {m}
    61.1271845449443,102.064355273678,0,  !- X,Y,Z ==> Vertex 3 {m}
    61.1271845449443,102.064355273678,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    61.5457999339464,109.616436363363,0,  !- X,Y,Z ==> Vertex 1 {m}
    61.1271845449443,102.064355273678,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.0869279083693,101.509136340374,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.0775862823242,67.4137094144081,0,  !- X,Y,Z ==> Vertex 4 {m}
    -1.08857089123698,71.4115491194285,0,  !- X,Y,Z ==> Vertex 5 {m}
    1.00482964852931,107.728156430947,0,  !- X,Y,Z ==> Vertex 6 {m}
    8.87599576465909,107.283921923626,0,  !- X,Y,Z ==> Vertex 7 {m}
    9.21093224432936,112.614800650696,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    164.961152226179,36.4295353739124,0,  !- X,Y,Z ==> Vertex 1 {m}
    164.542642599416,28.7663892448409,0,  !- X,Y,Z ==> Vertex 2 {m}
    183.550907475071,27.5451850067294,0,  !- X,Y,Z ==> Vertex 3 {m}
    182.63017186562,12.8852485190237,0,  !- X,Y,Z ==> Vertex 4 {m}
    128.452340779586,16.2158874473272,0,  !- X,Y,Z ==> Vertex 5 {m}
    129.456910072139,31.5421783442596,0,  !- X,Y,Z ==> Vertex 6 {m}
    145.283162910922,30.5429379304783,0,  !- X,Y,Z ==> Vertex 7 {m}
    145.701703877411,37.6507832097974,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    145.701703877411,37.6507832097974,12,  !- X,Y,Z ==> Vertex 1 {m}
    145.283162910922,30.5429379304783,12,  !- X,Y,Z ==> Vertex 2 {m}
    129.456910072139,31.5421783442596,12,  !- X,Y,Z ==> Vertex 3 {m}
    128.452340779586,16.2158874473272,12,  !- X,Y,Z ==> Vertex 4 {m}
    182.63017186562,12.8852485190237,12,  !- X,Y,Z ==> Vertex 5 {m}
    183.550907475071,27.5451850067294,12,  !- X,Y,Z ==> Vertex 6 {m}
    164.542642599416,28.7663892448409,12,  !- X,Y,Z ==> Vertex 7 {m}
    164.961152226179,36.4295353739124,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    129.456910072139,31.5421783442596,12,  !- X,Y,Z ==> Vertex 1 {m}
    129.456910072139,31.5421783442596,0,  !- X,Y,Z ==> Vertex 2 {m}
    128.452340779586,16.2158874473272,0,  !- X,Y,Z ==> Vertex 3 {m}
    128.452340779586,16.2158874473272,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    183.550907475071,27.5451850067294,12,  !- X,Y,Z ==> Vertex 1 {m}
    183.550907475071,27.5451850067294,0,  !- X,Y,Z ==> Vertex 2 {m}
    164.542642599416,28.7663892448409,0,  !- X,Y,Z ==> Vertex 3 {m}
    164.542642599416,28.7663892448409,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    164.542642599416,28.7663892448409,12,  !- X,Y,Z ==> Vertex 1 {m}
    164.542642599416,28.7663892448409,0,  !- X,Y,Z ==> Vertex 2 {m}
    164.961152226179,36.4295353739124,0,  !- X,Y,Z ==> Vertex 3 {m}
    164.961152226179,36.4295353739124,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    145.283162910922,30.5429379304783,12,  !- X,Y,Z ==> Vertex 1 {m}
    145.283162910922,30.5429379304783,0,  !- X,Y,Z ==> Vertex 2 {m}
    129.456910072139,31.5421783442596,0,  !- X,Y,Z ==> Vertex 3 {m}
    129.456910072139,31.5421783442596,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    128.452340779586,16.2158874473272,12,  !- X,Y,Z ==> Vertex 1 {m}
    128.452340779586,16.2158874473272,0,  !- X,Y,Z ==> Vertex 2 {m}
    182.63017186562,12.8852485190237,0,  !- X,Y,Z ==> Vertex 3 {m}
    182.63017186562,12.8852485190237,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    182.63017186562,12.8852485190237,12,  !- X,Y,Z ==> Vertex 1 {m}
    182.63017186562,12.8852485190237,0,  !- X,Y,Z ==> Vertex 2 {m}
    183.550907475071,27.5451850067294,0,  !- X,Y,Z ==> Vertex 3 {m}
    183.550907475071,27.5451850067294,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    145.701703877411,37.6507832097974,12,  !- X,Y,Z ==> Vertex 1 {m}
    145.701703877411,37.6507832097974,0,  !- X,Y,Z ==> Vertex 2 {m}
    145.283162910922,30.5429379304783,0,  !- X,Y,Z ==> Vertex 3 {m}
    145.283162910922,30.5429379304783,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    164.961152226179,36.4295353739124,12,  !- X,Y,Z ==> Vertex 1 {m}
    164.961152226179,36.4295353739124,0,  !- X,Y,Z ==> Vertex 2 {m}
    145.701703877411,37.6507832097974,0,  !- X,Y,Z ==> Vertex 3 {m}
    145.701703877411,37.6507832097974,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.0221660939891,223.341623123078,12,  !- X,Y,Z ==> Vertex 1 {m}
    -22.0221660939891,223.341623123078,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.4167666832973,224.785390426505,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4167666832973,224.785390426505,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.1655551847811,228.228249365681,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.1655551847811,228.228249365681,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6535211515512,229.005663764785,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6535211515512,229.005663764785,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -52.7527148426529,223.674961172448,12,  !- X,Y,Z ==> Vertex 1 {m}
    -52.7527148426529,223.674961172448,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.4423305041872,162.258828219716,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.4423305041872,162.258828219716,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.4168952449031,171.143420048036,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4168952449031,171.143420048036,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.3764469095534,199.01950148185,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.3764469095534,199.01950148185,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -49.8218394278951,248.33025753437,12,  !- X,Y,Z ==> Vertex 1 {m}
    -49.8218394278951,248.33025753437,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.3292014310286,227.562050448787,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.3292014310286,227.562050448787,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -29.558324122523,209.681271921974,12,  !- X,Y,Z ==> Vertex 1 {m}
    -29.558324122523,209.681271921974,0,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9721511672714,217.344408371291,0,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9721511672714,217.344408371291,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.3292014310286,227.562050448787,12,  !- X,Y,Z ==> Vertex 1 {m}
    -51.3292014310286,227.562050448787,0,  !- X,Y,Z ==> Vertex 2 {m}
    -53.7575054549737,226.784648110153,0,  !- X,Y,Z ==> Vertex 3 {m}
    -53.7575054549737,226.784648110153,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.6582978958804,245.775723886174,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8161559709475,240.111660768114,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6535211515512,229.005663764785,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.1655551847811,228.228249365681,0,  !- X,Y,Z ==> Vertex 4 {m}
    -17.4167666832973,224.785390426505,0,  !- X,Y,Z ==> Vertex 5 {m}
    -22.0221660939891,223.341623123078,0,  !- X,Y,Z ==> Vertex 6 {m}
    -22.3571159406369,219.454524700919,0,  !- X,Y,Z ==> Vertex 7 {m}
    -28.9721511672714,217.344408371291,0,  !- X,Y,Z ==> Vertex 8 {m}
    -29.558324122523,209.681271921974,0,  !- X,Y,Z ==> Vertex 9 {m}
    -32.2378312733273,209.903403277391,0,  !- X,Y,Z ==> Vertex 10 {m}
    -32.9914898040411,199.57482840327,0,  !- X,Y,Z ==> Vertex 11 {m}
    -26.3764469095534,199.01950148185,0,  !- X,Y,Z ==> Vertex 12 {m}
    -17.4168952449031,171.143420048036,0,  !- X,Y,Z ==> Vertex 13 {m}
    -18.086797943213,162.258623711675,0,  !- X,Y,Z ==> Vertex 14 {m}
    -35.6711788362402,163.480348462592,0,  !- X,Y,Z ==> Vertex 15 {m}
    -35.838663400062,160.592789967674,0,  !- X,Y,Z ==> Vertex 16 {m}
    -57.4423305041872,162.258828219716,0,  !- X,Y,Z ==> Vertex 17 {m}
    -52.7527148426529,223.674961172448,0,  !- X,Y,Z ==> Vertex 18 {m}
    -53.7575054549737,226.784648110153,0,  !- X,Y,Z ==> Vertex 19 {m}
    -51.3292014310286,227.562050448787,0,  !- X,Y,Z ==> Vertex 20 {m}
    -49.8218394278951,248.33025753437,0;  !- X,Y,Z ==> Vertex 21 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.2378312733273,209.903403277391,12,  !- X,Y,Z ==> Vertex 1 {m}
    -32.2378312733273,209.903403277391,0,  !- X,Y,Z ==> Vertex 2 {m}
    -29.558324122523,209.681271921974,0,  !- X,Y,Z ==> Vertex 3 {m}
    -29.558324122523,209.681271921974,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -53.7575054549737,226.784648110153,12,  !- X,Y,Z ==> Vertex 1 {m}
    -53.7575054549737,226.784648110153,0,  !- X,Y,Z ==> Vertex 2 {m}
    -52.7527148426529,223.674961172448,0,  !- X,Y,Z ==> Vertex 3 {m}
    -52.7527148426529,223.674961172448,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.4423305041872,162.258828219716,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.4423305041872,162.258828219716,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.838663400062,160.592789967674,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.838663400062,160.592789967674,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.6582978958804,245.775723886174,12,  !- X,Y,Z ==> Vertex 1 {m}
    -15.6582978958804,245.775723886174,0,  !- X,Y,Z ==> Vertex 2 {m}
    -49.8218394278951,248.33025753437,0,  !- X,Y,Z ==> Vertex 3 {m}
    -49.8218394278951,248.33025753437,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -22.3571159406369,219.454524700919,12,  !- X,Y,Z ==> Vertex 1 {m}
    -22.3571159406369,219.454524700919,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.0221660939891,223.341623123078,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.0221660939891,223.341623123078,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.838663400062,160.592789967674,12,  !- X,Y,Z ==> Vertex 1 {m}
    -35.838663400062,160.592789967674,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.6711788362402,163.480348462592,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.6711788362402,163.480348462592,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.086797943213,162.258623711675,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.086797943213,162.258623711675,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.4168952449031,171.143420048036,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4168952449031,171.143420048036,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.4167666832973,224.785390426505,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4167666832973,224.785390426505,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.1655551847811,228.228249365681,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.1655551847811,228.228249365681,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -14.6535211515512,229.005663764785,12,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6535211515512,229.005663764785,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8161559709475,240.111660768114,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8161559709475,240.111660768114,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -26.3764469095534,199.01950148185,12,  !- X,Y,Z ==> Vertex 1 {m}
    -26.3764469095534,199.01950148185,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.9914898040411,199.57482840327,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.9914898040411,199.57482840327,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.9721511672714,217.344408371291,12,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9721511672714,217.344408371291,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.3571159406369,219.454524700919,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.3571159406369,219.454524700919,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.9914898040411,199.57482840327,12,  !- X,Y,Z ==> Vertex 1 {m}
    -32.9914898040411,199.57482840327,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.2378312733273,209.903403277391,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.2378312733273,209.903403277391,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -49.8218394278951,248.33025753437,12,  !- X,Y,Z ==> Vertex 1 {m}
    -51.3292014310286,227.562050448787,12,  !- X,Y,Z ==> Vertex 2 {m}
    -53.7575054549737,226.784648110153,12,  !- X,Y,Z ==> Vertex 3 {m}
    -52.7527148426529,223.674961172448,12,  !- X,Y,Z ==> Vertex 4 {m}
    -57.4423305041872,162.258828219716,12,  !- X,Y,Z ==> Vertex 5 {m}
    -35.838663400062,160.592789967674,12,  !- X,Y,Z ==> Vertex 6 {m}
    -35.6711788362402,163.480348462592,12,  !- X,Y,Z ==> Vertex 7 {m}
    -18.086797943213,162.258623711675,12,  !- X,Y,Z ==> Vertex 8 {m}
    -17.4168952449031,171.143420048036,12,  !- X,Y,Z ==> Vertex 9 {m}
    -26.3764469095534,199.01950148185,12,  !- X,Y,Z ==> Vertex 10 {m}
    -32.9914898040411,199.57482840327,12,  !- X,Y,Z ==> Vertex 11 {m}
    -32.2378312733273,209.903403277391,12,  !- X,Y,Z ==> Vertex 12 {m}
    -29.558324122523,209.681271921974,12,  !- X,Y,Z ==> Vertex 13 {m}
    -28.9721511672714,217.344408371291,12,  !- X,Y,Z ==> Vertex 14 {m}
    -22.3571159406369,219.454524700919,12,  !- X,Y,Z ==> Vertex 15 {m}
    -22.0221660939891,223.341623123078,12,  !- X,Y,Z ==> Vertex 16 {m}
    -17.4167666832973,224.785390426505,12,  !- X,Y,Z ==> Vertex 17 {m}
    -17.1655551847811,228.228249365681,12,  !- X,Y,Z ==> Vertex 18 {m}
    -14.6535211515512,229.005663764785,12,  !- X,Y,Z ==> Vertex 19 {m}
    -13.8161559709475,240.111660768114,12,  !- X,Y,Z ==> Vertex 20 {m}
    -15.6582978958804,245.775723886174,12;  !- X,Y,Z ==> Vertex 21 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.8161559709475,240.111660768114,12,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8161559709475,240.111660768114,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.6582978958804,245.775723886174,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.6582978958804,245.775723886174,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.6711788362402,163.480348462592,12,  !- X,Y,Z ==> Vertex 1 {m}
    -35.6711788362402,163.480348462592,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.086797943213,162.258623711675,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.086797943213,162.258623711675,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -43.457876075752,275.984154509324,12,  !- X,Y,Z ==> Vertex 1 {m}
    -43.457876075752,275.984154509324,0,  !- X,Y,Z ==> Vertex 2 {m}
    -58.6136940437955,277.428040861462,0,  !- X,Y,Z ==> Vertex 3 {m}
    -58.6136940437955,277.428040861462,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -74.1883236780153,264.323104021507,12,  !- X,Y,Z ==> Vertex 1 {m}
    -74.1883236780153,264.323104021507,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.7977069227872,261.546363635697,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.7977069227872,261.546363635697,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.7977069227872,261.546363635697,12,  !- X,Y,Z ==> Vertex 1 {m}
    -44.7977069227872,261.546363635697,0,  !- X,Y,Z ==> Vertex 2 {m}
    -43.457876075752,275.984154509324,0,  !- X,Y,Z ==> Vertex 3 {m}
    -43.457876075752,275.984154509324,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -55.9339929038841,305.748318810333,12,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9339929038841,305.748318810333,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.0438394672573,304.637637036703,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.0438394672573,304.637637036703,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -58.6136940437955,277.428040861462,12,  !- X,Y,Z ==> Vertex 1 {m}
    -58.6136940437955,277.428040861462,0,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9339929038841,305.748318810333,0,  !- X,Y,Z ==> Vertex 3 {m}
    -55.9339929038841,305.748318810333,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.2015894699841,323.962066152566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -44.0438394672573,304.637637036703,0,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9339929038841,305.748318810333,0,  !- X,Y,Z ==> Vertex 3 {m}
    -58.6136940437955,277.428040861462,0,  !- X,Y,Z ==> Vertex 4 {m}
    -43.457876075752,275.984154509324,0,  !- X,Y,Z ==> Vertex 5 {m}
    -44.7977069227872,261.546363635697,0,  !- X,Y,Z ==> Vertex 6 {m}
    -74.1883236780153,264.323104021507,0,  !- X,Y,Z ==> Vertex 7 {m}
    -68.7450642212187,322.407428741555,0,  !- X,Y,Z ==> Vertex 8 {m}
    -55.4314740141729,321.185654979149,0,  !- X,Y,Z ==> Vertex 9 {m}
    -55.0127770245286,325.183811864275,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.0438394672573,304.637637036703,12,  !- X,Y,Z ==> Vertex 1 {m}
    -44.0438394672573,304.637637036703,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.2015894699841,323.962066152566,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.2015894699841,323.962066152566,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -55.4314740141729,321.185654979149,12,  !- X,Y,Z ==> Vertex 1 {m}
    -55.4314740141729,321.185654979149,0,  !- X,Y,Z ==> Vertex 2 {m}
    -68.7450642212187,322.407428741555,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.7450642212187,322.407428741555,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.2015894699841,323.962066152566,12,  !- X,Y,Z ==> Vertex 1 {m}
    -42.2015894699841,323.962066152566,0,  !- X,Y,Z ==> Vertex 2 {m}
    -55.0127770245286,325.183811864275,0,  !- X,Y,Z ==> Vertex 3 {m}
    -55.0127770245286,325.183811864275,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -68.7450642212187,322.407428741555,12,  !- X,Y,Z ==> Vertex 1 {m}
    -68.7450642212187,322.407428741555,0,  !- X,Y,Z ==> Vertex 2 {m}
    -74.1883236780153,264.323104021507,0,  !- X,Y,Z ==> Vertex 3 {m}
    -74.1883236780153,264.323104021507,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -55.0127770245286,325.183811864275,12,  !- X,Y,Z ==> Vertex 1 {m}
    -55.4314740141729,321.185654979149,12,  !- X,Y,Z ==> Vertex 2 {m}
    -68.7450642212187,322.407428741555,12,  !- X,Y,Z ==> Vertex 3 {m}
    -74.1883236780153,264.323104021507,12,  !- X,Y,Z ==> Vertex 4 {m}
    -44.7977069227872,261.546363635697,12,  !- X,Y,Z ==> Vertex 5 {m}
    -43.457876075752,275.984154509324,12,  !- X,Y,Z ==> Vertex 6 {m}
    -58.6136940437955,277.428040861462,12,  !- X,Y,Z ==> Vertex 7 {m}
    -55.9339929038841,305.748318810333,12,  !- X,Y,Z ==> Vertex 8 {m}
    -44.0438394672573,304.637637036703,12,  !- X,Y,Z ==> Vertex 9 {m}
    -42.2015894699841,323.962066152566,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -55.0127770245286,325.183811864275,12,  !- X,Y,Z ==> Vertex 1 {m}
    -55.0127770245286,325.183811864275,0,  !- X,Y,Z ==> Vertex 2 {m}
    -55.4314740141729,321.185654979149,0,  !- X,Y,Z ==> Vertex 3 {m}
    -55.4314740141729,321.185654979149,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    237.228419363322,-41.976786287588,12,  !- X,Y,Z ==> Vertex 1 {m}
    237.228419363322,-41.976786287588,0,  !- X,Y,Z ==> Vertex 2 {m}
    237.898014219411,-32.6477295095571,0,  !- X,Y,Z ==> Vertex 3 {m}
    237.898014219411,-32.6477295095571,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    203.984701458406,-44.8653537798854,12,  !- X,Y,Z ==> Vertex 1 {m}
    203.984701458406,-44.8653537798854,0,  !- X,Y,Z ==> Vertex 2 {m}
    202.729112014758,-61.8575591775337,0,  !- X,Y,Z ==> Vertex 3 {m}
    202.729112014758,-61.8575591775337,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    229.608286696524,-41.4217313358623,12,  !- X,Y,Z ==> Vertex 1 {m}
    229.608286696524,-41.4217313358623,0,  !- X,Y,Z ==> Vertex 2 {m}
    237.228419363322,-41.976786287588,0,  !- X,Y,Z ==> Vertex 3 {m}
    237.228419363322,-41.976786287588,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    240.828227773894,-14.6559224679714,0,  !- X,Y,Z ==> Vertex 1 {m}
    240.91191344805,-13.1010804891976,0,  !- X,Y,Z ==> Vertex 2 {m}
    250.290506185773,-13.878183152582,0,  !- X,Y,Z ==> Vertex 3 {m}
    250.039416842247,-17.4321099701909,0,  !- X,Y,Z ==> Vertex 4 {m}
    273.737120208523,-19.097155161593,0,  !- X,Y,Z ==> Vertex 5 {m}
    273.988198022856,-15.5432275346838,0,  !- X,Y,Z ==> Vertex 6 {m}
    284.957809234331,-16.431285245773,0,  !- X,Y,Z ==> Vertex 7 {m}
    280.940478385999,-69.6291520536082,0,  !- X,Y,Z ==> Vertex 8 {m}
    268.882195487402,-68.7411287079956,0,  !- X,Y,Z ==> Vertex 9 {m}
    271.644165955825,-31.8691269367561,0,  !- X,Y,Z ==> Vertex 10 {m}
    249.2862197132,-30.2040291215812,0,  !- X,Y,Z ==> Vertex 11 {m}
    249.035117896614,-33.4247759948344,0,  !- X,Y,Z ==> Vertex 12 {m}
    237.898014219411,-32.6477295095571,0,  !- X,Y,Z ==> Vertex 13 {m}
    237.228419363322,-41.976786287588,0,  !- X,Y,Z ==> Vertex 14 {m}
    229.608286696524,-41.4217313358623,0,  !- X,Y,Z ==> Vertex 15 {m}
    227.934236354082,-63.7448312711097,0,  !- X,Y,Z ==> Vertex 16 {m}
    202.729112014758,-61.8575591775337,0,  !- X,Y,Z ==> Vertex 17 {m}
    203.984701458406,-44.8653537798854,0,  !- X,Y,Z ==> Vertex 18 {m}
    210.01381876898,-45.3094218077973,0,  !- X,Y,Z ==> Vertex 19 {m}
    211.101968416692,-30.2052385659555,0,  !- X,Y,Z ==> Vertex 20 {m}
    208.673577636403,-29.9831888167972,0,  !- X,Y,Z ==> Vertex 21 {m}
    210.012868817553,-12.4356794066791,0;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.01381876898,-45.3094218077973,12,  !- X,Y,Z ==> Vertex 1 {m}
    210.01381876898,-45.3094218077973,0,  !- X,Y,Z ==> Vertex 2 {m}
    203.984701458406,-44.8653537798854,0,  !- X,Y,Z ==> Vertex 3 {m}
    203.984701458406,-44.8653537798854,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    211.101968416692,-30.2052385659555,12,  !- X,Y,Z ==> Vertex 1 {m}
    211.101968416692,-30.2052385659555,0,  !- X,Y,Z ==> Vertex 2 {m}
    210.01381876898,-45.3094218077973,0,  !- X,Y,Z ==> Vertex 3 {m}
    210.01381876898,-45.3094218077973,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    273.988198022856,-15.5432275346838,12,  !- X,Y,Z ==> Vertex 1 {m}
    273.988198022856,-15.5432275346838,0,  !- X,Y,Z ==> Vertex 2 {m}
    273.737120208523,-19.097155161593,0,  !- X,Y,Z ==> Vertex 3 {m}
    273.737120208523,-19.097155161593,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.012868817553,-12.4356794066791,12,  !- X,Y,Z ==> Vertex 1 {m}
    210.012868817553,-12.4356794066791,0,  !- X,Y,Z ==> Vertex 2 {m}
    208.673577636403,-29.9831888167972,0,  !- X,Y,Z ==> Vertex 3 {m}
    208.673577636403,-29.9831888167972,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.012868817553,-12.4356794066791,12,  !- X,Y,Z ==> Vertex 1 {m}
    208.673577636403,-29.9831888167972,12,  !- X,Y,Z ==> Vertex 2 {m}
    211.101968416692,-30.2052385659555,12,  !- X,Y,Z ==> Vertex 3 {m}
    210.01381876898,-45.3094218077973,12,  !- X,Y,Z ==> Vertex 4 {m}
    203.984701458406,-44.8653537798854,12,  !- X,Y,Z ==> Vertex 5 {m}
    202.729112014758,-61.8575591775337,12,  !- X,Y,Z ==> Vertex 6 {m}
    227.934236354082,-63.7448312711097,12,  !- X,Y,Z ==> Vertex 7 {m}
    229.608286696524,-41.4217313358623,12,  !- X,Y,Z ==> Vertex 8 {m}
    237.228419363322,-41.976786287588,12,  !- X,Y,Z ==> Vertex 9 {m}
    237.898014219411,-32.6477295095571,12,  !- X,Y,Z ==> Vertex 10 {m}
    249.035117896614,-33.4247759948344,12,  !- X,Y,Z ==> Vertex 11 {m}
    249.2862197132,-30.2040291215812,12,  !- X,Y,Z ==> Vertex 12 {m}
    271.644165955825,-31.8691269367561,12,  !- X,Y,Z ==> Vertex 13 {m}
    268.882195487402,-68.7411287079956,12,  !- X,Y,Z ==> Vertex 14 {m}
    280.940478385999,-69.6291520536082,12,  !- X,Y,Z ==> Vertex 15 {m}
    284.957809234331,-16.431285245773,12,  !- X,Y,Z ==> Vertex 16 {m}
    273.988198022856,-15.5432275346838,12,  !- X,Y,Z ==> Vertex 17 {m}
    273.737120208523,-19.097155161593,12,  !- X,Y,Z ==> Vertex 18 {m}
    250.039416842247,-17.4321099701909,12,  !- X,Y,Z ==> Vertex 19 {m}
    250.290506185773,-13.878183152582,12,  !- X,Y,Z ==> Vertex 20 {m}
    240.91191344805,-13.1010804891976,12,  !- X,Y,Z ==> Vertex 21 {m}
    240.828227773894,-14.6559224679714,12;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    250.039416842247,-17.4321099701909,12,  !- X,Y,Z ==> Vertex 1 {m}
    250.039416842247,-17.4321099701909,0,  !- X,Y,Z ==> Vertex 2 {m}
    250.290506185773,-13.878183152582,0,  !- X,Y,Z ==> Vertex 3 {m}
    250.290506185773,-13.878183152582,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    280.940478385999,-69.6291520536082,12,  !- X,Y,Z ==> Vertex 1 {m}
    280.940478385999,-69.6291520536082,0,  !- X,Y,Z ==> Vertex 2 {m}
    284.957809234331,-16.431285245773,0,  !- X,Y,Z ==> Vertex 3 {m}
    284.957809234331,-16.431285245773,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    240.828227773894,-14.6559224679714,12,  !- X,Y,Z ==> Vertex 1 {m}
    240.828227773894,-14.6559224679714,0,  !- X,Y,Z ==> Vertex 2 {m}
    210.012868817553,-12.4356794066791,0,  !- X,Y,Z ==> Vertex 3 {m}
    210.012868817553,-12.4356794066791,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    249.035117896614,-33.4247759948344,12,  !- X,Y,Z ==> Vertex 1 {m}
    249.035117896614,-33.4247759948344,0,  !- X,Y,Z ==> Vertex 2 {m}
    249.2862197132,-30.2040291215812,0,  !- X,Y,Z ==> Vertex 3 {m}
    249.2862197132,-30.2040291215812,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    227.934236354082,-63.7448312711097,12,  !- X,Y,Z ==> Vertex 1 {m}
    227.934236354082,-63.7448312711097,0,  !- X,Y,Z ==> Vertex 2 {m}
    229.608286696524,-41.4217313358623,0,  !- X,Y,Z ==> Vertex 3 {m}
    229.608286696524,-41.4217313358623,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    249.2862197132,-30.2040291215812,12,  !- X,Y,Z ==> Vertex 1 {m}
    249.2862197132,-30.2040291215812,0,  !- X,Y,Z ==> Vertex 2 {m}
    271.644165955825,-31.8691269367561,0,  !- X,Y,Z ==> Vertex 3 {m}
    271.644165955825,-31.8691269367561,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    237.898014219411,-32.6477295095571,12,  !- X,Y,Z ==> Vertex 1 {m}
    237.898014219411,-32.6477295095571,0,  !- X,Y,Z ==> Vertex 2 {m}
    249.035117896614,-33.4247759948344,0,  !- X,Y,Z ==> Vertex 3 {m}
    249.035117896614,-33.4247759948344,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    284.957809234331,-16.431285245773,12,  !- X,Y,Z ==> Vertex 1 {m}
    284.957809234331,-16.431285245773,0,  !- X,Y,Z ==> Vertex 2 {m}
    273.988198022856,-15.5432275346838,0,  !- X,Y,Z ==> Vertex 3 {m}
    273.988198022856,-15.5432275346838,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    268.882195487402,-68.7411287079956,12,  !- X,Y,Z ==> Vertex 1 {m}
    268.882195487402,-68.7411287079956,0,  !- X,Y,Z ==> Vertex 2 {m}
    280.940478385999,-69.6291520536082,0,  !- X,Y,Z ==> Vertex 3 {m}
    280.940478385999,-69.6291520536082,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    271.644165955825,-31.8691269367561,12,  !- X,Y,Z ==> Vertex 1 {m}
    271.644165955825,-31.8691269367561,0,  !- X,Y,Z ==> Vertex 2 {m}
    268.882195487402,-68.7411287079956,0,  !- X,Y,Z ==> Vertex 3 {m}
    268.882195487402,-68.7411287079956,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    202.729112014758,-61.8575591775337,12,  !- X,Y,Z ==> Vertex 1 {m}
    202.729112014758,-61.8575591775337,0,  !- X,Y,Z ==> Vertex 2 {m}
    227.934236354082,-63.7448312711097,0,  !- X,Y,Z ==> Vertex 3 {m}
    227.934236354082,-63.7448312711097,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    208.673577636403,-29.9831888167972,12,  !- X,Y,Z ==> Vertex 1 {m}
    208.673577636403,-29.9831888167972,0,  !- X,Y,Z ==> Vertex 2 {m}
    211.101968416692,-30.2052385659555,0,  !- X,Y,Z ==> Vertex 3 {m}
    211.101968416692,-30.2052385659555,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    273.737120208523,-19.097155161593,12,  !- X,Y,Z ==> Vertex 1 {m}
    273.737120208523,-19.097155161593,0,  !- X,Y,Z ==> Vertex 2 {m}
    250.039416842247,-17.4321099701909,0,  !- X,Y,Z ==> Vertex 3 {m}
    250.039416842247,-17.4321099701909,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    240.91191344805,-13.1010804891976,12,  !- X,Y,Z ==> Vertex 1 {m}
    240.91191344805,-13.1010804891976,0,  !- X,Y,Z ==> Vertex 2 {m}
    240.828227773894,-14.6559224679714,0,  !- X,Y,Z ==> Vertex 3 {m}
    240.828227773894,-14.6559224679714,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    250.290506185773,-13.878183152582,12,  !- X,Y,Z ==> Vertex 1 {m}
    250.290506185773,-13.878183152582,0,  !- X,Y,Z ==> Vertex 2 {m}
    240.91191344805,-13.1010804891976,0,  !- X,Y,Z ==> Vertex 3 {m}
    240.91191344805,-13.1010804891976,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.556663277408,28.8765052110049,12,  !- X,Y,Z ==> Vertex 1 {m}
    115.556663277408,28.8765052110049,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.7124833090316,31.319331689983,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.7124833090316,31.319331689983,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.7124833090316,31.319331689983,12,  !- X,Y,Z ==> Vertex 1 {m}
    77.7915390780005,16.4372885013103,12,  !- X,Y,Z ==> Vertex 2 {m}
    114.552055548092,14.1055160391392,12,  !- X,Y,Z ==> Vertex 3 {m}
    115.556663277408,28.8765052110049,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.7915390780005,16.4372885013103,12,  !- X,Y,Z ==> Vertex 1 {m}
    77.7915390780005,16.4372885013103,0,  !- X,Y,Z ==> Vertex 2 {m}
    114.552055548092,14.1055160391392,0,  !- X,Y,Z ==> Vertex 3 {m}
    114.552055548092,14.1055160391392,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.7124833090316,31.319331689983,12,  !- X,Y,Z ==> Vertex 1 {m}
    78.7124833090316,31.319331689983,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.7915390780005,16.4372885013103,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.7915390780005,16.4372885013103,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    114.552055548092,14.1055160391392,12,  !- X,Y,Z ==> Vertex 1 {m}
    114.552055548092,14.1055160391392,0,  !- X,Y,Z ==> Vertex 2 {m}
    115.556663277408,28.8765052110049,0,  !- X,Y,Z ==> Vertex 3 {m}
    115.556663277408,28.8765052110049,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.556663277408,28.8765052110049,0,  !- X,Y,Z ==> Vertex 1 {m}
    114.552055548092,14.1055160391392,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.7915390780005,16.4372885013103,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.7124833090316,31.319331689983,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.5147252895274,155.928544503664,12,  !- X,Y,Z ==> Vertex 1 {m}
    -72.5147252895274,155.928544503664,0,  !- X,Y,Z ==> Vertex 2 {m}
    -75.1947048551837,112.28200392759,0,  !- X,Y,Z ==> Vertex 3 {m}
    -75.1947048551837,112.28200392759,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.668237358864,114.836015597776,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.668237358864,114.836015597776,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1706464150917,116.946156186916,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1706464150917,116.946156186916,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6682100879496,126.053072225025,12,  !- X,Y,Z ==> Vertex 1 {m}
    -17.6682100879496,126.053072225025,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.1754349342132,132.050314322408,0,  !- X,Y,Z ==> Vertex 3 {m}
    -19.1754349342132,132.050314322408,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -36.3413611413623,103.285848663049,12,  !- X,Y,Z ==> Vertex 1 {m}
    -36.3413611413623,103.285848663049,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.4218909514822,102.175181513267,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.4218909514822,102.175181513267,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -75.1947048551837,112.28200392759,12,  !- X,Y,Z ==> Vertex 1 {m}
    -75.1947048551837,112.28200392759,0,  !- X,Y,Z ==> Vertex 2 {m}
    -38.0997785823117,110.060515486617,0,  !- X,Y,Z ==> Vertex 3 {m}
    -38.0997785823117,110.060515486617,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.1706464150917,116.946156186916,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1706464150917,116.946156186916,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.6682100879496,126.053072225025,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.6682100879496,126.053072225025,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -38.0997785823117,110.060515486617,12,  !- X,Y,Z ==> Vertex 1 {m}
    -38.0997785823117,110.060515486617,0,  !- X,Y,Z ==> Vertex 2 {m}
    -36.3413611413623,103.285848663049,0,  !- X,Y,Z ==> Vertex 3 {m}
    -36.3413611413623,103.285848663049,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.9242191094112,135.604232670967,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.9242191094112,135.604232670967,0,  !- X,Y,Z ==> Vertex 2 {m}
    -23.3621443573743,152.81854104585,0,  !- X,Y,Z ==> Vertex 3 {m}
    -23.3621443573743,152.81854104585,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.1754349342132,132.050314322408,12,  !- X,Y,Z ==> Vertex 1 {m}
    -19.1754349342132,132.050314322408,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.9242191094112,135.604232670967,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.9242191094112,135.604232670967,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.5147252895274,155.928544503664,12,  !- X,Y,Z ==> Vertex 1 {m}
    -75.1947048551837,112.28200392759,12,  !- X,Y,Z ==> Vertex 2 {m}
    -38.0997785823117,110.060515486617,12,  !- X,Y,Z ==> Vertex 3 {m}
    -36.3413611413623,103.285848663049,12,  !- X,Y,Z ==> Vertex 4 {m}
    -18.4218909514822,102.175181513267,12,  !- X,Y,Z ==> Vertex 5 {m}
    -17.668237358864,114.836015597776,12,  !- X,Y,Z ==> Vertex 6 {m}
    -18.1706464150917,116.946156186916,12,  !- X,Y,Z ==> Vertex 7 {m}
    -17.6682100879496,126.053072225025,12,  !- X,Y,Z ==> Vertex 8 {m}
    -19.1754349342132,132.050314322408,12,  !- X,Y,Z ==> Vertex 9 {m}
    -18.9242191094112,135.604232670967,12,  !- X,Y,Z ==> Vertex 10 {m}
    -23.3621443573743,152.81854104585,12;  !- X,Y,Z ==> Vertex 11 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.3621443573743,152.81854104585,12,  !- X,Y,Z ==> Vertex 1 {m}
    -23.3621443573743,152.81854104585,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.5147252895274,155.928544503664,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.5147252895274,155.928544503664,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -23.3621443573743,152.81854104585,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.9242191094112,135.604232670967,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.1754349342132,132.050314322408,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.6682100879496,126.053072225025,0,  !- X,Y,Z ==> Vertex 4 {m}
    -18.1706464150917,116.946156186916,0,  !- X,Y,Z ==> Vertex 5 {m}
    -17.668237358864,114.836015597776,0,  !- X,Y,Z ==> Vertex 6 {m}
    -18.4218909514822,102.175181513267,0,  !- X,Y,Z ==> Vertex 7 {m}
    -36.3413611413623,103.285848663049,0,  !- X,Y,Z ==> Vertex 8 {m}
    -38.0997785823117,110.060515486617,0,  !- X,Y,Z ==> Vertex 9 {m}
    -75.1947048551837,112.28200392759,0,  !- X,Y,Z ==> Vertex 10 {m}
    -72.5147252895274,155.928544503664,0;  !- X,Y,Z ==> Vertex 11 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.4218909514822,102.175181513267,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.4218909514822,102.175181513267,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.668237358864,114.836015597776,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.668237358864,114.836015597776,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    43.2064598752327,312.078651959115,12,  !- X,Y,Z ==> Vertex 1 {m}
    43.2064598752327,312.078651959115,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.2204324308946,214.789979669789,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.2204324308946,214.789979669789,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    132.885761961374,269.543759906182,12,  !- X,Y,Z ==> Vertex 1 {m}
    132.885761961374,269.543759906182,0,  !- X,Y,Z ==> Vertex 2 {m}
    131.713927645853,245.221600671698,0,  !- X,Y,Z ==> Vertex 3 {m}
    131.713927645853,245.221600671698,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    126.772471394773,310.413729250623,12,  !- X,Y,Z ==> Vertex 1 {m}
    126.772471394773,310.413729250623,0,  !- X,Y,Z ==> Vertex 2 {m}
    152.81446057209,268.544611703251,0,  !- X,Y,Z ==> Vertex 3 {m}
    152.81446057209,268.544611703251,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    430.309483917797,256.561265601227,12,  !- X,Y,Z ==> Vertex 1 {m}
    430.309483917797,256.561265601227,0,  !- X,Y,Z ==> Vertex 2 {m}
    414.232494535902,257.337751375636,0,  !- X,Y,Z ==> Vertex 3 {m}
    414.232494535902,257.337751375636,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    412.977979142297,231.016462753632,12,  !- X,Y,Z ==> Vertex 1 {m}
    412.977979142297,231.016462753632,0,  !- X,Y,Z ==> Vertex 2 {m}
    374.041393745716,232.902374198649,0,  !- X,Y,Z ==> Vertex 3 {m}
    374.041393745716,232.902374198649,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    131.713927645853,245.221600671698,12,  !- X,Y,Z ==> Vertex 1 {m}
    131.713927645853,245.221600671698,0,  !- X,Y,Z ==> Vertex 2 {m}
    100.229718573804,255.549677244225,0,  !- X,Y,Z ==> Vertex 3 {m}
    100.229718573804,255.549677244225,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    322.294996537201,200.470379942602,12,  !- X,Y,Z ==> Vertex 1 {m}
    322.294996537201,200.470379942602,0,  !- X,Y,Z ==> Vertex 2 {m}
    315.427379208033,232.011113896365,0,  !- X,Y,Z ==> Vertex 3 {m}
    315.427379208033,232.011113896365,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    339.625673204095,252.114062271617,12,  !- X,Y,Z ==> Vertex 1 {m}
    339.625673204095,252.114062271617,0,  !- X,Y,Z ==> Vertex 2 {m}
    325.223371266476,252.779763417068,0,  !- X,Y,Z ==> Vertex 3 {m}
    325.223371266476,252.779763417068,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.2204324308946,214.789979669789,12,  !- X,Y,Z ==> Vertex 1 {m}
    11.2204324308946,214.789979669789,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.8460706754255,224.452396562309,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.8460706754255,224.452396562309,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    100.229718573804,255.549677244225,12,  !- X,Y,Z ==> Vertex 1 {m}
    100.229718573804,255.549677244225,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.7621772034331,245.553793366535,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.7621772034331,245.553793366535,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.7621772034331,245.553793366535,12,  !- X,Y,Z ==> Vertex 1 {m}
    54.7621772034331,245.553793366535,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.0272857342947,311.412395188044,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.0272857342947,311.412395188044,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.8460706754255,224.452396562309,12,  !- X,Y,Z ==> Vertex 1 {m}
    54.8460706754255,224.452396562309,0,  !- X,Y,Z ==> Vertex 2 {m}
    233.117015345565,215.682189741113,0,  !- X,Y,Z ==> Vertex 3 {m}
    233.117015345565,215.682189741113,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    336.111402501105,196.694966476492,12,  !- X,Y,Z ==> Vertex 1 {m}
    336.111402501105,196.694966476492,0,  !- X,Y,Z ==> Vertex 2 {m}
    428.302209104564,216.801671678249,0,  !- X,Y,Z ==> Vertex 3 {m}
    428.302209104564,216.801671678249,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    327.649447821759,301.868389728705,12,  !- X,Y,Z ==> Vertex 1 {m}
    327.649447821759,301.868389728705,0,  !- X,Y,Z ==> Vertex 2 {m}
    287.708461645703,303.754718700009,0,  !- X,Y,Z ==> Vertex 3 {m}
    287.708461645703,303.754718700009,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    243.915783945593,304.752656905089,12,  !- X,Y,Z ==> Vertex 1 {m}
    243.915783945593,304.752656905089,0,  !- X,Y,Z ==> Vertex 2 {m}
    126.772471394773,310.413729250623,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.772471394773,310.413729250623,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    359.2170903776,300.092921563069,12,  !- X,Y,Z ==> Vertex 1 {m}
    359.2170903776,300.092921563069,0,  !- X,Y,Z ==> Vertex 2 {m}
    342.051668376225,300.869513347183,0,  !- X,Y,Z ==> Vertex 3 {m}
    342.051668376225,300.869513347183,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    233.117015345565,215.682189741113,12,  !- X,Y,Z ==> Vertex 1 {m}
    233.117015345565,215.682189741113,0,  !- X,Y,Z ==> Vertex 2 {m}
    225.330024961381,205.242305790852,0,  !- X,Y,Z ==> Vertex 3 {m}
    225.330024961381,205.242305790852,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    315.427379208033,232.011113896365,12,  !- X,Y,Z ==> Vertex 1 {m}
    315.427379208033,232.011113896365,0,  !- X,Y,Z ==> Vertex 2 {m}
    337.784508109834,230.901518798811,0,  !- X,Y,Z ==> Vertex 3 {m}
    337.784508109834,230.901518798811,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    152.81446057209,268.544611703251,12,  !- X,Y,Z ==> Vertex 1 {m}
    152.81446057209,268.544611703251,0,  !- X,Y,Z ==> Vertex 2 {m}
    132.885761961374,269.543759906182,0,  !- X,Y,Z ==> Vertex 3 {m}
    132.885761961374,269.543759906182,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    229.012646427392,259.328634136535,12,  !- X,Y,Z ==> Vertex 1 {m}
    229.012646427392,259.328634136535,0,  !- X,Y,Z ==> Vertex 2 {m}
    243.915783945593,304.752656905089,0,  !- X,Y,Z ==> Vertex 3 {m}
    243.915783945593,304.752656905089,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    325.223371266476,252.779763417068,12,  !- X,Y,Z ==> Vertex 1 {m}
    325.223371266476,252.779763417068,0,  !- X,Y,Z ==> Vertex 2 {m}
    327.649447821759,301.868389728705,0,  !- X,Y,Z ==> Vertex 3 {m}
    327.649447821759,301.868389728705,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    414.232494535902,257.337751375636,12,  !- X,Y,Z ==> Vertex 1 {m}
    414.232494535902,257.337751375636,0,  !- X,Y,Z ==> Vertex 2 {m}
    412.977979142297,231.016462753632,0,  !- X,Y,Z ==> Vertex 3 {m}
    412.977979142297,231.016462753632,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    225.330024961381,205.242305790852,12,  !- X,Y,Z ==> Vertex 1 {m}
    225.330024961381,205.242305790852,0,  !- X,Y,Z ==> Vertex 2 {m}
    322.294996537201,200.470379942602,0,  !- X,Y,Z ==> Vertex 3 {m}
    322.294996537201,200.470379942602,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.0272857342947,311.412395188044,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.0272857342947,311.412395188044,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2064598752327,312.078651959115,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.2064598752327,312.078651959115,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    337.784508109834,230.901518798811,12,  !- X,Y,Z ==> Vertex 1 {m}
    337.784508109834,230.901518798811,0,  !- X,Y,Z ==> Vertex 2 {m}
    336.111402501105,196.694966476492,0,  !- X,Y,Z ==> Vertex 3 {m}
    336.111402501105,196.694966476492,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    374.041393745716,232.902374198649,12,  !- X,Y,Z ==> Vertex 1 {m}
    374.041393745716,232.902374198649,0,  !- X,Y,Z ==> Vertex 2 {m}
    359.2170903776,300.092921563069,0,  !- X,Y,Z ==> Vertex 3 {m}
    359.2170903776,300.092921563069,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    43.2064598752327,312.078651959115,12,  !- X,Y,Z ==> Vertex 1 {m}
    11.2204324308946,214.789979669789,12,  !- X,Y,Z ==> Vertex 2 {m}
    54.8460706754255,224.452396562309,12,  !- X,Y,Z ==> Vertex 3 {m}
    233.117015345565,215.682189741113,12,  !- X,Y,Z ==> Vertex 4 {m}
    225.330024961381,205.242305790852,12,  !- X,Y,Z ==> Vertex 5 {m}
    322.294996537201,200.470379942602,12,  !- X,Y,Z ==> Vertex 6 {m}
    315.427379208033,232.011113896365,12,  !- X,Y,Z ==> Vertex 7 {m}
    337.784508109834,230.901518798811,12,  !- X,Y,Z ==> Vertex 8 {m}
    336.111402501105,196.694966476492,12,  !- X,Y,Z ==> Vertex 9 {m}
    428.302209104564,216.801671678249,12,  !- X,Y,Z ==> Vertex 10 {m}
    430.309483917797,256.561265601227,12,  !- X,Y,Z ==> Vertex 11 {m}
    414.232494535902,257.337751375636,12,  !- X,Y,Z ==> Vertex 12 {m}
    412.977979142297,231.016462753632,12,  !- X,Y,Z ==> Vertex 13 {m}
    374.041393745716,232.902374198649,12,  !- X,Y,Z ==> Vertex 14 {m}
    359.2170903776,300.092921563069,12,  !- X,Y,Z ==> Vertex 15 {m}
    342.051668376225,300.869513347183,12,  !- X,Y,Z ==> Vertex 16 {m}
    339.625673204095,252.114062271617,12,  !- X,Y,Z ==> Vertex 17 {m}
    325.223371266476,252.779763417068,12,  !- X,Y,Z ==> Vertex 18 {m}
    327.649447821759,301.868389728705,12,  !- X,Y,Z ==> Vertex 19 {m}
    287.708461645703,303.754718700009,12,  !- X,Y,Z ==> Vertex 20 {m}
    318.105872770266,255.000648181482,12,  !- X,Y,Z ==> Vertex 21 {m}
    229.012646427392,259.328634136535,12,  !- X,Y,Z ==> Vertex 22 {m}
    243.915783945593,304.752656905089,12,  !- X,Y,Z ==> Vertex 23 {m}
    126.772471394773,310.413729250623,12,  !- X,Y,Z ==> Vertex 24 {m}
    152.81446057209,268.544611703251,12,  !- X,Y,Z ==> Vertex 25 {m}
    132.885761961374,269.543759906182,12,  !- X,Y,Z ==> Vertex 26 {m}
    131.713927645853,245.221600671698,12,  !- X,Y,Z ==> Vertex 27 {m}
    100.229718573804,255.549677244225,12,  !- X,Y,Z ==> Vertex 28 {m}
    54.7621772034331,245.553793366535,12,  !- X,Y,Z ==> Vertex 29 {m}
    58.0272857342947,311.412395188044,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    318.105872770266,255.000648181482,12,  !- X,Y,Z ==> Vertex 1 {m}
    318.105872770266,255.000648181482,0,  !- X,Y,Z ==> Vertex 2 {m}
    229.012646427392,259.328634136535,0,  !- X,Y,Z ==> Vertex 3 {m}
    229.012646427392,259.328634136535,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    428.302209104564,216.801671678249,12,  !- X,Y,Z ==> Vertex 1 {m}
    428.302209104564,216.801671678249,0,  !- X,Y,Z ==> Vertex 2 {m}
    430.309483917797,256.561265601227,0,  !- X,Y,Z ==> Vertex 3 {m}
    430.309483917797,256.561265601227,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    342.051668376225,300.869513347183,12,  !- X,Y,Z ==> Vertex 1 {m}
    342.051668376225,300.869513347183,0,  !- X,Y,Z ==> Vertex 2 {m}
    339.625673204095,252.114062271617,0,  !- X,Y,Z ==> Vertex 3 {m}
    339.625673204095,252.114062271617,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    287.708461645703,303.754718700009,12,  !- X,Y,Z ==> Vertex 1 {m}
    287.708461645703,303.754718700009,0,  !- X,Y,Z ==> Vertex 2 {m}
    318.105872770266,255.000648181482,0,  !- X,Y,Z ==> Vertex 3 {m}
    318.105872770266,255.000648181482,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.0272857342947,311.412395188044,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.7621772034331,245.553793366535,0,  !- X,Y,Z ==> Vertex 2 {m}
    100.229718573804,255.549677244225,0,  !- X,Y,Z ==> Vertex 3 {m}
    131.713927645853,245.221600671698,0,  !- X,Y,Z ==> Vertex 4 {m}
    132.885761961374,269.543759906182,0,  !- X,Y,Z ==> Vertex 5 {m}
    152.81446057209,268.544611703251,0,  !- X,Y,Z ==> Vertex 6 {m}
    126.772471394773,310.413729250623,0,  !- X,Y,Z ==> Vertex 7 {m}
    243.915783945593,304.752656905089,0,  !- X,Y,Z ==> Vertex 8 {m}
    229.012646427392,259.328634136535,0,  !- X,Y,Z ==> Vertex 9 {m}
    318.105872770266,255.000648181482,0,  !- X,Y,Z ==> Vertex 10 {m}
    287.708461645703,303.754718700009,0,  !- X,Y,Z ==> Vertex 11 {m}
    327.649447821759,301.868389728705,0,  !- X,Y,Z ==> Vertex 12 {m}
    325.223371266476,252.779763417068,0,  !- X,Y,Z ==> Vertex 13 {m}
    339.625673204095,252.114062271617,0,  !- X,Y,Z ==> Vertex 14 {m}
    342.051668376225,300.869513347183,0,  !- X,Y,Z ==> Vertex 15 {m}
    359.2170903776,300.092921563069,0,  !- X,Y,Z ==> Vertex 16 {m}
    374.041393745716,232.902374198649,0,  !- X,Y,Z ==> Vertex 17 {m}
    412.977979142297,231.016462753632,0,  !- X,Y,Z ==> Vertex 18 {m}
    414.232494535902,257.337751375636,0,  !- X,Y,Z ==> Vertex 19 {m}
    430.309483917797,256.561265601227,0,  !- X,Y,Z ==> Vertex 20 {m}
    428.302209104564,216.801671678249,0,  !- X,Y,Z ==> Vertex 21 {m}
    336.111402501105,196.694966476492,0,  !- X,Y,Z ==> Vertex 22 {m}
    337.784508109834,230.901518798811,0,  !- X,Y,Z ==> Vertex 23 {m}
    315.427379208033,232.011113896365,0,  !- X,Y,Z ==> Vertex 24 {m}
    322.294996537201,200.470379942602,0,  !- X,Y,Z ==> Vertex 25 {m}
    225.330024961381,205.242305790852,0,  !- X,Y,Z ==> Vertex 26 {m}
    233.117015345565,215.682189741113,0,  !- X,Y,Z ==> Vertex 27 {m}
    54.8460706754255,224.452396562309,0,  !- X,Y,Z ==> Vertex 28 {m}
    11.2204324308946,214.789979669789,0,  !- X,Y,Z ==> Vertex 29 {m}
    43.2064598752327,312.078651959115,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.6582307975498,139.824801817649,12,  !- X,Y,Z ==> Vertex 1 {m}
    67.6582307975498,139.824801817649,0,  !- X,Y,Z ==> Vertex 2 {m}
    67.9093924737185,144.60038288675,0,  !- X,Y,Z ==> Vertex 3 {m}
    67.9093924737185,144.60038288675,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.2487320508618,189.357565330922,0,  !- X,Y,Z ==> Vertex 1 {m}
    68.7464100709741,180.13958240427,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.7849706756561,179.806482960795,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.9431689014637,144.15621213298,0,  !- X,Y,Z ==> Vertex 4 {m}
    67.9093924737185,144.60038288675,0,  !- X,Y,Z ==> Vertex 5 {m}
    67.6582307975498,139.824801817649,0,  !- X,Y,Z ==> Vertex 6 {m}
    5.02412374640045,143.156287721082,0,  !- X,Y,Z ==> Vertex 7 {m}
    7.28493612441798,186.358619641604,0,  !- X,Y,Z ==> Vertex 8 {m}
    15.4909570724024,185.914392589389,0,  !- X,Y,Z ==> Vertex 9 {m}
    15.8258831413107,192.133752108981,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.02412374640045,143.156287721082,12,  !- X,Y,Z ==> Vertex 1 {m}
    5.02412374640045,143.156287721082,0,  !- X,Y,Z ==> Vertex 2 {m}
    67.6582307975498,139.824801817649,0,  !- X,Y,Z ==> Vertex 3 {m}
    67.6582307975498,139.824801817649,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    68.7464100709741,180.13958240427,12,  !- X,Y,Z ==> Vertex 1 {m}
    68.7464100709741,180.13958240427,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.2487320508618,189.357565330922,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.2487320508618,189.357565330922,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.28493612441798,186.358619641604,12,  !- X,Y,Z ==> Vertex 1 {m}
    7.28493612441798,186.358619641604,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.02412374640045,143.156287721082,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.02412374640045,143.156287721082,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.7849706756561,179.806482960795,12,  !- X,Y,Z ==> Vertex 1 {m}
    76.7849706756561,179.806482960795,0,  !- X,Y,Z ==> Vertex 2 {m}
    68.7464100709741,180.13958240427,0,  !- X,Y,Z ==> Vertex 3 {m}
    68.7464100709741,180.13958240427,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    67.9093924737185,144.60038288675,12,  !- X,Y,Z ==> Vertex 1 {m}
    67.9093924737185,144.60038288675,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.9431689014637,144.15621213298,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.9431689014637,144.15621213298,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.2487320508618,189.357565330922,12,  !- X,Y,Z ==> Vertex 1 {m}
    69.2487320508618,189.357565330922,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.8258831413107,192.133752108981,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.8258831413107,192.133752108981,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.9431689014637,144.15621213298,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.9431689014637,144.15621213298,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.7849706756561,179.806482960795,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.7849706756561,179.806482960795,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.8258831413107,192.133752108981,12,  !- X,Y,Z ==> Vertex 1 {m}
    15.4909570724024,185.914392589389,12,  !- X,Y,Z ==> Vertex 2 {m}
    7.28493612441798,186.358619641604,12,  !- X,Y,Z ==> Vertex 3 {m}
    5.02412374640045,143.156287721082,12,  !- X,Y,Z ==> Vertex 4 {m}
    67.6582307975498,139.824801817649,12,  !- X,Y,Z ==> Vertex 5 {m}
    67.9093924737185,144.60038288675,12,  !- X,Y,Z ==> Vertex 6 {m}
    74.9431689014637,144.15621213298,12,  !- X,Y,Z ==> Vertex 7 {m}
    76.7849706756561,179.806482960795,12,  !- X,Y,Z ==> Vertex 8 {m}
    68.7464100709741,180.13958240427,12,  !- X,Y,Z ==> Vertex 9 {m}
    69.2487320508618,189.357565330922,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.8258831413107,192.133752108981,12,  !- X,Y,Z ==> Vertex 1 {m}
    15.8258831413107,192.133752108981,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.4909570724024,185.914392589389,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.4909570724024,185.914392589389,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.4909570724024,185.914392589389,12,  !- X,Y,Z ==> Vertex 1 {m}
    15.4909570724024,185.914392589389,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.28493612441798,186.358619641604,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.28493612441798,186.358619641604,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    291.822478654913,27.9929658441084,12,  !- X,Y,Z ==> Vertex 1 {m}
    291.822478654913,27.9929658441084,0,  !- X,Y,Z ==> Vertex 2 {m}
    287.384419180574,28.3259688444977,0,  !- X,Y,Z ==> Vertex 3 {m}
    287.384419180574,28.3259688444977,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    244.762822053134,16.6631137121051,12,  !- X,Y,Z ==> Vertex 1 {m}
    244.762822053134,16.6631137121051,0,  !- X,Y,Z ==> Vertex 2 {m}
    244.595438053462,13.9976693169093,0,  !- X,Y,Z ==> Vertex 3 {m}
    244.595438053462,13.9976693169093,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    212.356802654082,11.7754568489067,12,  !- X,Y,Z ==> Vertex 1 {m}
    212.356802654082,11.7754568489067,0,  !- X,Y,Z ==> Vertex 2 {m}
    209.342270713079,11.8864293380554,0,  !- X,Y,Z ==> Vertex 3 {m}
    209.342270713079,11.8864293380554,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    258.914468937567,13.3318056509956,12,  !- X,Y,Z ==> Vertex 1 {m}
    258.914468937567,13.3318056509956,0,  !- X,Y,Z ==> Vertex 2 {m}
    259.500274241314,23.2161619939514,0,  !- X,Y,Z ==> Vertex 3 {m}
    259.500274241314,23.2161619939514,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    208.756380324783,2.5573769424171,12,  !- X,Y,Z ==> Vertex 1 {m}
    208.756380324783,2.5573769424171,0,  !- X,Y,Z ==> Vertex 2 {m}
    290.065213160073,-2.21541034960642,0,  !- X,Y,Z ==> Vertex 3 {m}
    290.065213160073,-2.21541034960642,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    279.010598071433,32.2127408242982,12,  !- X,Y,Z ==> Vertex 1 {m}
    279.010598071433,32.2127408242982,0,  !- X,Y,Z ==> Vertex 2 {m}
    277.839048885183,12.2219050169709,0,  !- X,Y,Z ==> Vertex 3 {m}
    277.839048885183,12.2219050169709,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    290.065213160073,-2.21541034960642,12,  !- X,Y,Z ==> Vertex 1 {m}
    290.065213160073,-2.21541034960642,0,  !- X,Y,Z ==> Vertex 2 {m}
    291.822478654913,27.9929658441084,0,  !- X,Y,Z ==> Vertex 3 {m}
    291.822478654913,27.9929658441084,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    244.595438053462,13.9976693169093,12,  !- X,Y,Z ==> Vertex 1 {m}
    244.595438053462,13.9976693169093,0,  !- X,Y,Z ==> Vertex 2 {m}
    224.58228848251,15.1076227978465,0,  !- X,Y,Z ==> Vertex 3 {m}
    224.58228848251,15.1076227978465,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    287.384419180574,28.3259688444977,12,  !- X,Y,Z ==> Vertex 1 {m}
    287.384419180574,28.3259688444977,0,  !- X,Y,Z ==> Vertex 2 {m}
    287.635493075281,31.7688372572105,0,  !- X,Y,Z ==> Vertex 3 {m}
    287.635493075281,31.7688372572105,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    277.839048885183,12.2219050169709,12,  !- X,Y,Z ==> Vertex 1 {m}
    277.839048885183,12.2219050169709,0,  !- X,Y,Z ==> Vertex 2 {m}
    258.914468937567,13.3318056509956,0,  !- X,Y,Z ==> Vertex 3 {m}
    258.914468937567,13.3318056509956,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    225.75395954622,35.875869772235,12,  !- X,Y,Z ==> Vertex 1 {m}
    225.75395954622,35.875869772235,0,  !- X,Y,Z ==> Vertex 2 {m}
    213.779601594864,36.5418673862761,0,  !- X,Y,Z ==> Vertex 3 {m}
    213.779601594864,36.5418673862761,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    287.635493075281,31.7688372572105,12,  !- X,Y,Z ==> Vertex 1 {m}
    287.635493075281,31.7688372572105,0,  !- X,Y,Z ==> Vertex 2 {m}
    279.010598071433,32.2127408242982,0,  !- X,Y,Z ==> Vertex 3 {m}
    279.010598071433,32.2127408242982,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    234.54690804302,17.218076576702,12,  !- X,Y,Z ==> Vertex 1 {m}
    234.54690804302,17.218076576702,0,  !- X,Y,Z ==> Vertex 2 {m}
    244.762822053134,16.6631137121051,0,  !- X,Y,Z ==> Vertex 3 {m}
    244.762822053134,16.6631137121051,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    224.58228848251,15.1076227978465,12,  !- X,Y,Z ==> Vertex 1 {m}
    224.58228848251,15.1076227978465,0,  !- X,Y,Z ==> Vertex 2 {m}
    225.75395954622,35.875869772235,0,  !- X,Y,Z ==> Vertex 3 {m}
    225.75395954622,35.875869772235,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 183,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    259.500274241314,23.2161619939514,12,  !- X,Y,Z ==> Vertex 1 {m}
    259.500274241314,23.2161619939514,0,  !- X,Y,Z ==> Vertex 2 {m}
    234.965355294101,24.5480467480414,0,  !- X,Y,Z ==> Vertex 3 {m}
    234.965355294101,24.5480467480414,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 184,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    213.779601594864,36.5418673862761,12,  !- X,Y,Z ==> Vertex 1 {m}
    213.779601594864,36.5418673862761,0,  !- X,Y,Z ==> Vertex 2 {m}
    212.356802654082,11.7754568489067,0,  !- X,Y,Z ==> Vertex 3 {m}
    212.356802654082,11.7754568489067,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 185,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    225.75395954622,35.875869772235,0,  !- X,Y,Z ==> Vertex 1 {m}
    224.58228848251,15.1076227978465,0,  !- X,Y,Z ==> Vertex 2 {m}
    244.595438053462,13.9976693169093,0,  !- X,Y,Z ==> Vertex 3 {m}
    244.762822053134,16.6631137121051,0,  !- X,Y,Z ==> Vertex 4 {m}
    234.54690804302,17.218076576702,0,  !- X,Y,Z ==> Vertex 5 {m}
    234.965355294101,24.5480467480414,0,  !- X,Y,Z ==> Vertex 6 {m}
    259.500274241314,23.2161619939514,0,  !- X,Y,Z ==> Vertex 7 {m}
    258.914468937567,13.3318056509956,0,  !- X,Y,Z ==> Vertex 8 {m}
    277.839048885183,12.2219050169709,0,  !- X,Y,Z ==> Vertex 9 {m}
    279.010598071433,32.2127408242982,0,  !- X,Y,Z ==> Vertex 10 {m}
    287.635493075281,31.7688372572105,0,  !- X,Y,Z ==> Vertex 11 {m}
    287.384419180574,28.3259688444977,0,  !- X,Y,Z ==> Vertex 12 {m}
    291.822478654913,27.9929658441084,0,  !- X,Y,Z ==> Vertex 13 {m}
    290.065213160073,-2.21541034960642,0,  !- X,Y,Z ==> Vertex 14 {m}
    208.756380324783,2.5573769424171,0,  !- X,Y,Z ==> Vertex 15 {m}
    209.342270713079,11.8864293380554,0,  !- X,Y,Z ==> Vertex 16 {m}
    212.356802654082,11.7754568489067,0,  !- X,Y,Z ==> Vertex 17 {m}
    213.779601594864,36.5418673862761,0;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 186,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    213.779601594864,36.5418673862761,12,  !- X,Y,Z ==> Vertex 1 {m}
    212.356802654082,11.7754568489067,12,  !- X,Y,Z ==> Vertex 2 {m}
    209.342270713079,11.8864293380554,12,  !- X,Y,Z ==> Vertex 3 {m}
    208.756380324783,2.5573769424171,12,  !- X,Y,Z ==> Vertex 4 {m}
    290.065213160073,-2.21541034960642,12,  !- X,Y,Z ==> Vertex 5 {m}
    291.822478654913,27.9929658441084,12,  !- X,Y,Z ==> Vertex 6 {m}
    287.384419180574,28.3259688444977,12,  !- X,Y,Z ==> Vertex 7 {m}
    287.635493075281,31.7688372572105,12,  !- X,Y,Z ==> Vertex 8 {m}
    279.010598071433,32.2127408242982,12,  !- X,Y,Z ==> Vertex 9 {m}
    277.839048885183,12.2219050169709,12,  !- X,Y,Z ==> Vertex 10 {m}
    258.914468937567,13.3318056509956,12,  !- X,Y,Z ==> Vertex 11 {m}
    259.500274241314,23.2161619939514,12,  !- X,Y,Z ==> Vertex 12 {m}
    234.965355294101,24.5480467480414,12,  !- X,Y,Z ==> Vertex 13 {m}
    234.54690804302,17.218076576702,12,  !- X,Y,Z ==> Vertex 14 {m}
    244.762822053134,16.6631137121051,12,  !- X,Y,Z ==> Vertex 15 {m}
    244.595438053462,13.9976693169093,12,  !- X,Y,Z ==> Vertex 16 {m}
    224.58228848251,15.1076227978465,12,  !- X,Y,Z ==> Vertex 17 {m}
    225.75395954622,35.875869772235,12;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 187,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    209.342270713079,11.8864293380554,12,  !- X,Y,Z ==> Vertex 1 {m}
    209.342270713079,11.8864293380554,0,  !- X,Y,Z ==> Vertex 2 {m}
    208.756380324783,2.5573769424171,0,  !- X,Y,Z ==> Vertex 3 {m}
    208.756380324783,2.5573769424171,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 188,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    234.965355294101,24.5480467480414,12,  !- X,Y,Z ==> Vertex 1 {m}
    234.965355294101,24.5480467480414,0,  !- X,Y,Z ==> Vertex 2 {m}
    234.54690804302,17.218076576702,0,  !- X,Y,Z ==> Vertex 3 {m}
    234.54690804302,17.218076576702,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 189,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.36373038463203,325.516786434818,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.19626739454005,321.296506219331,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.35893396269427,321.29650555393,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.93548451114127,289.200165015449,0,  !- X,Y,Z ==> Vertex 4 {m}
    -21.5195609489227,290.31079577321,0,  !- X,Y,Z ==> Vertex 5 {m}
    -20.179740942366,319.408511573165,0,  !- X,Y,Z ==> Vertex 6 {m}
    -14.5696059397749,319.186378158128,0,  !- X,Y,Z ==> Vertex 7 {m}
    -14.2346583291458,326.40527760805,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 190,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.93548451114127,289.200165015449,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.93548451114127,289.200165015449,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.35893396269427,321.29650555393,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.35893396269427,321.29650555393,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.19626739454005,321.296506219331,12,  !- X,Y,Z ==> Vertex 1 {m}
    6.19626739454005,321.296506219331,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.36373038463203,325.516786434818,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.36373038463203,325.516786434818,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 192,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -21.5195609489227,290.31079577321,12,  !- X,Y,Z ==> Vertex 1 {m}
    -21.5195609489227,290.31079577321,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.93548451114127,289.200165015449,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.93548451114127,289.200165015449,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 193,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.36373038463203,325.516786434818,12,  !- X,Y,Z ==> Vertex 1 {m}
    6.36373038463203,325.516786434818,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.2346583291458,326.40527760805,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.2346583291458,326.40527760805,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 194,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.35893396269427,321.29650555393,12,  !- X,Y,Z ==> Vertex 1 {m}
    5.35893396269427,321.29650555393,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.19626739454005,321.296506219331,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.19626739454005,321.296506219331,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -14.2346583291458,326.40527760805,12,  !- X,Y,Z ==> Vertex 1 {m}
    -14.5696059397749,319.186378158128,12,  !- X,Y,Z ==> Vertex 2 {m}
    -20.179740942366,319.408511573165,12,  !- X,Y,Z ==> Vertex 3 {m}
    -21.5195609489227,290.31079577321,12,  !- X,Y,Z ==> Vertex 4 {m}
    3.93548451114127,289.200165015449,12,  !- X,Y,Z ==> Vertex 5 {m}
    5.35893396269427,321.29650555393,12,  !- X,Y,Z ==> Vertex 6 {m}
    6.19626739454005,321.296506219331,12,  !- X,Y,Z ==> Vertex 7 {m}
    6.36373038463203,325.516786434818,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 196,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -14.2346583291458,326.40527760805,12,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2346583291458,326.40527760805,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.5696059397749,319.186378158128,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.5696059397749,319.186378158128,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 197,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -14.5696059397749,319.186378158128,12,  !- X,Y,Z ==> Vertex 1 {m}
    -14.5696059397749,319.186378158128,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.179740942366,319.408511573165,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.179740942366,319.408511573165,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 198,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -20.179740942366,319.408511573165,12,  !- X,Y,Z ==> Vertex 1 {m}
    -20.179740942366,319.408511573165,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.5195609489227,290.31079577321,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.5195609489227,290.31079577321,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.7023844255664,70.9677139699162,12,  !- X,Y,Z ==> Vertex 1 {m}
    -76.7023844255664,70.9677139699162,0,  !- X,Y,Z ==> Vertex 2 {m}
    -33.8294431639726,69.4125485328851,0,  !- X,Y,Z ==> Vertex 3 {m}
    -33.8294431639726,69.4125485328851,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -33.8294431639726,69.4125485328851,12,  !- X,Y,Z ==> Vertex 1 {m}
    -33.8294431639726,69.4125485328851,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.9082338256884,93.8457354696936,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.9082338256884,93.8457354696936,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.9082338256884,93.8457354696936,0,  !- X,Y,Z ==> Vertex 1 {m}
    -33.8294431639726,69.4125485328851,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.7023844255664,70.9677139699162,0,  !- X,Y,Z ==> Vertex 3 {m}
    -75.7810311446177,95.4008955317038,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.9082338256884,93.8457354696936,12,  !- X,Y,Z ==> Vertex 1 {m}
    -32.9082338256884,93.8457354696936,0,  !- X,Y,Z ==> Vertex 2 {m}
    -75.7810311446177,95.4008955317038,0,  !- X,Y,Z ==> Vertex 3 {m}
    -75.7810311446177,95.4008955317038,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -75.7810311446177,95.4008955317038,12,  !- X,Y,Z ==> Vertex 1 {m}
    -76.7023844255664,70.9677139699162,12,  !- X,Y,Z ==> Vertex 2 {m}
    -33.8294431639726,69.4125485328851,12,  !- X,Y,Z ==> Vertex 3 {m}
    -32.9082338256884,93.8457354696936,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -75.7810311446177,95.4008955317038,12,  !- X,Y,Z ==> Vertex 1 {m}
    -75.7810311446177,95.4008955317038,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.7023844255664,70.9677139699162,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.7023844255664,70.9677139699162,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.0470604038153,65.3036812623814,12,  !- X,Y,Z ==> Vertex 1 {m}
    -79.0470604038153,65.3036812623814,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.633337365215,54.0866321020919,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.633337365215,54.0866321020919,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.633337365215,54.0866321020919,12,  !- X,Y,Z ==> Vertex 1 {m}
    -79.633337365215,54.0866321020919,0,  !- X,Y,Z ==> Vertex 2 {m}
    -64.8119975970942,53.3090651272402,0,  !- X,Y,Z ==> Vertex 3 {m}
    -64.8119975970942,53.3090651272402,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.6314549764804,63.5264291105473,0,  !- X,Y,Z ==> Vertex 1 {m}
    -45.3014244043611,50.8655983186463,0,  !- X,Y,Z ==> Vertex 2 {m}
    -64.8957469200456,51.8652864629275,0,  !- X,Y,Z ==> Vertex 3 {m}
    -64.8119975970942,53.3090651272402,0,  !- X,Y,Z ==> Vertex 4 {m}
    -79.633337365215,54.0866321020919,0,  !- X,Y,Z ==> Vertex 5 {m}
    -79.0470604038153,65.3036812623814,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -45.3014244043611,50.8655983186463,12,  !- X,Y,Z ==> Vertex 1 {m}
    -45.3014244043611,50.8655983186463,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.6314549764804,63.5264291105473,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.6314549764804,63.5264291105473,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -64.8957469200456,51.8652864629275,12,  !- X,Y,Z ==> Vertex 1 {m}
    -64.8957469200456,51.8652864629275,0,  !- X,Y,Z ==> Vertex 2 {m}
    -45.3014244043611,50.8655983186463,0,  !- X,Y,Z ==> Vertex 3 {m}
    -45.3014244043611,50.8655983186463,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.0470604038153,65.3036812623814,12,  !- X,Y,Z ==> Vertex 1 {m}
    -79.633337365215,54.0866321020919,12,  !- X,Y,Z ==> Vertex 2 {m}
    -64.8119975970942,53.3090651272402,12,  !- X,Y,Z ==> Vertex 3 {m}
    -64.8957469200456,51.8652864629275,12,  !- X,Y,Z ==> Vertex 4 {m}
    -45.3014244043611,50.8655983186463,12,  !- X,Y,Z ==> Vertex 5 {m}
    -44.6314549764804,63.5264291105473,12;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -64.8119975970942,53.3090651272402,12,  !- X,Y,Z ==> Vertex 1 {m}
    -64.8119975970942,53.3090651272402,0,  !- X,Y,Z ==> Vertex 2 {m}
    -64.8957469200456,51.8652864629275,0,  !- X,Y,Z ==> Vertex 3 {m}
    -64.8957469200456,51.8652864629275,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.6314549764804,63.5264291105473,12,  !- X,Y,Z ==> Vertex 1 {m}
    -44.6314549764804,63.5264291105473,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.0470604038153,65.3036812623814,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.0470604038153,65.3036812623814,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    135.568204471434,111.061219750947,12,  !- X,Y,Z ==> Vertex 1 {m}
    135.568204471434,111.061219750947,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.907472490315,137.826696981266,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.907472490315,137.826696981266,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.227935809451,137.9377069662,12,  !- X,Y,Z ==> Vertex 1 {m}
    134.227935809451,137.9377069662,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.730183826491,146.822513895326,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.730183826491,146.822513895326,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.730183826491,146.822513895326,12,  !- X,Y,Z ==> Vertex 1 {m}
    134.730183826491,146.822513895326,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.1443529451875,149.376108607233,0,  !- X,Y,Z ==> Vertex 3 {m}
    82.1443529451875,149.376108607233,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    131.800090993274,111.283270367496,12,  !- X,Y,Z ==> Vertex 1 {m}
    131.800090993274,111.283270367496,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.568204471434,111.061219750947,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.568204471434,111.061219750947,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    131.381552721973,103.509065284658,12,  !- X,Y,Z ==> Vertex 1 {m}
    131.381552721973,103.509065284658,0,  !- X,Y,Z ==> Vertex 2 {m}
    131.800090993274,111.283270367496,0,  !- X,Y,Z ==> Vertex 3 {m}
    131.800090993274,111.283270367496,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    82.1443529451875,149.376108607233,12,  !- X,Y,Z ==> Vertex 1 {m}
    82.1443529451875,149.376108607233,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.8931995357273,144.711586980475,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.8931995357273,144.711586980475,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    82.1443529451875,149.376108607233,12,  !- X,Y,Z ==> Vertex 1 {m}
    81.8931995357273,144.711586980475,12,  !- X,Y,Z ==> Vertex 2 {m}
    75.1943658612371,145.044694495082,12,  !- X,Y,Z ==> Vertex 3 {m}
    73.2688419156376,106.395806127377,12,  !- X,Y,Z ==> Vertex 4 {m}
    131.381552721973,103.509065284658,12,  !- X,Y,Z ==> Vertex 5 {m}
    131.800090993274,111.283270367496,12,  !- X,Y,Z ==> Vertex 6 {m}
    135.568204471434,111.061219750947,12,  !- X,Y,Z ==> Vertex 7 {m}
    136.907472490315,137.826696981266,12,  !- X,Y,Z ==> Vertex 8 {m}
    134.227935809451,137.9377069662,12,  !- X,Y,Z ==> Vertex 9 {m}
    134.730183826491,146.822513895326,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.2688419156376,106.395806127377,12,  !- X,Y,Z ==> Vertex 1 {m}
    73.2688419156376,106.395806127377,0,  !- X,Y,Z ==> Vertex 2 {m}
    131.381552721973,103.509065284658,0,  !- X,Y,Z ==> Vertex 3 {m}
    131.381552721973,103.509065284658,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    75.1943658612371,145.044694495082,12,  !- X,Y,Z ==> Vertex 1 {m}
    75.1943658612371,145.044694495082,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.2688419156376,106.395806127377,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.2688419156376,106.395806127377,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.907472490315,137.826696981266,12,  !- X,Y,Z ==> Vertex 1 {m}
    136.907472490315,137.826696981266,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.227935809451,137.9377069662,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.227935809451,137.9377069662,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.8931995357273,144.711586980475,12,  !- X,Y,Z ==> Vertex 1 {m}
    81.8931995357273,144.711586980475,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.1943658612371,145.044694495082,0,  !- X,Y,Z ==> Vertex 3 {m}
    75.1943658612371,145.044694495082,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.730183826491,146.822513895326,0,  !- X,Y,Z ==> Vertex 1 {m}
    134.227935809451,137.9377069662,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.907472490315,137.826696981266,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.568204471434,111.061219750947,0,  !- X,Y,Z ==> Vertex 4 {m}
    131.800090993274,111.283270367496,0,  !- X,Y,Z ==> Vertex 5 {m}
    131.381552721973,103.509065284658,0,  !- X,Y,Z ==> Vertex 6 {m}
    73.2688419156376,106.395806127377,0,  !- X,Y,Z ==> Vertex 7 {m}
    75.1943658612371,145.044694495082,0,  !- X,Y,Z ==> Vertex 8 {m}
    81.8931995357273,144.711586980475,0,  !- X,Y,Z ==> Vertex 9 {m}
    82.1443529451875,149.376108607233,0;  !- X,Y,Z ==> Vertex 10 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Building Story 1 Space 2,!- Space 2 Name
    Building Story 1 Space 3,!- Space 3 Name
    Building Story 1 Space 4,!- Space 4 Name
    Building Story 1 Space 1,!- Space 5 Name
    Building Story 1 Space 5,!- Space 6 Name
    Building Story 1 Space 8,!- Space 7 Name
    Building Story 1 Space 7,!- Space 8 Name
    Building Story 1 Space 6;!- Space 9 Name

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    2.87289524540737;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0575143807648177;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.389796632612142;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.055270588172135;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.213718215571462;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.133332006839689;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.211018273260458;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.736815020799261;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.212565546735368;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.13198562677324;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.182819230640832;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.23903482108132;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.175686954676856;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.679339657754029;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.423818436121301;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.670757432413017;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.3420917244671;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.675675704026349;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    2.87289524540737;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0575143807648177;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.389796632612142;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.055270588172135;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.213718215571462;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.133332006839689;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.211018273260458;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.736815020799261;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.212565546735368;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    5.16509889865764;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.103403514353762;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.700804584164344;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0993694617137265;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.384238068421012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.239713927190492;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.379383916819313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.32469934590498;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.382165717002927;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    16.4181443715382;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.328685638067009;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.22762643364608;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.315862716387096;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.22136598043005;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.761971443664851;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.20593623487015;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.2107819301587;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.21477865936645;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    5.16509889865764;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.103403514353762;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.700804584164344;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0993694617137265;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.384238068421012;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.239713927190492;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.379383916819313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.32469934590498;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.382165717002927;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.1054128247643;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.462562466576591;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.1349601516464;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.444516645299272;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.71884011672357;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.07232975713616;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.69712568707337;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.92587399706604;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.70956971629711;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    73.4444801472358;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.47033338685596;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    9.96500345465342;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.41297167803931;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.46362533257463;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.4085823160392;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    5.3946023287682;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    18.8363972733726;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    5.43415778982861;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.1054128247643;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.462562466576591;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.1349601516464;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.444516645299272;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.71884011672357;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.07232975713616;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.69712568707337;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.92587399706604;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.70956971629711;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    14.6242593077378;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.292772672297488;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.9842307309032;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.281350813195375;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.08791666118021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.678716651838171;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.07417280590557;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.75070199417477;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.08204908630711;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    46.4856927916039;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.930627679379078;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    6.30721448816361;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.894321359711395;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.45812793867325;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.157416188128;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.41444075967672;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    11.9222435123133;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.43947685507011;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    14.6242593077378;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.292772672297488;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.9842307309032;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.281350813195375;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.08791666118021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.678716651838171;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.07417280590557;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.75070199417477;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.08204908630711;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    22.3260635826591;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.446960161156348;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.02921744811864;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.429523028295129;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.66086336675472;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.03615990421688;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.63988136826335;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.72599332653007;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.65190565840613;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    70.9671861740155;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.42073880833106;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    9.62888230638137;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.36531191905783;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.27933638286477;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.29361029347438;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    5.21264153593276;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    18.2010426034374;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    5.25086278501296;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    22.3260635826591;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.446960161156348;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.02921744811864;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.429523028295129;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.66086336675472;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.03615990421688;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.63988136826335;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.72599332653007;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.65190565840613;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    13.1088864456224;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.262435425601247;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.77862377751751;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.252197105094425;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.975186207630094;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.608387702274398;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.962866497323474;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.36205242934878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.969926633719097;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.5902229715026;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.492287858158304;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.33642033234466;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.473082368419659;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.82929697223566;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.14124028109523;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.80618712040799;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    6.30668510422384;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.81943083328152;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    41.6688226957791;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.834195586622196;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    5.65365785532635;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.801651345456402;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.09979503977452;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.93386367343429;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.06063474751328;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    10.6868548410709;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.08307659052547;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    78.1642014597959;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.56482059418047;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    10.6053788659897;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.50377268213815;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.8147312138376;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.6276261239656;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    5.74127262356546;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    20.0468700752055;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    5.78337001496863;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    13.1088864456224;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.262435425601247;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.77862377751751;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.252197105094425;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.975186207630094;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.608387702274398;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.962866497323474;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    3.36205242934878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.969926633719097;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.5902229715026;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.492287858158304;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.33642033234466;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.473082368419659;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.82929697223566;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.14124028109523;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.80618712040799;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    6.30668510422384;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.81943083328152;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    5.042848037151;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.100956093895686;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.684217493414898;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.097017521791509;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.375143676269039;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.234040224771784;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.37040441582951;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.29334551523268;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.37312037458866;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    16.0295492384843;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.320906096337616;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.17490154764265;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.308386675762553;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.19245790988734;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.743936616595869;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.17739336540578;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.11111845252186;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.18602650174833;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    5.042848037151;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.100956093895686;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.684217493414898;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.097017521791509;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.375143676269039;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.234040224771784;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.37040441582951;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.29334551523268;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.37312037458866;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    19.6671073448887;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.393728766193172;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.66844822431808;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.378368334986882;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.46306033744924;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.91275687660995;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.44457722173508;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.04404750940743;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.45516946089576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    62.5152420300878;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.25153377571669;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    8.48211603580621;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.20270803547394;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.65058584856057;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.90135280472385;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    4.59183412508247;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    16.0333619648351;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.62550335681842;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    19.6671073448887;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.393728766193172;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.66844822431808;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.378368334986882;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.46306033744924;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.91275687660995;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.44457722173508;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    5.04404750940743;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.45516946089576;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.81063163591185;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.196405491760696;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.33111403264352;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.188743178758025;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.729824970196123;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.455314619101466;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.720604954431949;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.51614491145265;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.725888728745204;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.1847594275962;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.624308223784081;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.23117210177745;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.599952260119868;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.31987266105352;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.44729487228649;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.29056527451666;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    7.9979940803606;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.3073606488558;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.81063163591185;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.196405491760696;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.33111403264352;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.188743178758025;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.729824970196123;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.455314619101466;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.720604954431949;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.51614491145265;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.725888728745204;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.9995814996879;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.320306152450853;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.17083550183451;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.307810137320328;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.19022857288993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.742545804048648;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.17519219204088;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.10343258923818;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.18380918846764;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    50.8573880384628;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.01814752383478;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    6.90036945570245;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.978426816737538;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.78334373227886;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.36030799265412;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.73554804115099;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    13.0434576357282;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.76293862827417;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.9995814996879;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.320306152450853;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.17083550183451;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.307810137320328;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.19022857288993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.742545804048648;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.17519219204088;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.10343258923818;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.18380918846764;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.8933316742995;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.498355990775968;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.37754635385712;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.478913766661714;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.85184560194622;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.15530765500979;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.82845088904928;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    6.38442377064851;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.84185784910581;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    79.1276839681526;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.58410918464838;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    10.7361049124539;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.5223087721733;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.88640586426194;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.67234166192317;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    5.81204179468477;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    20.2939756338121;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    5.8546580949939;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.8933316742995;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.498355990775968;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.37754635385712;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.478913766661714;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.85184560194622;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.15530765500979;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.82845088904928;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    6.38442377064851;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.84185784910581;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.81063163591177;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.196405491760695;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.33111403264351;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.188743178758023;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.729824970196117;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.455314619101463;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.720604954431943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.51614491145263;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.725888728745198;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.184759427596;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.624308223784077;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.23117210177743;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.599952260119864;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.3198726610535;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.44729487228648;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.29056527451665;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    7.99799408036055;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.30736064885579;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.81063163591177;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.196405491760695;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.33111403264351;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.188743178758023;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.729824970196117;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.455314619101463;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.720604954431943;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.51614491145263;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.725888728745198;       !- Surface Area {m2}

  Lights,
    Office OfficeLarge Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.132749154387206,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0.090560114,             !- Value Until Time 3
    08:00,                   !- Time 4
    0.271680342,             !- Value Until Time 4
    17:00,                   !- Time 5
    0.815041026,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.45280057,              !- Value Until Time 6
    20:00,                   !- Time 7
    0.271680342,             !- Value Until Time 7
    22:00,                   !- Time 8
    0.181120228,             !- Value Until Time 8
    23:00,                   !- Time 9
    0.090560114,             !- Value Until Time 9
    24:00,                   !- Time 10
    0.045280057;             !- Value Until Time 10

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.090560114,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.271680342,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.135840171,             !- Value Until Time 4
    19:00,                   !- Time 5
    0.045280057,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2
    0.045280057,             !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Dec31,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    Office OfficeLarge Main Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.238666032887622,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Auditorium Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.82026164052328,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Cafeteria Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.535655237977146,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool ComputerRoom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.56002645338625,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.332384,                !- Value Until Time 2
    21:00,                   !- Time 3
    0.1178633664,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5295430590861,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4899,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.17371854,              !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Kitchen Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.34384235435138,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Library Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.31882013764028,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4625,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.1640025,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Lobby Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.497550995101991,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.475,                   !- Value Until Time 2
    21:00,                   !- Time 3
    0.168435,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Mechanical Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.378665757331514,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Office Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.55705561411123,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4155325,               !- Value Until Time 2
    21:00,                   !- Time 3
    0.1473478245,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Restroom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.541777750222162,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.33,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.117018,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Auditorium People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.195300390600781,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    SecondarySchool Cafeteria People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0824084981503299,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool ComputerRoom People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0440330047326761,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Gym People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0637309607952544,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
