  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_7,                   !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    142.26213684058,259.326460351755,0,  !- X,Y,Z ==> Vertex 1 {m}
    141.676372718978,240.557307695889,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.051861331786,240.779264684796,0,  !- X,Y,Z ==> Vertex 3 {m}
    133.637647710222,259.5484166518,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    133.051861331786,240.779264684796,12,  !- X,Y,Z ==> Vertex 1 {m}
    133.051861331786,240.779264684796,0,  !- X,Y,Z ==> Vertex 2 {m}
    141.676372718978,240.557307695889,0,  !- X,Y,Z ==> Vertex 3 {m}
    141.676372718978,240.557307695889,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    133.637647710222,259.5484166518,12,  !- X,Y,Z ==> Vertex 1 {m}
    133.637647710222,259.5484166518,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.051861331786,240.779264684796,0,  !- X,Y,Z ==> Vertex 3 {m}
    133.051861331786,240.779264684796,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    142.26213684058,259.326460351755,12,  !- X,Y,Z ==> Vertex 1 {m}
    142.26213684058,259.326460351755,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.637647710222,259.5484166518,0,  !- X,Y,Z ==> Vertex 3 {m}
    133.637647710222,259.5484166518,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    133.637647710222,259.5484166518,12,  !- X,Y,Z ==> Vertex 1 {m}
    133.051861331786,240.779264684796,12,  !- X,Y,Z ==> Vertex 2 {m}
    141.676372718978,240.557307695889,12,  !- X,Y,Z ==> Vertex 3 {m}
    142.26213684058,259.326460351755,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    141.676372718978,240.557307695889,12,  !- X,Y,Z ==> Vertex 1 {m}
    141.676372718978,240.557307695889,0,  !- X,Y,Z ==> Vertex 2 {m}
    142.26213684058,259.326460351755,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.26213684058,259.326460351755,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -64.3928371943566,3.77632405404259,12,  !- X,Y,Z ==> Vertex 1 {m}
    -64.3928371943566,3.77632405404259,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.263998830901,4.22063791772482,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.263998830901,4.22063791772482,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.1417010401131,-1.44376938368094,12,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1417010401131,-1.44376938368094,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.7230095116499,6.1083074862859,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.7230095116499,6.1083074862859,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5.19164864639667,-36.0944853163204,12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.19164864639667,-36.0944853163204,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.18196327434514,-1.99907864689263,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.18196327434514,-1.99907864689263,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -64.0578469691972,9.10719940484162,12,  !- X,Y,Z ==> Vertex 1 {m}
    -64.0578469691972,9.10719940484162,0,  !- X,Y,Z ==> Vertex 2 {m}
    -64.3928371943566,3.77632405404259,0,  !- X,Y,Z ==> Vertex 3 {m}
    -64.3928371943566,3.77632405404259,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -74.3577655104223,-32.0959482899741,12,  !- X,Y,Z ==> Vertex 1 {m}
    -74.3577655104223,-32.0959482899741,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.19164864639667,-36.0944853163204,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.19164864639667,-36.0944853163204,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.7230095116499,6.1083074862859,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1417010401131,-1.44376938368094,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.18196327434514,-1.99907864689263,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.19164864639667,-36.0944853163204,0,  !- X,Y,Z ==> Vertex 4 {m}
    -74.3577655104223,-32.0959482899741,0,  !- X,Y,Z ==> Vertex 5 {m}
    -72.263998830901,4.22063791772482,0,  !- X,Y,Z ==> Vertex 6 {m}
    -64.3928371943566,3.77632405404259,0,  !- X,Y,Z ==> Vertex 7 {m}
    -64.0578469691972,9.10719940484162,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -64.0578469691972,9.10719940484162,12,  !- X,Y,Z ==> Vertex 1 {m}
    -64.3928371943566,3.77632405404259,12,  !- X,Y,Z ==> Vertex 2 {m}
    -72.263998830901,4.22063791772482,12,  !- X,Y,Z ==> Vertex 3 {m}
    -74.3577655104223,-32.0959482899741,12,  !- X,Y,Z ==> Vertex 4 {m}
    -5.19164864639667,-36.0944853163204,12,  !- X,Y,Z ==> Vertex 5 {m}
    -3.18196327434514,-1.99907864689263,12,  !- X,Y,Z ==> Vertex 6 {m}
    -12.1417010401131,-1.44376938368094,12,  !- X,Y,Z ==> Vertex 7 {m}
    -11.7230095116499,6.1083074862859,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.263998830901,4.22063791772482,12,  !- X,Y,Z ==> Vertex 1 {m}
    -72.263998830901,4.22063791772482,0,  !- X,Y,Z ==> Vertex 2 {m}
    -74.3577655104223,-32.0959482899741,0,  !- X,Y,Z ==> Vertex 3 {m}
    -74.3577655104223,-32.0959482899741,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.7230095116499,6.1083074862859,12,  !- X,Y,Z ==> Vertex 1 {m}
    -11.7230095116499,6.1083074862859,0,  !- X,Y,Z ==> Vertex 2 {m}
    -64.0578469691972,9.10719940484162,0,  !- X,Y,Z ==> Vertex 3 {m}
    -64.0578469691972,9.10719940484162,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.18196327434514,-1.99907864689263,12,  !- X,Y,Z ==> Vertex 1 {m}
    -3.18196327434514,-1.99907864689263,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1417010401131,-1.44376938368094,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1417010401131,-1.44376938368094,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    55.1825896881346,-87.2929159574727,12,  !- X,Y,Z ==> Vertex 1 {m}
    55.1825896881346,-87.2929159574727,0,  !- X,Y,Z ==> Vertex 2 {m}
    109.360387204303,-90.6241010800639,0,  !- X,Y,Z ==> Vertex 3 {m}
    109.360387204303,-90.6241010800639,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    91.6916049295371,-67.0796360982863,0,  !- X,Y,Z ==> Vertex 1 {m}
    91.2730180444977,-74.7427780073906,0,  !- X,Y,Z ==> Vertex 2 {m}
    110.281270611967,-75.9641738766331,0,  !- X,Y,Z ==> Vertex 3 {m}
    109.360387204303,-90.6241010800639,0,  !- X,Y,Z ==> Vertex 4 {m}
    55.1825896881346,-87.2929159574727,0,  !- X,Y,Z ==> Vertex 5 {m}
    56.18731349695,-71.9666351900627,0,  !- X,Y,Z ==> Vertex 6 {m}
    72.0135562636663,-72.9660351571239,0,  !- X,Y,Z ==> Vertex 7 {m}
    72.4321688900112,-65.8581940980258,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    91.6916049295371,-67.0796360982863,12,  !- X,Y,Z ==> Vertex 1 {m}
    91.6916049295371,-67.0796360982863,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.4321688900112,-65.8581940980258,0,  !- X,Y,Z ==> Vertex 3 {m}
    72.4321688900112,-65.8581940980258,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    72.0135562636663,-72.9660351571239,12,  !- X,Y,Z ==> Vertex 1 {m}
    72.0135562636663,-72.9660351571239,0,  !- X,Y,Z ==> Vertex 2 {m}
    56.18731349695,-71.9666351900627,0,  !- X,Y,Z ==> Vertex 3 {m}
    56.18731349695,-71.9666351900627,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    72.4321688900112,-65.8581940980258,12,  !- X,Y,Z ==> Vertex 1 {m}
    72.4321688900112,-65.8581940980258,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.0135562636663,-72.9660351571239,0,  !- X,Y,Z ==> Vertex 3 {m}
    72.0135562636663,-72.9660351571239,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    56.18731349695,-71.9666351900627,12,  !- X,Y,Z ==> Vertex 1 {m}
    56.18731349695,-71.9666351900627,0,  !- X,Y,Z ==> Vertex 2 {m}
    55.1825896881346,-87.2929159574727,0,  !- X,Y,Z ==> Vertex 3 {m}
    55.1825896881346,-87.2929159574727,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    72.4321688900112,-65.8581940980258,12,  !- X,Y,Z ==> Vertex 1 {m}
    72.0135562636663,-72.9660351571239,12,  !- X,Y,Z ==> Vertex 2 {m}
    56.18731349695,-71.9666351900627,12,  !- X,Y,Z ==> Vertex 3 {m}
    55.1825896881346,-87.2929159574727,12,  !- X,Y,Z ==> Vertex 4 {m}
    109.360387204303,-90.6241010800639,12,  !- X,Y,Z ==> Vertex 5 {m}
    110.281270611967,-75.9641738766331,12,  !- X,Y,Z ==> Vertex 6 {m}
    91.2730180444977,-74.7427780073906,12,  !- X,Y,Z ==> Vertex 7 {m}
    91.6916049295371,-67.0796360982863,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    109.360387204303,-90.6241010800639,12,  !- X,Y,Z ==> Vertex 1 {m}
    109.360387204303,-90.6241010800639,0,  !- X,Y,Z ==> Vertex 2 {m}
    110.281270611967,-75.9641738766331,0,  !- X,Y,Z ==> Vertex 3 {m}
    110.281270611967,-75.9641738766331,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    91.2730180444977,-74.7427780073906,12,  !- X,Y,Z ==> Vertex 1 {m}
    91.2730180444977,-74.7427780073906,0,  !- X,Y,Z ==> Vertex 2 {m}
    91.6916049295371,-67.0796360982863,0,  !- X,Y,Z ==> Vertex 3 {m}
    91.6916049295371,-67.0796360982863,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    110.281270611967,-75.9641738766331,12,  !- X,Y,Z ==> Vertex 1 {m}
    110.281270611967,-75.9641738766331,0,  !- X,Y,Z ==> Vertex 2 {m}
    91.2730180444977,-74.7427780073906,0,  !- X,Y,Z ==> Vertex 3 {m}
    91.2730180444977,-74.7427780073906,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.089250341991,144.823251492654,12,  !- X,Y,Z ==> Vertex 1 {m}
    -124.596821733122,124.05505959553,12,  !- X,Y,Z ==> Vertex 2 {m}
    -127.025133594432,123.277681738864,12,  !- X,Y,Z ==> Vertex 3 {m}
    -126.020374334603,120.167984669589,12,  !- X,Y,Z ==> Vertex 4 {m}
    -130.710609197202,58.7518989787679,12,  !- X,Y,Z ==> Vertex 5 {m}
    -109.106958894433,57.0856429174644,12,  !- X,Y,Z ==> Vertex 6 {m}
    -108.939445218221,59.9731997244695,12,  !- X,Y,Z ==> Vertex 7 {m}
    -91.3550766455476,58.7512976878478,12,  !- X,Y,Z ==> Vertex 8 {m}
    -90.6850843705725,67.6360872724365,12,  !- X,Y,Z ==> Vertex 9 {m}
    -99.6443549854708,95.5122590442634,12,  !- X,Y,Z ==> Vertex 10 {m}
    -106.25939227998,96.0676526586583,12,  !- X,Y,Z ==> Vertex 11 {m}
    -105.50562961571,106.39621993791,12,  !- X,Y,Z ==> Vertex 12 {m}
    -102.826124704919,106.174061567643,12,  !- X,Y,Z ==> Vertex 13 {m}
    -102.239874489164,113.83719210995,12,  !- X,Y,Z ==> Vertex 14 {m}
    -95.6248179891573,115.947241747722,12,  !- X,Y,Z ==> Vertex 15 {m}
    -95.2898289523439,119.834336794415,12,  !- X,Y,Z ==> Vertex 16 {m}
    -90.6844149861006,121.278057666932,12,  !- X,Y,Z ==> Vertex 17 {m}
    -90.4331687762504,124.720914074767,12,  !- X,Y,Z ==> Vertex 18 {m}
    -87.9211269053848,125.49830314797,12,  !- X,Y,Z ==> Vertex 19 {m}
    -87.0836497525697,136.604291713651,12,  !- X,Y,Z ==> Vertex 20 {m}
    -88.9257345712181,142.268373406577,12;  !- X,Y,Z ==> Vertex 21 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.020374334603,120.167984669589,12,  !- X,Y,Z ==> Vertex 1 {m}
    -126.020374334603,120.167984669589,0,  !- X,Y,Z ==> Vertex 2 {m}
    -130.710609197202,58.7518989787679,0,  !- X,Y,Z ==> Vertex 3 {m}
    -130.710609197202,58.7518989787679,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.6850843705725,67.6360872724365,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.6850843705725,67.6360872724365,0,  !- X,Y,Z ==> Vertex 2 {m}
    -99.6443549854708,95.5122590442634,0,  !- X,Y,Z ==> Vertex 3 {m}
    -99.6443549854708,95.5122590442634,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -95.6248179891573,115.947241747722,12,  !- X,Y,Z ==> Vertex 1 {m}
    -95.6248179891573,115.947241747722,0,  !- X,Y,Z ==> Vertex 2 {m}
    -95.2898289523439,119.834336794415,0,  !- X,Y,Z ==> Vertex 3 {m}
    -95.2898289523439,119.834336794415,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -123.089250341991,144.823251492654,12,  !- X,Y,Z ==> Vertex 1 {m}
    -123.089250341991,144.823251492654,0,  !- X,Y,Z ==> Vertex 2 {m}
    -124.596821733122,124.05505959553,0,  !- X,Y,Z ==> Vertex 3 {m}
    -124.596821733122,124.05505959553,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -109.106958894433,57.0856429174644,12,  !- X,Y,Z ==> Vertex 1 {m}
    -109.106958894433,57.0856429174644,0,  !- X,Y,Z ==> Vertex 2 {m}
    -108.939445218221,59.9731997244695,0,  !- X,Y,Z ==> Vertex 3 {m}
    -108.939445218221,59.9731997244695,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -106.25939227998,96.0676526586583,12,  !- X,Y,Z ==> Vertex 1 {m}
    -106.25939227998,96.0676526586583,0,  !- X,Y,Z ==> Vertex 2 {m}
    -105.50562961571,106.39621993791,0,  !- X,Y,Z ==> Vertex 3 {m}
    -105.50562961571,106.39621993791,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -130.710609197202,58.7518989787679,12,  !- X,Y,Z ==> Vertex 1 {m}
    -130.710609197202,58.7518989787679,0,  !- X,Y,Z ==> Vertex 2 {m}
    -109.106958894433,57.0856429174644,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.106958894433,57.0856429174644,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -88.9257345712181,142.268373406577,0,  !- X,Y,Z ==> Vertex 1 {m}
    -87.0836497525697,136.604291713651,0,  !- X,Y,Z ==> Vertex 2 {m}
    -87.9211269053848,125.49830314797,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.4331687762504,124.720914074767,0,  !- X,Y,Z ==> Vertex 4 {m}
    -90.6844149861006,121.278057666932,0,  !- X,Y,Z ==> Vertex 5 {m}
    -95.2898289523439,119.834336794415,0,  !- X,Y,Z ==> Vertex 6 {m}
    -95.6248179891573,115.947241747722,0,  !- X,Y,Z ==> Vertex 7 {m}
    -102.239874489164,113.83719210995,0,  !- X,Y,Z ==> Vertex 8 {m}
    -102.826124704919,106.174061567643,0,  !- X,Y,Z ==> Vertex 9 {m}
    -105.50562961571,106.39621993791,0,  !- X,Y,Z ==> Vertex 10 {m}
    -106.25939227998,96.0676526586583,0,  !- X,Y,Z ==> Vertex 11 {m}
    -99.6443549854708,95.5122590442634,0,  !- X,Y,Z ==> Vertex 12 {m}
    -90.6850843705725,67.6360872724365,0,  !- X,Y,Z ==> Vertex 13 {m}
    -91.3550766455476,58.7512976878478,0,  !- X,Y,Z ==> Vertex 14 {m}
    -108.939445218221,59.9731997244695,0,  !- X,Y,Z ==> Vertex 15 {m}
    -109.106958894433,57.0856429174644,0,  !- X,Y,Z ==> Vertex 16 {m}
    -130.710609197202,58.7518989787679,0,  !- X,Y,Z ==> Vertex 17 {m}
    -126.020374334603,120.167984669589,0,  !- X,Y,Z ==> Vertex 18 {m}
    -127.025133594432,123.277681738864,0,  !- X,Y,Z ==> Vertex 19 {m}
    -124.596821733122,124.05505959553,0,  !- X,Y,Z ==> Vertex 20 {m}
    -123.089250341991,144.823251492654,0;  !- X,Y,Z ==> Vertex 21 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -102.239874489164,113.83719210995,12,  !- X,Y,Z ==> Vertex 1 {m}
    -102.239874489164,113.83719210995,0,  !- X,Y,Z ==> Vertex 2 {m}
    -95.6248179891573,115.947241747722,0,  !- X,Y,Z ==> Vertex 3 {m}
    -95.6248179891573,115.947241747722,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -87.9211269053848,125.49830314797,12,  !- X,Y,Z ==> Vertex 1 {m}
    -87.9211269053848,125.49830314797,0,  !- X,Y,Z ==> Vertex 2 {m}
    -87.0836497525697,136.604291713651,0,  !- X,Y,Z ==> Vertex 3 {m}
    -87.0836497525697,136.604291713651,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -108.939445218221,59.9731997244695,12,  !- X,Y,Z ==> Vertex 1 {m}
    -108.939445218221,59.9731997244695,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.3550766455476,58.7512976878478,0,  !- X,Y,Z ==> Vertex 3 {m}
    -91.3550766455476,58.7512976878478,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -95.2898289523439,119.834336794415,12,  !- X,Y,Z ==> Vertex 1 {m}
    -95.2898289523439,119.834336794415,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.6844149861006,121.278057666932,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.6844149861006,121.278057666932,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -124.596821733122,124.05505959553,12,  !- X,Y,Z ==> Vertex 1 {m}
    -124.596821733122,124.05505959553,0,  !- X,Y,Z ==> Vertex 2 {m}
    -127.025133594432,123.277681738864,0,  !- X,Y,Z ==> Vertex 3 {m}
    -127.025133594432,123.277681738864,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -127.025133594432,123.277681738864,12,  !- X,Y,Z ==> Vertex 1 {m}
    -127.025133594432,123.277681738864,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.020374334603,120.167984669589,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.020374334603,120.167984669589,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -102.826124704919,106.174061567643,12,  !- X,Y,Z ==> Vertex 1 {m}
    -102.826124704919,106.174061567643,0,  !- X,Y,Z ==> Vertex 2 {m}
    -102.239874489164,113.83719210995,0,  !- X,Y,Z ==> Vertex 3 {m}
    -102.239874489164,113.83719210995,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -105.50562961571,106.39621993791,12,  !- X,Y,Z ==> Vertex 1 {m}
    -105.50562961571,106.39621993791,0,  !- X,Y,Z ==> Vertex 2 {m}
    -102.826124704919,106.174061567643,0,  !- X,Y,Z ==> Vertex 3 {m}
    -102.826124704919,106.174061567643,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -88.9257345712181,142.268373406577,12,  !- X,Y,Z ==> Vertex 1 {m}
    -88.9257345712181,142.268373406577,0,  !- X,Y,Z ==> Vertex 2 {m}
    -123.089250341991,144.823251492654,0,  !- X,Y,Z ==> Vertex 3 {m}
    -123.089250341991,144.823251492654,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.4331687762504,124.720914074767,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.4331687762504,124.720914074767,0,  !- X,Y,Z ==> Vertex 2 {m}
    -87.9211269053848,125.49830314797,0,  !- X,Y,Z ==> Vertex 3 {m}
    -87.9211269053848,125.49830314797,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.3550766455476,58.7512976878478,12,  !- X,Y,Z ==> Vertex 1 {m}
    -91.3550766455476,58.7512976878478,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.6850843705725,67.6360872724365,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.6850843705725,67.6360872724365,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -99.6443549854708,95.5122590442634,12,  !- X,Y,Z ==> Vertex 1 {m}
    -99.6443549854708,95.5122590442634,0,  !- X,Y,Z ==> Vertex 2 {m}
    -106.25939227998,96.0676526586583,0,  !- X,Y,Z ==> Vertex 3 {m}
    -106.25939227998,96.0676526586583,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -87.0836497525697,136.604291713651,12,  !- X,Y,Z ==> Vertex 1 {m}
    -87.0836497525697,136.604291713651,0,  !- X,Y,Z ==> Vertex 2 {m}
    -88.9257345712181,142.268373406577,0,  !- X,Y,Z ==> Vertex 3 {m}
    -88.9257345712181,142.268373406577,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.6844149861006,121.278057666932,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.6844149861006,121.278057666932,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.4331687762504,124.720914074767,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.4331687762504,124.720914074767,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -128.279413081217,221.676858200101,12,  !- X,Y,Z ==> Vertex 1 {m}
    -128.279413081217,221.676858200101,0,  !- X,Y,Z ==> Vertex 2 {m}
    -128.698150381428,217.67870553373,0,  !- X,Y,Z ==> Vertex 3 {m}
    -128.698150381428,217.67870553373,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -129.200824914769,202.241374421795,12,  !- X,Y,Z ==> Vertex 1 {m}
    -129.200824914769,202.241374421795,0,  !- X,Y,Z ==> Vertex 2 {m}
    -117.310682678798,201.130572770484,0,  !- X,Y,Z ==> Vertex 3 {m}
    -117.310682678798,201.130572770484,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -117.310682678798,201.130572770484,12,  !- X,Y,Z ==> Vertex 1 {m}
    -117.310682678798,201.130572770484,0,  !- X,Y,Z ==> Vertex 2 {m}
    -115.468237847307,220.454983324726,0,  !- X,Y,Z ==> Vertex 3 {m}
    -115.468237847307,220.454983324726,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -128.279413081217,221.676858200101,12,  !- X,Y,Z ==> Vertex 1 {m}
    -128.698150381428,217.67870553373,12,  !- X,Y,Z ==> Vertex 2 {m}
    -142.011728267138,218.900613525495,12,  !- X,Y,Z ==> Vertex 3 {m}
    -147.455573343648,160.816343651988,12,  !- X,Y,Z ==> Vertex 4 {m}
    -118.064984590643,158.039306946696,12,  !- X,Y,Z ==> Vertex 5 {m}
    -116.725008179003,172.47708431939,12,  !- X,Y,Z ==> Vertex 6 {m}
    -131.880811586301,173.921123473908,12,  !- X,Y,Z ==> Vertex 7 {m}
    -129.200824914769,202.241374421795,12,  !- X,Y,Z ==> Vertex 8 {m}
    -117.310682678798,201.130572770484,12,  !- X,Y,Z ==> Vertex 9 {m}
    -115.468237847307,220.454983324726,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -116.725008179003,172.47708431939,12,  !- X,Y,Z ==> Vertex 1 {m}
    -116.725008179003,172.47708431939,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.880811586301,173.921123473908,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.880811586301,173.921123473908,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.880811586301,173.921123473908,12,  !- X,Y,Z ==> Vertex 1 {m}
    -131.880811586301,173.921123473908,0,  !- X,Y,Z ==> Vertex 2 {m}
    -129.200824914769,202.241374421795,0,  !- X,Y,Z ==> Vertex 3 {m}
    -129.200824914769,202.241374421795,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -128.698150381428,217.67870553373,12,  !- X,Y,Z ==> Vertex 1 {m}
    -128.698150381428,217.67870553373,0,  !- X,Y,Z ==> Vertex 2 {m}
    -142.011728267138,218.900613525495,0,  !- X,Y,Z ==> Vertex 3 {m}
    -142.011728267138,218.900613525495,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.468237847307,220.454983324726,12,  !- X,Y,Z ==> Vertex 1 {m}
    -115.468237847307,220.454983324726,0,  !- X,Y,Z ==> Vertex 2 {m}
    -128.279413081217,221.676858200101,0,  !- X,Y,Z ==> Vertex 3 {m}
    -128.279413081217,221.676858200101,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -115.468237847307,220.454983324726,0,  !- X,Y,Z ==> Vertex 1 {m}
    -117.310682678798,201.130572770484,0,  !- X,Y,Z ==> Vertex 2 {m}
    -129.200824914769,202.241374421795,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.880811586301,173.921123473908,0,  !- X,Y,Z ==> Vertex 4 {m}
    -116.725008179003,172.47708431939,0,  !- X,Y,Z ==> Vertex 5 {m}
    -118.064984590643,158.039306946696,0,  !- X,Y,Z ==> Vertex 6 {m}
    -147.455573343648,160.816343651988,0,  !- X,Y,Z ==> Vertex 7 {m}
    -142.011728267138,218.900613525495,0,  !- X,Y,Z ==> Vertex 8 {m}
    -128.698150381428,217.67870553373,0,  !- X,Y,Z ==> Vertex 9 {m}
    -128.279413081217,221.676858200101,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -142.011728267138,218.900613525495,12,  !- X,Y,Z ==> Vertex 1 {m}
    -142.011728267138,218.900613525495,0,  !- X,Y,Z ==> Vertex 2 {m}
    -147.455573343648,160.816343651988,0,  !- X,Y,Z ==> Vertex 3 {m}
    -147.455573343648,160.816343651988,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -118.064984590643,158.039306946696,12,  !- X,Y,Z ==> Vertex 1 {m}
    -118.064984590643,158.039306946696,0,  !- X,Y,Z ==> Vertex 2 {m}
    -116.725008179003,172.47708431939,0,  !- X,Y,Z ==> Vertex 3 {m}
    -116.725008179003,172.47708431939,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -147.455573343648,160.816343651988,12,  !- X,Y,Z ==> Vertex 1 {m}
    -147.455573343648,160.816343651988,0,  !- X,Y,Z ==> Vertex 2 {m}
    -118.064984590643,158.039306946696,0,  !- X,Y,Z ==> Vertex 3 {m}
    -118.064984590643,158.039306946696,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    198.37393011979,-135.379373906507,12,  !- X,Y,Z ==> Vertex 1 {m}
    198.37393011979,-135.379373906507,0,  !- X,Y,Z ==> Vertex 2 {m}
    195.611587920221,-172.251347822205,0,  !- X,Y,Z ==> Vertex 3 {m}
    195.611587920221,-172.251347822205,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.743447413022,-148.819047459699,12,  !- X,Y,Z ==> Vertex 1 {m}
    136.743447413022,-148.819047459699,0,  !- X,Y,Z ==> Vertex 2 {m}
    130.714334577846,-148.374918650056,0,  !- X,Y,Z ==> Vertex 3 {m}
    130.714334577846,-148.374918650056,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    200.718126780266,-119.053498139115,12,  !- X,Y,Z ==> Vertex 1 {m}
    200.718126780266,-119.053498139115,0,  !- X,Y,Z ==> Vertex 2 {m}
    200.467013136219,-122.607423234046,0,  !- X,Y,Z ==> Vertex 3 {m}
    200.467013136219,-122.607423234046,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    167.558165465386,-118.165858778368,12,  !- X,Y,Z ==> Vertex 1 {m}
    167.558165465386,-118.165858778368,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.742828883994,-115.94530505745,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.742828883994,-115.94530505745,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    130.714334577846,-148.374918650056,12,  !- X,Y,Z ==> Vertex 1 {m}
    130.714334577846,-148.374918650056,0,  !- X,Y,Z ==> Vertex 2 {m}
    129.458573824738,-165.36711138418,0,  !- X,Y,Z ==> Vertex 3 {m}
    129.458573824738,-165.36711138418,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    135.403360793961,-133.492800961499,12,  !- X,Y,Z ==> Vertex 1 {m}
    135.403360793961,-133.492800961499,0,  !- X,Y,Z ==> Vertex 2 {m}
    137.831749336249,-133.714875192129,0,  !- X,Y,Z ==> Vertex 3 {m}
    137.831749336249,-133.714875192129,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    177.020451721269,-117.388214855109,12,  !- X,Y,Z ==> Vertex 1 {m}
    177.020451721269,-117.388214855109,0,  !- X,Y,Z ==> Vertex 2 {m}
    167.641866815021,-116.611017643595,0,  !- X,Y,Z ==> Vertex 3 {m}
    167.641866815021,-116.611017643595,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    175.764866369106,-136.934795036682,12,  !- X,Y,Z ==> Vertex 1 {m}
    175.764866369106,-136.934795036682,0,  !- X,Y,Z ==> Vertex 2 {m}
    176.016000656283,-133.714050695708,0,  !- X,Y,Z ==> Vertex 3 {m}
    176.016000656283,-133.714050695708,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    176.016000656283,-133.714050695708,12,  !- X,Y,Z ==> Vertex 1 {m}
    176.016000656283,-133.714050695708,0,  !- X,Y,Z ==> Vertex 2 {m}
    198.37393011979,-135.379373906507,0,  !- X,Y,Z ==> Vertex 3 {m}
    198.37393011979,-135.379373906507,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    195.611587920221,-172.251347822205,12,  !- X,Y,Z ==> Vertex 1 {m}
    195.611587920221,-172.251347822205,0,  !- X,Y,Z ==> Vertex 2 {m}
    207.669861870666,-173.139492729627,0,  !- X,Y,Z ==> Vertex 3 {m}
    207.669861870666,-173.139492729627,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    137.831749336249,-133.714875192129,12,  !- X,Y,Z ==> Vertex 1 {m}
    137.831749336249,-133.714875192129,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.743447413022,-148.819047459699,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.743447413022,-148.819047459699,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    164.627770522257,-136.157636275196,12,  !- X,Y,Z ==> Vertex 1 {m}
    164.627770522257,-136.157636275196,0,  !- X,Y,Z ==> Vertex 2 {m}
    175.764866369106,-136.934795036682,0,  !- X,Y,Z ==> Vertex 3 {m}
    175.764866369106,-136.934795036682,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    163.958081613581,-145.486686300236,12,  !- X,Y,Z ==> Vertex 1 {m}
    163.958081613581,-145.486686300236,0,  !- X,Y,Z ==> Vertex 2 {m}
    164.627770522257,-136.157636275196,0,  !- X,Y,Z ==> Vertex 3 {m}
    164.627770522257,-136.157636275196,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    156.337954540348,-144.931554527679,12,  !- X,Y,Z ==> Vertex 1 {m}
    156.337954540348,-144.931554527679,0,  !- X,Y,Z ==> Vertex 2 {m}
    163.958081613581,-145.486686300236,0,  !- X,Y,Z ==> Vertex 3 {m}
    163.958081613581,-145.486686300236,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    211.687729042836,-119.941666436875,12,  !- X,Y,Z ==> Vertex 1 {m}
    211.687729042836,-119.941666436875,0,  !- X,Y,Z ==> Vertex 2 {m}
    200.718126780266,-119.053498139115,0,  !- X,Y,Z ==> Vertex 3 {m}
    200.718126780266,-119.053498139115,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    207.669861870666,-173.139492729627,12,  !- X,Y,Z ==> Vertex 1 {m}
    207.669861870666,-173.139492729627,0,  !- X,Y,Z ==> Vertex 2 {m}
    211.687729042836,-119.941666436875,0,  !- X,Y,Z ==> Vertex 3 {m}
    211.687729042836,-119.941666436875,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    129.458573824738,-165.36711138418,12,  !- X,Y,Z ==> Vertex 1 {m}
    129.458573824738,-165.36711138418,0,  !- X,Y,Z ==> Vertex 2 {m}
    154.663679144121,-167.254637579181,0,  !- X,Y,Z ==> Vertex 3 {m}
    154.663679144121,-167.254637579181,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.742828883994,-115.94530505745,12,  !- X,Y,Z ==> Vertex 1 {m}
    136.742828883994,-115.94530505745,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.403360793961,-133.492800961499,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.403360793961,-133.492800961499,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    154.663679144121,-167.254637579181,12,  !- X,Y,Z ==> Vertex 1 {m}
    154.663679144121,-167.254637579181,0,  !- X,Y,Z ==> Vertex 2 {m}
    156.337954540348,-144.931554527679,0,  !- X,Y,Z ==> Vertex 3 {m}
    156.337954540348,-144.931554527679,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    167.641866815021,-116.611017643595,12,  !- X,Y,Z ==> Vertex 1 {m}
    167.641866815021,-116.611017643595,0,  !- X,Y,Z ==> Vertex 2 {m}
    167.558165465386,-118.165858778368,0,  !- X,Y,Z ==> Vertex 3 {m}
    167.558165465386,-118.165858778368,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.742828883994,-115.94530505745,12,  !- X,Y,Z ==> Vertex 1 {m}
    135.403360793961,-133.492800961499,12,  !- X,Y,Z ==> Vertex 2 {m}
    137.831749336249,-133.714875192129,12,  !- X,Y,Z ==> Vertex 3 {m}
    136.743447413022,-148.819047459699,12,  !- X,Y,Z ==> Vertex 4 {m}
    130.714334577846,-148.374918650056,12,  !- X,Y,Z ==> Vertex 5 {m}
    129.458573824738,-165.36711138418,12,  !- X,Y,Z ==> Vertex 6 {m}
    154.663679144121,-167.254637579181,12,  !- X,Y,Z ==> Vertex 7 {m}
    156.337954540348,-144.931554527679,12,  !- X,Y,Z ==> Vertex 8 {m}
    163.958081613581,-145.486686300236,12,  !- X,Y,Z ==> Vertex 9 {m}
    164.627770522257,-136.157636275196,12,  !- X,Y,Z ==> Vertex 10 {m}
    175.764866369106,-136.934795036682,12,  !- X,Y,Z ==> Vertex 11 {m}
    176.016000656283,-133.714050695708,12,  !- X,Y,Z ==> Vertex 12 {m}
    198.37393011979,-135.379373906507,12,  !- X,Y,Z ==> Vertex 13 {m}
    195.611587920221,-172.251347822205,12,  !- X,Y,Z ==> Vertex 14 {m}
    207.669861870666,-173.139492729627,12,  !- X,Y,Z ==> Vertex 15 {m}
    211.687729042836,-119.941666436875,12,  !- X,Y,Z ==> Vertex 16 {m}
    200.718126780266,-119.053498139115,12,  !- X,Y,Z ==> Vertex 17 {m}
    200.467013136219,-122.607423234046,12,  !- X,Y,Z ==> Vertex 18 {m}
    176.769326548039,-120.942139140624,12,  !- X,Y,Z ==> Vertex 19 {m}
    177.020451721269,-117.388214855109,12,  !- X,Y,Z ==> Vertex 20 {m}
    167.641866815021,-116.611017643595,12,  !- X,Y,Z ==> Vertex 21 {m}
    167.558165465386,-118.165858778368,12;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    167.558165465386,-118.165858778368,0,  !- X,Y,Z ==> Vertex 1 {m}
    167.641866815021,-116.611017643595,0,  !- X,Y,Z ==> Vertex 2 {m}
    177.020451721269,-117.388214855109,0,  !- X,Y,Z ==> Vertex 3 {m}
    176.769326548039,-120.942139140624,0,  !- X,Y,Z ==> Vertex 4 {m}
    200.467013136219,-122.607423234046,0,  !- X,Y,Z ==> Vertex 5 {m}
    200.718126780266,-119.053498139115,0,  !- X,Y,Z ==> Vertex 6 {m}
    211.687729042836,-119.941666436875,0,  !- X,Y,Z ==> Vertex 7 {m}
    207.669861870666,-173.139492729627,0,  !- X,Y,Z ==> Vertex 8 {m}
    195.611587920221,-172.251347822205,0,  !- X,Y,Z ==> Vertex 9 {m}
    198.37393011979,-135.379373906507,0,  !- X,Y,Z ==> Vertex 10 {m}
    176.016000656283,-133.714050695708,0,  !- X,Y,Z ==> Vertex 11 {m}
    175.764866369106,-136.934795036682,0,  !- X,Y,Z ==> Vertex 12 {m}
    164.627770522257,-136.157636275196,0,  !- X,Y,Z ==> Vertex 13 {m}
    163.958081613581,-145.486686300236,0,  !- X,Y,Z ==> Vertex 14 {m}
    156.337954540348,-144.931554527679,0,  !- X,Y,Z ==> Vertex 15 {m}
    154.663679144121,-167.254637579181,0,  !- X,Y,Z ==> Vertex 16 {m}
    129.458573824738,-165.36711138418,0,  !- X,Y,Z ==> Vertex 17 {m}
    130.714334577846,-148.374918650056,0,  !- X,Y,Z ==> Vertex 18 {m}
    136.743447413022,-148.819047459699,0,  !- X,Y,Z ==> Vertex 19 {m}
    137.831749336249,-133.714875192129,0,  !- X,Y,Z ==> Vertex 20 {m}
    135.403360793961,-133.492800961499,0,  !- X,Y,Z ==> Vertex 21 {m}
    136.742828883994,-115.94530505745,0;  !- X,Y,Z ==> Vertex 22 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    176.769326548039,-120.942139140624,12,  !- X,Y,Z ==> Vertex 1 {m}
    176.769326548039,-120.942139140624,0,  !- X,Y,Z ==> Vertex 2 {m}
    177.020451721269,-117.388214855109,0,  !- X,Y,Z ==> Vertex 3 {m}
    177.020451721269,-117.388214855109,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    200.467013136219,-122.607423234046,12,  !- X,Y,Z ==> Vertex 1 {m}
    200.467013136219,-122.607423234046,0,  !- X,Y,Z ==> Vertex 2 {m}
    176.769326548039,-120.942139140624,0,  !- X,Y,Z ==> Vertex 3 {m}
    176.769326548039,-120.942139140624,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    385.359442285398,-132.928545772199,12,  !- X,Y,Z ==> Vertex 1 {m}
    385.359442285398,-132.928545772199,0,  !- X,Y,Z ==> Vertex 2 {m}
    385.610442301735,-128.930374583214,0,  !- X,Y,Z ==> Vertex 3 {m}
    385.610442301735,-128.930374583214,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    412.157112015168,-163.024318620938,12,  !- X,Y,Z ==> Vertex 1 {m}
    412.157112015168,-163.024318620938,0,  !- X,Y,Z ==> Vertex 2 {m}
    414.081478911074,-134.92604495556,0,  !- X,Y,Z ==> Vertex 3 {m}
    414.081478911074,-134.92604495556,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    269.131747469718,-127.380782302511,12,  !- X,Y,Z ==> Vertex 1 {m}
    265.532953861993,-179.690144984579,12,  !- X,Y,Z ==> Vertex 2 {m}
    262.602122547175,-179.579191544837,12,  !- X,Y,Z ==> Vertex 3 {m}
    262.183649287705,-185.5764429749,12,  !- X,Y,Z ==> Vertex 4 {m}
    314.687523350276,-189.128276984863,12,  !- X,Y,Z ==> Vertex 5 {m}
    314.603833392668,-190.238879915156,12,  !- X,Y,Z ==> Vertex 6 {m}
    323.563833813096,-190.904846105972,12,  !- X,Y,Z ==> Vertex 7 {m}
    325.07014513096,-169.137032145245,12,  !- X,Y,Z ==> Vertex 8 {m}
    328.922094042639,-169.358978698574,12,  !- X,Y,Z ==> Vertex 9 {m}
    327.248388117582,-192.681640014103,12,  !- X,Y,Z ==> Vertex 10 {m}
    379.9198273287,-196.344055105632,12,  !- X,Y,Z ==> Vertex 11 {m}
    380.087175778379,-193.900727900301,12,  !- X,Y,Z ==> Vertex 12 {m}
    409.479356792292,-195.898210014638,12,  !- X,Y,Z ==> Vertex 13 {m}
    410.399710890708,-182.348846538715,12,  !- X,Y,Z ==> Vertex 14 {m}
    419.778400164241,-183.014670462297,12,  !- X,Y,Z ==> Vertex 15 {m}
    421.117087821151,-163.690164569402,12,  !- X,Y,Z ==> Vertex 16 {m}
    412.157112015168,-163.024318620938,12,  !- X,Y,Z ==> Vertex 17 {m}
    414.081478911074,-134.92604495556,12,  !- X,Y,Z ==> Vertex 18 {m}
    385.359442285398,-132.928545772199,12,  !- X,Y,Z ==> Vertex 19 {m}
    385.610442301735,-128.930374583214,12,  !- X,Y,Z ==> Vertex 20 {m}
    365.932100766147,-127.598672770702,12,  !- X,Y,Z ==> Vertex 21 {m}
    365.764737908958,-129.819880022208,12,  !- X,Y,Z ==> Vertex 22 {m}
    344.076696352415,-128.377159960809,12,  !- X,Y,Z ==> Vertex 23 {m}
    343.825684013968,-132.597449598517,12;  !- X,Y,Z ==> Vertex 24 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    421.117087821151,-163.690164569402,12,  !- X,Y,Z ==> Vertex 1 {m}
    421.117087821151,-163.690164569402,0,  !- X,Y,Z ==> Vertex 2 {m}
    412.157112015168,-163.024318620938,0,  !- X,Y,Z ==> Vertex 3 {m}
    412.157112015168,-163.024318620938,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    323.563833813096,-190.904846105972,12,  !- X,Y,Z ==> Vertex 1 {m}
    323.563833813096,-190.904846105972,0,  !- X,Y,Z ==> Vertex 2 {m}
    325.07014513096,-169.137032145245,0,  !- X,Y,Z ==> Vertex 3 {m}
    325.07014513096,-169.137032145245,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    327.248388117582,-192.681640014103,12,  !- X,Y,Z ==> Vertex 1 {m}
    327.248388117582,-192.681640014103,0,  !- X,Y,Z ==> Vertex 2 {m}
    379.9198273287,-196.344055105632,0,  !- X,Y,Z ==> Vertex 3 {m}
    379.9198273287,-196.344055105632,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    344.076696352415,-128.377159960809,12,  !- X,Y,Z ==> Vertex 1 {m}
    344.076696352415,-128.377159960809,0,  !- X,Y,Z ==> Vertex 2 {m}
    343.825684013968,-132.597449598517,0,  !- X,Y,Z ==> Vertex 3 {m}
    343.825684013968,-132.597449598517,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    409.479356792292,-195.898210014638,12,  !- X,Y,Z ==> Vertex 1 {m}
    409.479356792292,-195.898210014638,0,  !- X,Y,Z ==> Vertex 2 {m}
    410.399710890708,-182.348846538715,0,  !- X,Y,Z ==> Vertex 3 {m}
    410.399710890708,-182.348846538715,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    343.825684013968,-132.597449598517,12,  !- X,Y,Z ==> Vertex 1 {m}
    343.825684013968,-132.597449598517,0,  !- X,Y,Z ==> Vertex 2 {m}
    269.131747469718,-127.380782302511,0,  !- X,Y,Z ==> Vertex 3 {m}
    269.131747469718,-127.380782302511,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    269.131747469718,-127.380782302511,12,  !- X,Y,Z ==> Vertex 1 {m}
    269.131747469718,-127.380782302511,0,  !- X,Y,Z ==> Vertex 2 {m}
    265.532953861993,-179.690144984579,0,  !- X,Y,Z ==> Vertex 3 {m}
    265.532953861993,-179.690144984579,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    262.183649287705,-185.5764429749,12,  !- X,Y,Z ==> Vertex 1 {m}
    262.183649287705,-185.5764429749,0,  !- X,Y,Z ==> Vertex 2 {m}
    314.687523350276,-189.128276984863,0,  !- X,Y,Z ==> Vertex 3 {m}
    314.687523350276,-189.128276984863,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    380.087175778379,-193.900727900301,12,  !- X,Y,Z ==> Vertex 1 {m}
    380.087175778379,-193.900727900301,0,  !- X,Y,Z ==> Vertex 2 {m}
    409.479356792292,-195.898210014638,0,  !- X,Y,Z ==> Vertex 3 {m}
    409.479356792292,-195.898210014638,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    328.922094042639,-169.358978698574,12,  !- X,Y,Z ==> Vertex 1 {m}
    328.922094042639,-169.358978698574,0,  !- X,Y,Z ==> Vertex 2 {m}
    327.248388117582,-192.681640014103,0,  !- X,Y,Z ==> Vertex 3 {m}
    327.248388117582,-192.681640014103,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    379.9198273287,-196.344055105632,12,  !- X,Y,Z ==> Vertex 1 {m}
    379.9198273287,-196.344055105632,0,  !- X,Y,Z ==> Vertex 2 {m}
    380.087175778379,-193.900727900301,0,  !- X,Y,Z ==> Vertex 3 {m}
    380.087175778379,-193.900727900301,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    265.532953861993,-179.690144984579,12,  !- X,Y,Z ==> Vertex 1 {m}
    265.532953861993,-179.690144984579,0,  !- X,Y,Z ==> Vertex 2 {m}
    262.602122547175,-179.579191544837,0,  !- X,Y,Z ==> Vertex 3 {m}
    262.602122547175,-179.579191544837,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    365.764737908958,-129.819880022208,12,  !- X,Y,Z ==> Vertex 1 {m}
    365.764737908958,-129.819880022208,0,  !- X,Y,Z ==> Vertex 2 {m}
    344.076696352415,-128.377159960809,0,  !- X,Y,Z ==> Vertex 3 {m}
    344.076696352415,-128.377159960809,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    414.081478911074,-134.92604495556,12,  !- X,Y,Z ==> Vertex 1 {m}
    414.081478911074,-134.92604495556,0,  !- X,Y,Z ==> Vertex 2 {m}
    385.359442285398,-132.928545772199,0,  !- X,Y,Z ==> Vertex 3 {m}
    385.359442285398,-132.928545772199,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    365.932100766147,-127.598672770702,12,  !- X,Y,Z ==> Vertex 1 {m}
    365.932100766147,-127.598672770702,0,  !- X,Y,Z ==> Vertex 2 {m}
    365.764737908958,-129.819880022208,0,  !- X,Y,Z ==> Vertex 3 {m}
    365.764737908958,-129.819880022208,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    262.602122547175,-179.579191544837,12,  !- X,Y,Z ==> Vertex 1 {m}
    262.602122547175,-179.579191544837,0,  !- X,Y,Z ==> Vertex 2 {m}
    262.183649287705,-185.5764429749,0,  !- X,Y,Z ==> Vertex 3 {m}
    262.183649287705,-185.5764429749,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    419.778400164241,-183.014670462297,12,  !- X,Y,Z ==> Vertex 1 {m}
    419.778400164241,-183.014670462297,0,  !- X,Y,Z ==> Vertex 2 {m}
    421.117087821151,-163.690164569402,0,  !- X,Y,Z ==> Vertex 3 {m}
    421.117087821151,-163.690164569402,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    314.687523350276,-189.128276984863,12,  !- X,Y,Z ==> Vertex 1 {m}
    314.687523350276,-189.128276984863,0,  !- X,Y,Z ==> Vertex 2 {m}
    314.603833392668,-190.238879915156,0,  !- X,Y,Z ==> Vertex 3 {m}
    314.603833392668,-190.238879915156,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    314.603833392668,-190.238879915156,12,  !- X,Y,Z ==> Vertex 1 {m}
    314.603833392668,-190.238879915156,0,  !- X,Y,Z ==> Vertex 2 {m}
    323.563833813096,-190.904846105972,0,  !- X,Y,Z ==> Vertex 3 {m}
    323.563833813096,-190.904846105972,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    385.610442301735,-128.930374583214,12,  !- X,Y,Z ==> Vertex 1 {m}
    385.610442301735,-128.930374583214,0,  !- X,Y,Z ==> Vertex 2 {m}
    365.932100766147,-127.598672770702,0,  !- X,Y,Z ==> Vertex 3 {m}
    365.932100766147,-127.598672770702,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 164,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    343.825684013968,-132.597449598517,0,  !- X,Y,Z ==> Vertex 1 {m}
    344.076696352415,-128.377159960809,0,  !- X,Y,Z ==> Vertex 2 {m}
    365.764737908958,-129.819880022208,0,  !- X,Y,Z ==> Vertex 3 {m}
    365.932100766147,-127.598672770702,0,  !- X,Y,Z ==> Vertex 4 {m}
    385.610442301735,-128.930374583214,0,  !- X,Y,Z ==> Vertex 5 {m}
    385.359442285398,-132.928545772199,0,  !- X,Y,Z ==> Vertex 6 {m}
    414.081478911074,-134.92604495556,0,  !- X,Y,Z ==> Vertex 7 {m}
    412.157112015168,-163.024318620938,0,  !- X,Y,Z ==> Vertex 8 {m}
    421.117087821151,-163.690164569402,0,  !- X,Y,Z ==> Vertex 9 {m}
    419.778400164241,-183.014670462297,0,  !- X,Y,Z ==> Vertex 10 {m}
    410.399710890708,-182.348846538715,0,  !- X,Y,Z ==> Vertex 11 {m}
    409.479356792292,-195.898210014638,0,  !- X,Y,Z ==> Vertex 12 {m}
    380.087175778379,-193.900727900301,0,  !- X,Y,Z ==> Vertex 13 {m}
    379.9198273287,-196.344055105632,0,  !- X,Y,Z ==> Vertex 14 {m}
    327.248388117582,-192.681640014103,0,  !- X,Y,Z ==> Vertex 15 {m}
    328.922094042639,-169.358978698574,0,  !- X,Y,Z ==> Vertex 16 {m}
    325.07014513096,-169.137032145245,0,  !- X,Y,Z ==> Vertex 17 {m}
    323.563833813096,-190.904846105972,0,  !- X,Y,Z ==> Vertex 18 {m}
    314.603833392668,-190.238879915156,0,  !- X,Y,Z ==> Vertex 19 {m}
    314.687523350276,-189.128276984863,0,  !- X,Y,Z ==> Vertex 20 {m}
    262.183649287705,-185.5764429749,0,  !- X,Y,Z ==> Vertex 21 {m}
    262.602122547175,-179.579191544837,0,  !- X,Y,Z ==> Vertex 22 {m}
    265.532953861993,-179.690144984579,0,  !- X,Y,Z ==> Vertex 23 {m}
    269.131747469718,-127.380782302511,0;  !- X,Y,Z ==> Vertex 24 {m}

  Shading:Building:Detailed,
    Shading Surface 165,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    410.399710890708,-182.348846538715,12,  !- X,Y,Z ==> Vertex 1 {m}
    410.399710890708,-182.348846538715,0,  !- X,Y,Z ==> Vertex 2 {m}
    419.778400164241,-183.014670462297,0,  !- X,Y,Z ==> Vertex 3 {m}
    419.778400164241,-183.014670462297,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 166,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    325.07014513096,-169.137032145245,12,  !- X,Y,Z ==> Vertex 1 {m}
    325.07014513096,-169.137032145245,0,  !- X,Y,Z ==> Vertex 2 {m}
    328.922094042639,-169.358978698574,0,  !- X,Y,Z ==> Vertex 3 {m}
    328.922094042639,-169.358978698574,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 167,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.44288448358299,-72.1889702568203,12,  !- X,Y,Z ==> Vertex 1 {m}
    4.52179021518656,-87.0710041589792,12,  !- X,Y,Z ==> Vertex 2 {m}
    41.282283178982,-89.4031472281768,12,  !- X,Y,Z ==> Vertex 3 {m}
    42.2870398260466,-74.6321681862789,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 168,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.44288448358299,-72.1889702568203,12,  !- X,Y,Z ==> Vertex 1 {m}
    5.44288448358299,-72.1889702568203,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.52179021518656,-87.0710041589792,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.52179021518656,-87.0710041589792,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 169,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42.2870398260466,-74.6321681862789,12,  !- X,Y,Z ==> Vertex 1 {m}
    42.2870398260466,-74.6321681862789,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.44288448358299,-72.1889702568203,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.44288448358299,-72.1889702568203,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 170,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    41.282283178982,-89.4031472281768,12,  !- X,Y,Z ==> Vertex 1 {m}
    41.282283178982,-89.4031472281768,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.2870398260466,-74.6321681862789,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.2870398260466,-74.6321681862789,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 171,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    42.2870398260466,-74.6321681862789,0,  !- X,Y,Z ==> Vertex 1 {m}
    41.282283178982,-89.4031472281768,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.52179021518656,-87.0710041589792,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.44288448358299,-72.1889702568203,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 172,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.52179021518656,-87.0710041589792,12,  !- X,Y,Z ==> Vertex 1 {m}
    4.52179021518656,-87.0710041589792,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.282283178982,-89.4031472281768,0,  !- X,Y,Z ==> Vertex 3 {m}
    41.282283178982,-89.4031472281768,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.1927665410811,32.0969150847207,12,  !- X,Y,Z ==> Vertex 1 {m}
    -92.1927665410811,32.0969150847207,0,  !- X,Y,Z ==> Vertex 2 {m}
    -96.6305182339185,49.3112682058168,0,  !- X,Y,Z ==> Vertex 3 {m}
    -96.6305182339185,49.3112682058168,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -145.783067801036,52.4217672223827,12,  !- X,Y,Z ==> Vertex 1 {m}
    -145.783067801036,52.4217672223827,0,  !- X,Y,Z ==> Vertex 2 {m}
    -148.4634874091,8.7752536591671,0,  !- X,Y,Z ==> Vertex 3 {m}
    -148.4634874091,8.7752536591671,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.4393819567629,13.4388310005727,12,  !- X,Y,Z ==> Vertex 1 {m}
    -91.4393819567629,13.4388310005727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.9368538142558,22.5457419742997,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.9368538142558,22.5457419742997,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.6907754129734,-1.33214114147029,12,  !- X,Y,Z ==> Vertex 1 {m}
    -91.6907754129734,-1.33214114147029,0,  !- X,Y,Z ==> Vertex 2 {m}
    -90.936994174913,11.3286853459267,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.936994174913,11.3286853459267,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -96.6305182339185,49.3112682058168,12,  !- X,Y,Z ==> Vertex 1 {m}
    -96.6305182339185,49.3112682058168,0,  !- X,Y,Z ==> Vertex 2 {m}
    -145.783067801036,52.4217672223827,0,  !- X,Y,Z ==> Vertex 3 {m}
    -145.783067801036,52.4217672223827,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -148.4634874091,8.7752536591671,12,  !- X,Y,Z ==> Vertex 1 {m}
    -148.4634874091,8.7752536591671,0,  !- X,Y,Z ==> Vertex 2 {m}
    -111.368583541213,6.55339122476106,0,  !- X,Y,Z ==> Vertex 3 {m}
    -111.368583541213,6.55339122476106,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -111.368583541213,6.55339122476106,12,  !- X,Y,Z ==> Vertex 1 {m}
    -111.368583541213,6.55339122476106,0,  !- X,Y,Z ==> Vertex 2 {m}
    -109.610234402234,-0.22129332779388,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.610234402234,-0.22129332779388,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.936994174913,11.3286853459267,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.936994174913,11.3286853459267,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.4393819567629,13.4388310005727,0,  !- X,Y,Z ==> Vertex 3 {m}
    -91.4393819567629,13.4388310005727,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -145.783067801036,52.4217672223827,12,  !- X,Y,Z ==> Vertex 1 {m}
    -148.4634874091,8.7752536591671,12,  !- X,Y,Z ==> Vertex 2 {m}
    -111.368583541213,6.55339122476106,12,  !- X,Y,Z ==> Vertex 3 {m}
    -109.610234402234,-0.22129332779388,12,  !- X,Y,Z ==> Vertex 4 {m}
    -91.6907754129734,-1.33214114147029,12,  !- X,Y,Z ==> Vertex 5 {m}
    -90.936994174913,11.3286853459267,12,  !- X,Y,Z ==> Vertex 6 {m}
    -91.4393819567629,13.4388310005727,12,  !- X,Y,Z ==> Vertex 7 {m}
    -90.9368538142558,22.5457419742997,12,  !- X,Y,Z ==> Vertex 8 {m}
    -92.4440181963386,28.5429992683447,12,  !- X,Y,Z ==> Vertex 9 {m}
    -92.1927665410811,32.0969150847207,12,  !- X,Y,Z ==> Vertex 10 {m}
    -96.6305182339185,49.3112682058168,12;  !- X,Y,Z ==> Vertex 11 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -90.9368538142558,22.5457419742997,12,  !- X,Y,Z ==> Vertex 1 {m}
    -90.9368538142558,22.5457419742997,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4440181963386,28.5429992683447,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.4440181963386,28.5429992683447,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -109.610234402234,-0.22129332779388,12,  !- X,Y,Z ==> Vertex 1 {m}
    -109.610234402234,-0.22129332779388,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.6907754129734,-1.33214114147029,0,  !- X,Y,Z ==> Vertex 3 {m}
    -91.6907754129734,-1.33214114147029,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.4440181963386,28.5429992683447,12,  !- X,Y,Z ==> Vertex 1 {m}
    -92.4440181963386,28.5429992683447,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.1927665410811,32.0969150847207,0,  !- X,Y,Z ==> Vertex 3 {m}
    -92.1927665410811,32.0969150847207,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -96.6305182339185,49.3112682058168,0,  !- X,Y,Z ==> Vertex 1 {m}
    -92.1927665410811,32.0969150847207,0,  !- X,Y,Z ==> Vertex 2 {m}
    -92.4440181963386,28.5429992683447,0,  !- X,Y,Z ==> Vertex 3 {m}
    -90.9368538142558,22.5457419742997,0,  !- X,Y,Z ==> Vertex 4 {m}
    -91.4393819567629,13.4388310005727,0,  !- X,Y,Z ==> Vertex 5 {m}
    -90.936994174913,11.3286853459267,0,  !- X,Y,Z ==> Vertex 6 {m}
    -91.6907754129734,-1.33214114147029,0,  !- X,Y,Z ==> Vertex 7 {m}
    -109.610234402234,-0.22129332779388,0,  !- X,Y,Z ==> Vertex 8 {m}
    -111.368583541213,6.55339122476106,0,  !- X,Y,Z ==> Vertex 9 {m}
    -148.4634874091,8.7752536591671,0,  !- X,Y,Z ==> Vertex 10 {m}
    -145.783067801036,52.4217672223827,0;  !- X,Y,Z ==> Vertex 11 {m}

  Shading:Building:Detailed,
    Shading Surface 173,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.6628135587773,270.875327996221,12,  !- X,Y,Z ==> Vertex 1 {m}
    16.3279003516311,262.990066517814,12,  !- X,Y,Z ==> Vertex 2 {m}
    27.9667643619467,262.545861952343,12,  !- X,Y,Z ==> Vertex 3 {m}
    28.3016653938834,270.320063950189,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 174,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.3016653938834,270.320063950189,12,  !- X,Y,Z ==> Vertex 1 {m}
    28.3016653938834,270.320063950189,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.6628135587773,270.875327996221,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.6628135587773,270.875327996221,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 175,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.9667643619467,262.545861952343,12,  !- X,Y,Z ==> Vertex 1 {m}
    27.9667643619467,262.545861952343,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.3016653938834,270.320063950189,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.3016653938834,270.320063950189,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 176,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.6628135587773,270.875327996221,12,  !- X,Y,Z ==> Vertex 1 {m}
    16.6628135587773,270.875327996221,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3279003516311,262.990066517814,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.3279003516311,262.990066517814,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 177,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.3279003516311,262.990066517814,12,  !- X,Y,Z ==> Vertex 1 {m}
    16.3279003516311,262.990066517814,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.9667643619467,262.545861952343,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.9667643619467,262.545861952343,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 178,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.3016653938834,270.320063950189,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.9667643619467,262.545861952343,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.3279003516311,262.990066517814,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.6628135587773,270.875327996221,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 179,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    105.000692782332,281.426768572668,0,  !- X,Y,Z ==> Vertex 1 {m}
    96.8786296253176,281.426655756949,0,  !- X,Y,Z ==> Vertex 2 {m}
    96.878453429562,294.642797394606,0,  !- X,Y,Z ==> Vertex 3 {m}
    105.000501814808,294.642910210409,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 180,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    96.8786296253176,281.426655756949,12,  !- X,Y,Z ==> Vertex 1 {m}
    96.8786296253176,281.426655756949,0,  !- X,Y,Z ==> Vertex 2 {m}
    105.000692782332,281.426768572668,0,  !- X,Y,Z ==> Vertex 3 {m}
    105.000692782332,281.426768572668,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 181,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    105.000692782332,281.426768572668,12,  !- X,Y,Z ==> Vertex 1 {m}
    105.000692782332,281.426768572668,0,  !- X,Y,Z ==> Vertex 2 {m}
    105.000501814808,294.642910210409,0,  !- X,Y,Z ==> Vertex 3 {m}
    105.000501814808,294.642910210409,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 182,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    96.878453429562,294.642797394606,12,  !- X,Y,Z ==> Vertex 1 {m}
    96.878453429562,294.642797394606,0,  !- X,Y,Z ==> Vertex 2 {m}
    96.8786296253176,281.426655756949,0,  !- X,Y,Z ==> Vertex 3 {m}
    96.8786296253176,281.426655756949,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 183,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    105.000501814808,294.642910210409,12,  !- X,Y,Z ==> Vertex 1 {m}
    96.878453429562,294.642797394606,12,  !- X,Y,Z ==> Vertex 2 {m}
    96.8786296253176,281.426655756949,12,  !- X,Y,Z ==> Vertex 3 {m}
    105.000692782332,281.426768572668,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 184,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    105.000501814808,294.642910210409,12,  !- X,Y,Z ==> Vertex 1 {m}
    105.000501814808,294.642910210409,0,  !- X,Y,Z ==> Vertex 2 {m}
    96.878453429562,294.642797394606,0,  !- X,Y,Z ==> Vertex 3 {m}
    96.878453429562,294.642797394606,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 185,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.3470120728964,285.757378996242,12,  !- X,Y,Z ==> Vertex 1 {m}
    20.3470120728964,285.757378996242,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.347040993081,275.428797836672,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.347040993081,275.428797836672,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 186,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.0551983105862,285.757408595531,12,  !- X,Y,Z ==> Vertex 1 {m}
    20.3470120728964,285.757378996242,12,  !- X,Y,Z ==> Vertex 2 {m}
    20.347040993081,275.428797836672,12,  !- X,Y,Z ==> Vertex 3 {m}
    29.0552396087187,275.428827435563,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 187,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.0551983105862,285.757408595531,12,  !- X,Y,Z ==> Vertex 1 {m}
    29.0551983105862,285.757408595531,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.3470120728964,285.757378996242,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.3470120728964,285.757378996242,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 188,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.347040993081,275.428797836672,12,  !- X,Y,Z ==> Vertex 1 {m}
    20.347040993081,275.428797836672,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.0552396087187,275.428827435563,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.0552396087187,275.428827435563,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 189,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.0552396087187,275.428827435563,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.347040993081,275.428797836672,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.3470120728964,285.757378996242,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.0551983105862,285.757408595531,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 190,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.0552396087187,275.428827435563,12,  !- X,Y,Z ==> Vertex 1 {m}
    29.0552396087187,275.428827435563,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.0551983105862,285.757408595531,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.0551983105862,285.757408595531,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -137.405284196891,277.651268609933,12,  !- X,Y,Z ==> Vertex 1 {m}
    -137.405284196891,277.651268609933,0,  !- X,Y,Z ==> Vertex 2 {m}
    -136.735126220604,293.421777866359,0,  !- X,Y,Z ==> Vertex 3 {m}
    -136.735126220604,293.421777866359,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 192,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -136.735126220604,293.421777866359,0,  !- X,Y,Z ==> Vertex 1 {m}
    -137.405284196891,277.651268609933,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.891019297701,278.317917013829,0,  !- X,Y,Z ==> Vertex 3 {m}
    -151.388410560779,288.535427721828,0,  !- X,Y,Z ==> Vertex 4 {m}
    -143.015166510677,288.091018059588,0,  !- X,Y,Z ==> Vertex 5 {m}
    -142.763857632709,293.755073845925,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 193,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -142.763857632709,293.755073845925,12,  !- X,Y,Z ==> Vertex 1 {m}
    -143.015166510677,288.091018059588,12,  !- X,Y,Z ==> Vertex 2 {m}
    -151.388410560779,288.535427721828,12,  !- X,Y,Z ==> Vertex 3 {m}
    -151.891019297701,278.317917013829,12,  !- X,Y,Z ==> Vertex 4 {m}
    -137.405284196891,277.651268609933,12,  !- X,Y,Z ==> Vertex 5 {m}
    -136.735126220604,293.421777866359,12;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 194,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -151.891019297701,278.317917013829,12,  !- X,Y,Z ==> Vertex 1 {m}
    -151.891019297701,278.317917013829,0,  !- X,Y,Z ==> Vertex 2 {m}
    -137.405284196891,277.651268609933,0,  !- X,Y,Z ==> Vertex 3 {m}
    -137.405284196891,277.651268609933,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -136.735126220604,293.421777866359,12,  !- X,Y,Z ==> Vertex 1 {m}
    -136.735126220604,293.421777866359,0,  !- X,Y,Z ==> Vertex 2 {m}
    -142.763857632709,293.755073845925,0,  !- X,Y,Z ==> Vertex 3 {m}
    -142.763857632709,293.755073845925,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 196,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -142.763857632709,293.755073845925,12,  !- X,Y,Z ==> Vertex 1 {m}
    -142.763857632709,293.755073845925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -143.015166510677,288.091018059588,0,  !- X,Y,Z ==> Vertex 3 {m}
    -143.015166510677,288.091018059588,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 197,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -151.388410560779,288.535427721828,12,  !- X,Y,Z ==> Vertex 1 {m}
    -151.388410560779,288.535427721828,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.891019297701,278.317917013829,0,  !- X,Y,Z ==> Vertex 3 {m}
    -151.891019297701,278.317917013829,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 198,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -143.015166510677,288.091018059588,12,  !- X,Y,Z ==> Vertex 1 {m}
    -143.015166510677,288.091018059588,0,  !- X,Y,Z ==> Vertex 2 {m}
    -151.388410560779,288.535427721828,0,  !- X,Y,Z ==> Vertex 3 {m}
    -151.388410560779,288.535427721828,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 199,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    389.035266622564,28.1085843626558,0,  !- X,Y,Z ==> Vertex 1 {m}
    388.366112406334,14.448172564377,0,  !- X,Y,Z ==> Vertex 2 {m}
    383.676902264377,14.6700434196875,0,  !- X,Y,Z ==> Vertex 3 {m}
    382.004015820001,-20.0918132359941,0,  !- X,Y,Z ==> Vertex 4 {m}
    385.604679215901,-20.3137429997824,0,  !- X,Y,Z ==> Vertex 5 {m}
    385.186446148225,-28.7543221036125,0,  !- X,Y,Z ==> Vertex 6 {m}
    381.334570040188,-28.532405322313,0,  !- X,Y,Z ==> Vertex 7 {m}
    381.250991167126,-31.5310285891101,0,  !- X,Y,Z ==> Vertex 8 {m}
    360.065673551156,-30.4215095194765,0,  !- X,Y,Z ==> Vertex 9 {m}
    360.232920249868,-25.8680429168494,0,  !- X,Y,Z ==> Vertex 10 {m}
    311.330908410786,-23.5380432335645,0,  !- X,Y,Z ==> Vertex 11 {m}
    311.91649880758,-10.4329427477058,0,  !- X,Y,Z ==> Vertex 12 {m}
    309.48815086935,-10.3219866054162,0,  !- X,Y,Z ==> Vertex 13 {m}
    309.739103177771,-4.32473793996779,0,  !- X,Y,Z ==> Vertex 14 {m}
    312.921072248781,-4.43566158889346,0,  !- X,Y,Z ==> Vertex 15 {m}
    313.757668901432,13.2229088429506,0,  !- X,Y,Z ==> Vertex 16 {m}
    311.329328838379,13.3338643756288,0,  !- X,Y,Z ==> Vertex 17 {m}
    311.580259762456,19.7753531942552,0,  !- X,Y,Z ==> Vertex 18 {m}
    314.762218309551,19.6644303484726,0,  !- X,Y,Z ==> Vertex 19 {m}
    315.347847217484,31.6589323064505,0;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    Shading Surface 200,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    314.762218309551,19.6644303484726,12,  !- X,Y,Z ==> Vertex 1 {m}
    314.762218309551,19.6644303484726,0,  !- X,Y,Z ==> Vertex 2 {m}
    311.580259762456,19.7753531942552,0,  !- X,Y,Z ==> Vertex 3 {m}
    311.580259762456,19.7753531942552,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 201,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    360.232920249868,-25.8680429168494,12,  !- X,Y,Z ==> Vertex 1 {m}
    360.232920249868,-25.8680429168494,0,  !- X,Y,Z ==> Vertex 2 {m}
    360.065673551156,-30.4215095194765,0,  !- X,Y,Z ==> Vertex 3 {m}
    360.065673551156,-30.4215095194765,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 202,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    389.035266622564,28.1085843626558,12,  !- X,Y,Z ==> Vertex 1 {m}
    389.035266622564,28.1085843626558,0,  !- X,Y,Z ==> Vertex 2 {m}
    315.347847217484,31.6589323064505,0,  !- X,Y,Z ==> Vertex 3 {m}
    315.347847217484,31.6589323064505,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 203,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    311.580259762456,19.7753531942552,12,  !- X,Y,Z ==> Vertex 1 {m}
    311.580259762456,19.7753531942552,0,  !- X,Y,Z ==> Vertex 2 {m}
    311.329328838379,13.3338643756288,0,  !- X,Y,Z ==> Vertex 3 {m}
    311.329328838379,13.3338643756288,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 204,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    315.347847217484,31.6589323064505,12,  !- X,Y,Z ==> Vertex 1 {m}
    315.347847217484,31.6589323064505,0,  !- X,Y,Z ==> Vertex 2 {m}
    314.762218309551,19.6644303484726,0,  !- X,Y,Z ==> Vertex 3 {m}
    314.762218309551,19.6644303484726,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 205,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    381.334570040188,-28.532405322313,12,  !- X,Y,Z ==> Vertex 1 {m}
    381.334570040188,-28.532405322313,0,  !- X,Y,Z ==> Vertex 2 {m}
    385.186446148225,-28.7543221036125,0,  !- X,Y,Z ==> Vertex 3 {m}
    385.186446148225,-28.7543221036125,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 206,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    315.347847217484,31.6589323064505,12,  !- X,Y,Z ==> Vertex 1 {m}
    314.762218309551,19.6644303484726,12,  !- X,Y,Z ==> Vertex 2 {m}
    311.580259762456,19.7753531942552,12,  !- X,Y,Z ==> Vertex 3 {m}
    311.329328838379,13.3338643756288,12,  !- X,Y,Z ==> Vertex 4 {m}
    313.757668901432,13.2229088429506,12,  !- X,Y,Z ==> Vertex 5 {m}
    312.921072248781,-4.43566158889346,12,  !- X,Y,Z ==> Vertex 6 {m}
    309.739103177771,-4.32473793996779,12,  !- X,Y,Z ==> Vertex 7 {m}
    309.48815086935,-10.3219866054162,12,  !- X,Y,Z ==> Vertex 8 {m}
    311.91649880758,-10.4329427477058,12,  !- X,Y,Z ==> Vertex 9 {m}
    311.330908410786,-23.5380432335645,12,  !- X,Y,Z ==> Vertex 10 {m}
    360.232920249868,-25.8680429168494,12,  !- X,Y,Z ==> Vertex 11 {m}
    360.065673551156,-30.4215095194765,12,  !- X,Y,Z ==> Vertex 12 {m}
    381.250991167126,-31.5310285891101,12,  !- X,Y,Z ==> Vertex 13 {m}
    381.334570040188,-28.532405322313,12,  !- X,Y,Z ==> Vertex 14 {m}
    385.186446148225,-28.7543221036125,12,  !- X,Y,Z ==> Vertex 15 {m}
    385.604679215901,-20.3137429997824,12,  !- X,Y,Z ==> Vertex 16 {m}
    382.004015820001,-20.0918132359941,12,  !- X,Y,Z ==> Vertex 17 {m}
    383.676902264377,14.6700434196875,12,  !- X,Y,Z ==> Vertex 18 {m}
    388.366112406334,14.448172564377,12,  !- X,Y,Z ==> Vertex 19 {m}
    389.035266622564,28.1085843626558,12;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    Shading Surface 207,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    383.676902264377,14.6700434196875,12,  !- X,Y,Z ==> Vertex 1 {m}
    383.676902264377,14.6700434196875,0,  !- X,Y,Z ==> Vertex 2 {m}
    388.366112406334,14.448172564377,0,  !- X,Y,Z ==> Vertex 3 {m}
    388.366112406334,14.448172564377,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 208,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    312.921072248781,-4.43566158889346,12,  !- X,Y,Z ==> Vertex 1 {m}
    312.921072248781,-4.43566158889346,0,  !- X,Y,Z ==> Vertex 2 {m}
    309.739103177771,-4.32473793996779,0,  !- X,Y,Z ==> Vertex 3 {m}
    309.739103177771,-4.32473793996779,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 209,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    360.065673551156,-30.4215095194765,12,  !- X,Y,Z ==> Vertex 1 {m}
    360.065673551156,-30.4215095194765,0,  !- X,Y,Z ==> Vertex 2 {m}
    381.250991167126,-31.5310285891101,0,  !- X,Y,Z ==> Vertex 3 {m}
    381.250991167126,-31.5310285891101,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 210,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    388.366112406334,14.448172564377,12,  !- X,Y,Z ==> Vertex 1 {m}
    388.366112406334,14.448172564377,0,  !- X,Y,Z ==> Vertex 2 {m}
    389.035266622564,28.1085843626558,0,  !- X,Y,Z ==> Vertex 3 {m}
    389.035266622564,28.1085843626558,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 211,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    382.004015820001,-20.0918132359941,12,  !- X,Y,Z ==> Vertex 1 {m}
    382.004015820001,-20.0918132359941,0,  !- X,Y,Z ==> Vertex 2 {m}
    383.676902264377,14.6700434196875,0,  !- X,Y,Z ==> Vertex 3 {m}
    383.676902264377,14.6700434196875,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 212,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    313.757668901432,13.2229088429506,12,  !- X,Y,Z ==> Vertex 1 {m}
    313.757668901432,13.2229088429506,0,  !- X,Y,Z ==> Vertex 2 {m}
    312.921072248781,-4.43566158889346,0,  !- X,Y,Z ==> Vertex 3 {m}
    312.921072248781,-4.43566158889346,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 213,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    385.186446148225,-28.7543221036125,12,  !- X,Y,Z ==> Vertex 1 {m}
    385.186446148225,-28.7543221036125,0,  !- X,Y,Z ==> Vertex 2 {m}
    385.604679215901,-20.3137429997824,0,  !- X,Y,Z ==> Vertex 3 {m}
    385.604679215901,-20.3137429997824,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 214,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    385.604679215901,-20.3137429997824,12,  !- X,Y,Z ==> Vertex 1 {m}
    385.604679215901,-20.3137429997824,0,  !- X,Y,Z ==> Vertex 2 {m}
    382.004015820001,-20.0918132359941,0,  !- X,Y,Z ==> Vertex 3 {m}
    382.004015820001,-20.0918132359941,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 215,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    311.330908410786,-23.5380432335645,12,  !- X,Y,Z ==> Vertex 1 {m}
    311.330908410786,-23.5380432335645,0,  !- X,Y,Z ==> Vertex 2 {m}
    360.232920249868,-25.8680429168494,0,  !- X,Y,Z ==> Vertex 3 {m}
    360.232920249868,-25.8680429168494,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 216,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    381.250991167126,-31.5310285891101,12,  !- X,Y,Z ==> Vertex 1 {m}
    381.250991167126,-31.5310285891101,0,  !- X,Y,Z ==> Vertex 2 {m}
    381.334570040188,-28.532405322313,0,  !- X,Y,Z ==> Vertex 3 {m}
    381.334570040188,-28.532405322313,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 217,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    311.329328838379,13.3338643756288,12,  !- X,Y,Z ==> Vertex 1 {m}
    311.329328838379,13.3338643756288,0,  !- X,Y,Z ==> Vertex 2 {m}
    313.757668901432,13.2229088429506,0,  !- X,Y,Z ==> Vertex 3 {m}
    313.757668901432,13.2229088429506,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 218,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    309.48815086935,-10.3219866054162,12,  !- X,Y,Z ==> Vertex 1 {m}
    309.48815086935,-10.3219866054162,0,  !- X,Y,Z ==> Vertex 2 {m}
    311.91649880758,-10.4329427477058,0,  !- X,Y,Z ==> Vertex 3 {m}
    311.91649880758,-10.4329427477058,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 219,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    311.91649880758,-10.4329427477058,12,  !- X,Y,Z ==> Vertex 1 {m}
    311.91649880758,-10.4329427477058,0,  !- X,Y,Z ==> Vertex 2 {m}
    311.330908410786,-23.5380432335645,0,  !- X,Y,Z ==> Vertex 3 {m}
    311.330908410786,-23.5380432335645,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 220,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    309.739103177771,-4.32473793996779,12,  !- X,Y,Z ==> Vertex 1 {m}
    309.739103177771,-4.32473793996779,0,  !- X,Y,Z ==> Vertex 2 {m}
    309.48815086935,-10.3219866054162,0,  !- X,Y,Z ==> Vertex 3 {m}
    309.48815086935,-10.3219866054162,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 221,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    170.648941911815,201.242689528065,12,  !- X,Y,Z ==> Vertex 1 {m}
    170.648941911815,201.242689528065,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.5056864121917,206.904942850524,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.5056864121917,206.904942850524,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 222,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    214.441609566234,200.244309838025,12,  !- X,Y,Z ==> Vertex 1 {m}
    214.441609566234,200.244309838025,0,  !- X,Y,Z ==> Vertex 2 {m}
    244.838529153985,151.48993285297,0,  !- X,Y,Z ==> Vertex 3 {m}
    244.838529153985,151.48993285297,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 223,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    159.849275282468,112.172331186847,12,  !- X,Y,Z ==> Vertex 1 {m}
    159.849275282468,112.172331186847,0,  !- X,Y,Z ==> Vertex 2 {m}
    152.062179639962,101.732525736103,0,  !- X,Y,Z ==> Vertex 3 {m}
    152.062179639962,101.732525736103,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 224,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    155.745346413313,155.818816978256,12,  !- X,Y,Z ==> Vertex 1 {m}
    155.745346413313,155.818816978256,0,  !- X,Y,Z ==> Vertex 2 {m}
    170.648941911815,201.242689528065,0,  !- X,Y,Z ==> Vertex 3 {m}
    170.648941911815,201.242689528065,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 225,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.2394891828404,207.90430185543,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.5052617151851,142.045732917171,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.9623804365031,152.041158408565,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.4464853819227,141.712764419528,0,  !- X,Y,Z ==> Vertex 4 {m}
    59.6185649182498,166.034911851623,0,  !- X,Y,Z ==> Vertex 5 {m}
    79.5472534581304,165.035562736013,0,  !- X,Y,Z ==> Vertex 6 {m}
    53.5056864121917,206.904942850524,0,  !- X,Y,Z ==> Vertex 7 {m}
    170.648941911815,201.242689528065,0,  !- X,Y,Z ==> Vertex 8 {m}
    155.745346413313,155.818816978256,0,  !- X,Y,Z ==> Vertex 9 {m}
    244.838529153985,151.48993285297,0,  !- X,Y,Z ==> Vertex 10 {m}
    214.441609566234,200.244309838025,0,  !- X,Y,Z ==> Vertex 11 {m}
    254.382576741218,198.357578215314,0,  !- X,Y,Z ==> Vertex 12 {m}
    251.956005262105,149.268976335344,0,  !- X,Y,Z ==> Vertex 13 {m}
    266.358300494923,148.603129999009,0,  !- X,Y,Z ==> Vertex 14 {m}
    268.784787231723,197.358556643538,0,  !- X,Y,Z ==> Vertex 15 {m}
    285.950201412098,196.581791813988,0,  !- X,Y,Z ==> Vertex 16 {m}
    300.773827359183,129.391094972589,0,  !- X,Y,Z ==> Vertex 17 {m}
    339.710393764707,127.504791010512,0,  !- X,Y,Z ==> Vertex 18 {m}
    340.965174534739,153.82606699753,0,  !- X,Y,Z ==> Vertex 19 {m}
    357.042156098274,153.049419153218,0,  !- X,Y,Z ==> Vertex 20 {m}
    355.034480421376,113.289845448443,0,  !- X,Y,Z ==> Vertex 21 {m}
    262.843471047575,93.1840696097921,0,  !- X,Y,Z ==> Vertex 22 {m}
    264.516921531441,127.390605077871,0,  !- X,Y,Z ==> Vertex 23 {m}
    242.159803806232,128.500425559934,0,  !- X,Y,Z ==> Vertex 24 {m}
    249.027103141154,96.9596223613609,0,  !- X,Y,Z ==> Vertex 25 {m}
    152.062179639962,101.732525736103,0,  !- X,Y,Z ==> Vertex 26 {m}
    159.849275282468,112.172331186847,0,  !- X,Y,Z ==> Vertex 27 {m}
    -18.421580990664,120.944335258338,0,  !- X,Y,Z ==> Vertex 28 {m}
    -62.0473166503743,111.282358188425,0,  !- X,Y,Z ==> Vertex 29 {m}
    -30.0603083241277,208.570708047291,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 226,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    251.956005262105,149.268976335344,12,  !- X,Y,Z ==> Vertex 1 {m}
    251.956005262105,149.268976335344,0,  !- X,Y,Z ==> Vertex 2 {m}
    254.382576741218,198.357578215314,0,  !- X,Y,Z ==> Vertex 3 {m}
    254.382576741218,198.357578215314,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 227,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.421580990664,120.944335258338,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.421580990664,120.944335258338,0,  !- X,Y,Z ==> Vertex 2 {m}
    159.849275282468,112.172331186847,0,  !- X,Y,Z ==> Vertex 3 {m}
    159.849275282468,112.172331186847,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 228,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.0603083241277,208.570708047291,12,  !- X,Y,Z ==> Vertex 1 {m}
    -30.0603083241277,208.570708047291,0,  !- X,Y,Z ==> Vertex 2 {m}
    -62.0473166503743,111.282358188425,0,  !- X,Y,Z ==> Vertex 3 {m}
    -62.0473166503743,111.282358188425,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 229,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.0603083241277,208.570708047291,12,  !- X,Y,Z ==> Vertex 1 {m}
    -62.0473166503743,111.282358188425,12,  !- X,Y,Z ==> Vertex 2 {m}
    -18.421580990664,120.944335258338,12,  !- X,Y,Z ==> Vertex 3 {m}
    159.849275282468,112.172331186847,12,  !- X,Y,Z ==> Vertex 4 {m}
    152.062179639962,101.732525736103,12,  !- X,Y,Z ==> Vertex 5 {m}
    249.027103141154,96.9596223613609,12,  !- X,Y,Z ==> Vertex 6 {m}
    242.159803806232,128.500425559934,12,  !- X,Y,Z ==> Vertex 7 {m}
    264.516921531441,127.390605077871,12,  !- X,Y,Z ==> Vertex 8 {m}
    262.843471047575,93.1840696097921,12,  !- X,Y,Z ==> Vertex 9 {m}
    355.034480421376,113.289845448443,12,  !- X,Y,Z ==> Vertex 10 {m}
    357.042156098274,153.049419153218,12,  !- X,Y,Z ==> Vertex 11 {m}
    340.965174534739,153.82606699753,12,  !- X,Y,Z ==> Vertex 12 {m}
    339.710393764707,127.504791010512,12,  !- X,Y,Z ==> Vertex 13 {m}
    300.773827359183,129.391094972589,12,  !- X,Y,Z ==> Vertex 14 {m}
    285.950201412098,196.581791813988,12,  !- X,Y,Z ==> Vertex 15 {m}
    268.784787231723,197.358556643538,12,  !- X,Y,Z ==> Vertex 16 {m}
    266.358300494923,148.603129999009,12,  !- X,Y,Z ==> Vertex 17 {m}
    251.956005262105,149.268976335344,12,  !- X,Y,Z ==> Vertex 18 {m}
    254.382576741218,198.357578215314,12,  !- X,Y,Z ==> Vertex 19 {m}
    214.441609566234,200.244309838025,12,  !- X,Y,Z ==> Vertex 20 {m}
    244.838529153985,151.48993285297,12,  !- X,Y,Z ==> Vertex 21 {m}
    155.745346413313,155.818816978256,12,  !- X,Y,Z ==> Vertex 22 {m}
    170.648941911815,201.242689528065,12,  !- X,Y,Z ==> Vertex 23 {m}
    53.5056864121917,206.904942850524,12,  !- X,Y,Z ==> Vertex 24 {m}
    79.5472534581304,165.035562736013,12,  !- X,Y,Z ==> Vertex 25 {m}
    59.6185649182498,166.034911851623,12,  !- X,Y,Z ==> Vertex 26 {m}
    58.4464853819227,141.712764419528,12,  !- X,Y,Z ==> Vertex 27 {m}
    26.9623804365031,152.041158408565,12,  !- X,Y,Z ==> Vertex 28 {m}
    -18.5052617151851,142.045732917171,12,  !- X,Y,Z ==> Vertex 29 {m}
    -15.2394891828404,207.90430185543,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 230,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    244.838529153985,151.48993285297,12,  !- X,Y,Z ==> Vertex 1 {m}
    244.838529153985,151.48993285297,0,  !- X,Y,Z ==> Vertex 2 {m}
    155.745346413313,155.818816978256,0,  !- X,Y,Z ==> Vertex 3 {m}
    155.745346413313,155.818816978256,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 231,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    254.382576741218,198.357578215314,12,  !- X,Y,Z ==> Vertex 1 {m}
    254.382576741218,198.357578215314,0,  !- X,Y,Z ==> Vertex 2 {m}
    214.441609566234,200.244309838025,0,  !- X,Y,Z ==> Vertex 3 {m}
    214.441609566234,200.244309838025,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 232,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.4464853819227,141.712764419528,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.4464853819227,141.712764419528,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.9623804365031,152.041158408565,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.9623804365031,152.041158408565,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 233,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    268.784787231723,197.358556643538,12,  !- X,Y,Z ==> Vertex 1 {m}
    268.784787231723,197.358556643538,0,  !- X,Y,Z ==> Vertex 2 {m}
    266.358300494923,148.603129999009,0,  !- X,Y,Z ==> Vertex 3 {m}
    266.358300494923,148.603129999009,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 234,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    262.843471047575,93.1840696097921,12,  !- X,Y,Z ==> Vertex 1 {m}
    262.843471047575,93.1840696097921,0,  !- X,Y,Z ==> Vertex 2 {m}
    355.034480421376,113.289845448443,0,  !- X,Y,Z ==> Vertex 3 {m}
    355.034480421376,113.289845448443,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 235,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    152.062179639962,101.732525736103,12,  !- X,Y,Z ==> Vertex 1 {m}
    152.062179639962,101.732525736103,0,  !- X,Y,Z ==> Vertex 2 {m}
    249.027103141154,96.9596223613609,0,  !- X,Y,Z ==> Vertex 3 {m}
    249.027103141154,96.9596223613609,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 236,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    79.5472534581304,165.035562736013,12,  !- X,Y,Z ==> Vertex 1 {m}
    79.5472534581304,165.035562736013,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.6185649182498,166.034911851623,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.6185649182498,166.034911851623,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 237,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    249.027103141154,96.9596223613609,12,  !- X,Y,Z ==> Vertex 1 {m}
    249.027103141154,96.9596223613609,0,  !- X,Y,Z ==> Vertex 2 {m}
    242.159803806232,128.500425559934,0,  !- X,Y,Z ==> Vertex 3 {m}
    242.159803806232,128.500425559934,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 238,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.5052617151851,142.045732917171,12,  !- X,Y,Z ==> Vertex 1 {m}
    -18.5052617151851,142.045732917171,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2394891828404,207.90430185543,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2394891828404,207.90430185543,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 239,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    264.516921531441,127.390605077871,12,  !- X,Y,Z ==> Vertex 1 {m}
    264.516921531441,127.390605077871,0,  !- X,Y,Z ==> Vertex 2 {m}
    262.843471047575,93.1840696097921,0,  !- X,Y,Z ==> Vertex 3 {m}
    262.843471047575,93.1840696097921,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 240,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.2394891828404,207.90430185543,12,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2394891828404,207.90430185543,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.0603083241277,208.570708047291,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.0603083241277,208.570708047291,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 241,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    59.6185649182498,166.034911851623,12,  !- X,Y,Z ==> Vertex 1 {m}
    59.6185649182498,166.034911851623,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.4464853819227,141.712764419528,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.4464853819227,141.712764419528,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 242,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    300.773827359183,129.391094972589,12,  !- X,Y,Z ==> Vertex 1 {m}
    300.773827359183,129.391094972589,0,  !- X,Y,Z ==> Vertex 2 {m}
    285.950201412098,196.581791813988,0,  !- X,Y,Z ==> Vertex 3 {m}
    285.950201412098,196.581791813988,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 243,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    340.965174534739,153.82606699753,12,  !- X,Y,Z ==> Vertex 1 {m}
    340.965174534739,153.82606699753,0,  !- X,Y,Z ==> Vertex 2 {m}
    339.710393764707,127.504791010512,0,  !- X,Y,Z ==> Vertex 3 {m}
    339.710393764707,127.504791010512,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 244,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    285.950201412098,196.581791813988,12,  !- X,Y,Z ==> Vertex 1 {m}
    285.950201412098,196.581791813988,0,  !- X,Y,Z ==> Vertex 2 {m}
    268.784787231723,197.358556643538,0,  !- X,Y,Z ==> Vertex 3 {m}
    268.784787231723,197.358556643538,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 245,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.5056864121917,206.904942850524,12,  !- X,Y,Z ==> Vertex 1 {m}
    53.5056864121917,206.904942850524,0,  !- X,Y,Z ==> Vertex 2 {m}
    79.5472534581304,165.035562736013,0,  !- X,Y,Z ==> Vertex 3 {m}
    79.5472534581304,165.035562736013,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 246,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -62.0473166503743,111.282358188425,12,  !- X,Y,Z ==> Vertex 1 {m}
    -62.0473166503743,111.282358188425,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.421580990664,120.944335258338,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.421580990664,120.944335258338,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 247,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.9623804365031,152.041158408565,12,  !- X,Y,Z ==> Vertex 1 {m}
    26.9623804365031,152.041158408565,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.5052617151851,142.045732917171,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.5052617151851,142.045732917171,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 248,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    339.710393764707,127.504791010512,12,  !- X,Y,Z ==> Vertex 1 {m}
    339.710393764707,127.504791010512,0,  !- X,Y,Z ==> Vertex 2 {m}
    300.773827359183,129.391094972589,0,  !- X,Y,Z ==> Vertex 3 {m}
    300.773827359183,129.391094972589,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 249,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    357.042156098274,153.049419153218,12,  !- X,Y,Z ==> Vertex 1 {m}
    357.042156098274,153.049419153218,0,  !- X,Y,Z ==> Vertex 2 {m}
    340.965174534739,153.82606699753,0,  !- X,Y,Z ==> Vertex 3 {m}
    340.965174534739,153.82606699753,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 250,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    266.358300494923,148.603129999009,12,  !- X,Y,Z ==> Vertex 1 {m}
    266.358300494923,148.603129999009,0,  !- X,Y,Z ==> Vertex 2 {m}
    251.956005262105,149.268976335344,0,  !- X,Y,Z ==> Vertex 3 {m}
    251.956005262105,149.268976335344,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 251,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    242.159803806232,128.500425559934,12,  !- X,Y,Z ==> Vertex 1 {m}
    242.159803806232,128.500425559934,0,  !- X,Y,Z ==> Vertex 2 {m}
    264.516921531441,127.390605077871,0,  !- X,Y,Z ==> Vertex 3 {m}
    264.516921531441,127.390605077871,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 252,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    355.034480421376,113.289845448443,12,  !- X,Y,Z ==> Vertex 1 {m}
    355.034480421376,113.289845448443,0,  !- X,Y,Z ==> Vertex 2 {m}
    357.042156098274,153.049419153218,0,  !- X,Y,Z ==> Vertex 3 {m}
    357.042156098274,153.049419153218,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 253,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.6898555749704,245.665070764631,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.6898555749704,245.665070764631,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.6897539811153,255.549411411074,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.6897539811153,255.549411411074,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 254,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.6897539811153,255.549411411074,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.6967685444395,255.549264636698,12,  !- X,Y,Z ==> Vertex 2 {m}
    58.6968483843231,245.664923990344,12,  !- X,Y,Z ==> Vertex 3 {m}
    74.6898555749704,245.665070764631,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 255,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.6967685444395,255.549264636698,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.6967685444395,255.549264636698,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.6968483843231,245.664923990344,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.6968483843231,245.664923990344,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 256,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    58.6968483843231,245.664923990344,12,  !- X,Y,Z ==> Vertex 1 {m}
    58.6968483843231,245.664923990344,0,  !- X,Y,Z ==> Vertex 2 {m}
    74.6898555749704,245.665070764631,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.6898555749704,245.665070764631,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 257,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.6898555749704,245.665070764631,0,  !- X,Y,Z ==> Vertex 1 {m}
    58.6968483843231,245.664923990344,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.6967685444395,255.549264636698,0,  !- X,Y,Z ==> Vertex 3 {m}
    74.6897539811153,255.549411411074,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 258,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    74.6897539811153,255.549411411074,12,  !- X,Y,Z ==> Vertex 1 {m}
    74.6897539811153,255.549411411074,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.6967685444395,255.549264636698,0,  !- X,Y,Z ==> Vertex 3 {m}
    58.6967685444395,255.549264636698,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 259,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    321.63097263036,-35.3099503023404,12,  !- X,Y,Z ==> Vertex 1 {m}
    321.63097263036,-35.3099503023404,0,  !- X,Y,Z ==> Vertex 2 {m}
    316.18840085785,-41.8627265999232,0,  !- X,Y,Z ==> Vertex 3 {m}
    316.18840085785,-41.8627265999232,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 260,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    344.577456390309,-93.282193786279,12,  !- X,Y,Z ==> Vertex 1 {m}
    344.577456390309,-93.282193786279,0,  !- X,Y,Z ==> Vertex 2 {m}
    362.077428428202,-72.2910125462478,0,  !- X,Y,Z ==> Vertex 3 {m}
    362.077428428202,-72.2910125462478,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 261,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    298.269581839448,-60.2994366236715,12,  !- X,Y,Z ==> Vertex 1 {m}
    298.269581839448,-60.2994366236715,0,  !- X,Y,Z ==> Vertex 2 {m}
    294.250092669129,-56.967801873547,0,  !- X,Y,Z ==> Vertex 3 {m}
    294.250092669129,-56.967801873547,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 262,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    290.231928881588,-86.7320303829155,12,  !- X,Y,Z ==> Vertex 1 {m}
    290.231928881588,-86.7320303829155,0,  !- X,Y,Z ==> Vertex 2 {m}
    297.935978768648,-93.0621356723936,0,  !- X,Y,Z ==> Vertex 3 {m}
    297.935978768648,-93.0621356723936,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 263,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    297.517971577046,-109.610084763578,12,  !- X,Y,Z ==> Vertex 1 {m}
    297.517971577046,-109.610084763578,0,  !- X,Y,Z ==> Vertex 2 {m}
    310.581421961795,-120.382352765181,0,  !- X,Y,Z ==> Vertex 3 {m}
    310.581421961795,-120.382352765181,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 264,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    308.736329423302,-52.7469226431122,12,  !- X,Y,Z ==> Vertex 1 {m}
    308.736329423302,-52.7469226431122,0,  !- X,Y,Z ==> Vertex 2 {m}
    304.131051843714,-58.1890545777659,0,  !- X,Y,Z ==> Vertex 3 {m}
    304.131051843714,-58.1890545777659,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 265,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    312.169032931322,-41.3076005796413,12,  !- X,Y,Z ==> Vertex 1 {m}
    312.169032931322,-41.3076005796413,0,  !- X,Y,Z ==> Vertex 2 {m}
    306.893916252662,-47.7493027043554,0,  !- X,Y,Z ==> Vertex 3 {m}
    306.893916252662,-47.7493027043554,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 266,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    306.893916252662,-47.7493027043554,12,  !- X,Y,Z ==> Vertex 1 {m}
    306.893916252662,-47.7493027043554,0,  !- X,Y,Z ==> Vertex 2 {m}
    308.736329423302,-52.7469226431122,0,  !- X,Y,Z ==> Vertex 3 {m}
    308.736329423302,-52.7469226431122,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 267,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    342.648873213358,-37.4191289178289,12,  !- X,Y,Z ==> Vertex 1 {m}
    342.648873213358,-37.4191289178289,0,  !- X,Y,Z ==> Vertex 2 {m}
    338.294664011086,-39.0852322654949,0,  !- X,Y,Z ==> Vertex 3 {m}
    338.294664011086,-39.0852322654949,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 268,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    316.359204471009,-118.383024578382,12,  !- X,Y,Z ==> Vertex 1 {m}
    316.359204471009,-118.383024578382,0,  !- X,Y,Z ==> Vertex 2 {m}
    320.629831911682,-119.049197077516,0,  !- X,Y,Z ==> Vertex 3 {m}
    320.629831911682,-119.049197077516,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 269,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    330.925586160053,-32.8662139362532,12,  !- X,Y,Z ==> Vertex 1 {m}
    325.901681229157,-38.8636786737798,12,  !- X,Y,Z ==> Vertex 2 {m}
    321.63097263036,-35.3099503023404,12,  !- X,Y,Z ==> Vertex 3 {m}
    316.18840085785,-41.8627265999232,12,  !- X,Y,Z ==> Vertex 4 {m}
    312.169032931322,-41.3076005796413,12,  !- X,Y,Z ==> Vertex 5 {m}
    306.893916252662,-47.7493027043554,12,  !- X,Y,Z ==> Vertex 6 {m}
    308.736329423302,-52.7469226431122,12,  !- X,Y,Z ==> Vertex 7 {m}
    304.131051843714,-58.1890545777659,12,  !- X,Y,Z ==> Vertex 8 {m}
    298.269581839448,-60.2994366236715,12,  !- X,Y,Z ==> Vertex 9 {m}
    294.250092669129,-56.967801873547,12,  !- X,Y,Z ==> Vertex 10 {m}
    275.32649997337,-79.6247736088328,12,  !- X,Y,Z ==> Vertex 11 {m}
    272.061805325468,-107.38988341756,12,  !- X,Y,Z ==> Vertex 12 {m}
    285.711012101009,-108.944198861779,12,  !- X,Y,Z ==> Vertex 13 {m}
    287.971139496928,-89.3975590791299,12,  !- X,Y,Z ==> Vertex 14 {m}
    290.231928881588,-86.7320303829155,12,  !- X,Y,Z ==> Vertex 15 {m}
    297.935978768648,-93.0621356723936,12,  !- X,Y,Z ==> Vertex 16 {m}
    294.251733942727,-97.5046836629168,12,  !- X,Y,Z ==> Vertex 17 {m}
    302.207014514866,-103.945834087834,12,  !- X,Y,Z ==> Vertex 18 {m}
    297.517971577046,-109.610084763578,12,  !- X,Y,Z ==> Vertex 19 {m}
    310.581421961795,-120.382352765181,12,  !- X,Y,Z ==> Vertex 20 {m}
    316.359204471009,-118.383024578382,12,  !- X,Y,Z ==> Vertex 21 {m}
    320.629831911682,-119.049197077516,12,  !- X,Y,Z ==> Vertex 22 {m}
    341.060562774765,-94.5040191053312,12,  !- X,Y,Z ==> Vertex 23 {m}
    344.577456390309,-93.282193786279,12,  !- X,Y,Z ==> Vertex 24 {m}
    362.077428428202,-72.2910125462478,12,  !- X,Y,Z ==> Vertex 25 {m}
    361.072455775961,-69.6256237129766,12,  !- X,Y,Z ==> Vertex 26 {m}
    336.452933234708,-49.1917737678689,12,  !- X,Y,Z ==> Vertex 27 {m}
    343.737586729535,-40.4176963432446,12,  !- X,Y,Z ==> Vertex 28 {m}
    342.648873213358,-37.4191289178289,12,  !- X,Y,Z ==> Vertex 29 {m}
    338.294664011086,-39.0852322654949,12;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 270,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    343.737586729535,-40.4176963432446,12,  !- X,Y,Z ==> Vertex 1 {m}
    343.737586729535,-40.4176963432446,0,  !- X,Y,Z ==> Vertex 2 {m}
    342.648873213358,-37.4191289178289,0,  !- X,Y,Z ==> Vertex 3 {m}
    342.648873213358,-37.4191289178289,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 271,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    285.711012101009,-108.944198861779,12,  !- X,Y,Z ==> Vertex 1 {m}
    285.711012101009,-108.944198861779,0,  !- X,Y,Z ==> Vertex 2 {m}
    287.971139496928,-89.3975590791299,0,  !- X,Y,Z ==> Vertex 3 {m}
    287.971139496928,-89.3975590791299,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 272,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    338.294664011086,-39.0852322654949,12,  !- X,Y,Z ==> Vertex 1 {m}
    338.294664011086,-39.0852322654949,0,  !- X,Y,Z ==> Vertex 2 {m}
    330.925586160053,-32.8662139362532,0,  !- X,Y,Z ==> Vertex 3 {m}
    330.925586160053,-32.8662139362532,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 273,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    316.18840085785,-41.8627265999232,12,  !- X,Y,Z ==> Vertex 1 {m}
    316.18840085785,-41.8627265999232,0,  !- X,Y,Z ==> Vertex 2 {m}
    312.169032931322,-41.3076005796413,0,  !- X,Y,Z ==> Vertex 3 {m}
    312.169032931322,-41.3076005796413,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 274,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    325.901681229157,-38.8636786737798,12,  !- X,Y,Z ==> Vertex 1 {m}
    325.901681229157,-38.8636786737798,0,  !- X,Y,Z ==> Vertex 2 {m}
    321.63097263036,-35.3099503023404,0,  !- X,Y,Z ==> Vertex 3 {m}
    321.63097263036,-35.3099503023404,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 275,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    362.077428428202,-72.2910125462478,12,  !- X,Y,Z ==> Vertex 1 {m}
    362.077428428202,-72.2910125462478,0,  !- X,Y,Z ==> Vertex 2 {m}
    361.072455775961,-69.6256237129766,0,  !- X,Y,Z ==> Vertex 3 {m}
    361.072455775961,-69.6256237129766,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 276,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    336.452933234708,-49.1917737678689,12,  !- X,Y,Z ==> Vertex 1 {m}
    336.452933234708,-49.1917737678689,0,  !- X,Y,Z ==> Vertex 2 {m}
    343.737586729535,-40.4176963432446,0,  !- X,Y,Z ==> Vertex 3 {m}
    343.737586729535,-40.4176963432446,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 277,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    304.131051843714,-58.1890545777659,12,  !- X,Y,Z ==> Vertex 1 {m}
    304.131051843714,-58.1890545777659,0,  !- X,Y,Z ==> Vertex 2 {m}
    298.269581839448,-60.2994366236715,0,  !- X,Y,Z ==> Vertex 3 {m}
    298.269581839448,-60.2994366236715,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 278,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    272.061805325468,-107.38988341756,12,  !- X,Y,Z ==> Vertex 1 {m}
    272.061805325468,-107.38988341756,0,  !- X,Y,Z ==> Vertex 2 {m}
    285.711012101009,-108.944198861779,0,  !- X,Y,Z ==> Vertex 3 {m}
    285.711012101009,-108.944198861779,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 279,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    287.971139496928,-89.3975590791299,12,  !- X,Y,Z ==> Vertex 1 {m}
    287.971139496928,-89.3975590791299,0,  !- X,Y,Z ==> Vertex 2 {m}
    290.231928881588,-86.7320303829155,0,  !- X,Y,Z ==> Vertex 3 {m}
    290.231928881588,-86.7320303829155,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 280,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    302.207014514866,-103.945834087834,12,  !- X,Y,Z ==> Vertex 1 {m}
    302.207014514866,-103.945834087834,0,  !- X,Y,Z ==> Vertex 2 {m}
    297.517971577046,-109.610084763578,0,  !- X,Y,Z ==> Vertex 3 {m}
    297.517971577046,-109.610084763578,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 281,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    338.294664011086,-39.0852322654949,0,  !- X,Y,Z ==> Vertex 1 {m}
    342.648873213358,-37.4191289178289,0,  !- X,Y,Z ==> Vertex 2 {m}
    343.737586729535,-40.4176963432446,0,  !- X,Y,Z ==> Vertex 3 {m}
    336.452933234708,-49.1917737678689,0,  !- X,Y,Z ==> Vertex 4 {m}
    361.072455775961,-69.6256237129766,0,  !- X,Y,Z ==> Vertex 5 {m}
    362.077428428202,-72.2910125462478,0,  !- X,Y,Z ==> Vertex 6 {m}
    344.577456390309,-93.282193786279,0,  !- X,Y,Z ==> Vertex 7 {m}
    341.060562774765,-94.5040191053312,0,  !- X,Y,Z ==> Vertex 8 {m}
    320.629831911682,-119.049197077516,0,  !- X,Y,Z ==> Vertex 9 {m}
    316.359204471009,-118.383024578382,0,  !- X,Y,Z ==> Vertex 10 {m}
    310.581421961795,-120.382352765181,0,  !- X,Y,Z ==> Vertex 11 {m}
    297.517971577046,-109.610084763578,0,  !- X,Y,Z ==> Vertex 12 {m}
    302.207014514866,-103.945834087834,0,  !- X,Y,Z ==> Vertex 13 {m}
    294.251733942727,-97.5046836629168,0,  !- X,Y,Z ==> Vertex 14 {m}
    297.935978768648,-93.0621356723936,0,  !- X,Y,Z ==> Vertex 15 {m}
    290.231928881588,-86.7320303829155,0,  !- X,Y,Z ==> Vertex 16 {m}
    287.971139496928,-89.3975590791299,0,  !- X,Y,Z ==> Vertex 17 {m}
    285.711012101009,-108.944198861779,0,  !- X,Y,Z ==> Vertex 18 {m}
    272.061805325468,-107.38988341756,0,  !- X,Y,Z ==> Vertex 19 {m}
    275.32649997337,-79.6247736088328,0,  !- X,Y,Z ==> Vertex 20 {m}
    294.250092669129,-56.967801873547,0,  !- X,Y,Z ==> Vertex 21 {m}
    298.269581839448,-60.2994366236715,0,  !- X,Y,Z ==> Vertex 22 {m}
    304.131051843714,-58.1890545777659,0,  !- X,Y,Z ==> Vertex 23 {m}
    308.736329423302,-52.7469226431122,0,  !- X,Y,Z ==> Vertex 24 {m}
    306.893916252662,-47.7493027043554,0,  !- X,Y,Z ==> Vertex 25 {m}
    312.169032931322,-41.3076005796413,0,  !- X,Y,Z ==> Vertex 26 {m}
    316.18840085785,-41.8627265999232,0,  !- X,Y,Z ==> Vertex 27 {m}
    321.63097263036,-35.3099503023404,0,  !- X,Y,Z ==> Vertex 28 {m}
    325.901681229157,-38.8636786737798,0,  !- X,Y,Z ==> Vertex 29 {m}
    330.925586160053,-32.8662139362532,0;  !- X,Y,Z ==> Vertex 30 {m}

  Shading:Building:Detailed,
    Shading Surface 282,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    297.935978768648,-93.0621356723936,12,  !- X,Y,Z ==> Vertex 1 {m}
    297.935978768648,-93.0621356723936,0,  !- X,Y,Z ==> Vertex 2 {m}
    294.251733942727,-97.5046836629168,0,  !- X,Y,Z ==> Vertex 3 {m}
    294.251733942727,-97.5046836629168,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 283,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    275.32649997337,-79.6247736088328,12,  !- X,Y,Z ==> Vertex 1 {m}
    275.32649997337,-79.6247736088328,0,  !- X,Y,Z ==> Vertex 2 {m}
    272.061805325468,-107.38988341756,0,  !- X,Y,Z ==> Vertex 3 {m}
    272.061805325468,-107.38988341756,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 284,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    294.251733942727,-97.5046836629168,12,  !- X,Y,Z ==> Vertex 1 {m}
    294.251733942727,-97.5046836629168,0,  !- X,Y,Z ==> Vertex 2 {m}
    302.207014514866,-103.945834087834,0,  !- X,Y,Z ==> Vertex 3 {m}
    302.207014514866,-103.945834087834,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 285,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    330.925586160053,-32.8662139362532,12,  !- X,Y,Z ==> Vertex 1 {m}
    330.925586160053,-32.8662139362532,0,  !- X,Y,Z ==> Vertex 2 {m}
    325.901681229157,-38.8636786737798,0,  !- X,Y,Z ==> Vertex 3 {m}
    325.901681229157,-38.8636786737798,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 286,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    361.072455775961,-69.6256237129766,12,  !- X,Y,Z ==> Vertex 1 {m}
    361.072455775961,-69.6256237129766,0,  !- X,Y,Z ==> Vertex 2 {m}
    336.452933234708,-49.1917737678689,0,  !- X,Y,Z ==> Vertex 3 {m}
    336.452933234708,-49.1917737678689,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 287,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    320.629831911682,-119.049197077516,12,  !- X,Y,Z ==> Vertex 1 {m}
    320.629831911682,-119.049197077516,0,  !- X,Y,Z ==> Vertex 2 {m}
    341.060562774765,-94.5040191053312,0,  !- X,Y,Z ==> Vertex 3 {m}
    341.060562774765,-94.5040191053312,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 288,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    310.581421961795,-120.382352765181,12,  !- X,Y,Z ==> Vertex 1 {m}
    310.581421961795,-120.382352765181,0,  !- X,Y,Z ==> Vertex 2 {m}
    316.359204471009,-118.383024578382,0,  !- X,Y,Z ==> Vertex 3 {m}
    316.359204471009,-118.383024578382,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 289,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    294.250092669129,-56.967801873547,12,  !- X,Y,Z ==> Vertex 1 {m}
    294.250092669129,-56.967801873547,0,  !- X,Y,Z ==> Vertex 2 {m}
    275.32649997337,-79.6247736088328,0,  !- X,Y,Z ==> Vertex 3 {m}
    275.32649997337,-79.6247736088328,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 290,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    341.060562774765,-94.5040191053312,12,  !- X,Y,Z ==> Vertex 1 {m}
    341.060562774765,-94.5040191053312,0,  !- X,Y,Z ==> Vertex 2 {m}
    344.577456390309,-93.282193786279,0,  !- X,Y,Z ==> Vertex 3 {m}
    344.577456390309,-93.282193786279,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 291,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.9168884637084,264.878404674881,12,  !- X,Y,Z ==> Vertex 1 {m}
    69.9168884637084,264.878404674881,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.9167912246839,274.984865641125,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.9167912246839,274.984865641125,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 292,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.789928658357,274.98478356291,12,  !- X,Y,Z ==> Vertex 1 {m}
    60.789928658357,274.98478356291,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.7900132040174,264.878322596438,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.7900132040174,264.878322596438,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 293,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.7900132040174,264.878322596438,12,  !- X,Y,Z ==> Vertex 1 {m}
    60.7900132040174,264.878322596438,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.9168884637084,264.878404674881,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.9168884637084,264.878404674881,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 294,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.9167912246839,274.984865641125,12,  !- X,Y,Z ==> Vertex 1 {m}
    69.9167912246839,274.984865641125,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.789928658357,274.98478356291,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.789928658357,274.98478356291,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 295,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.9167912246839,274.984865641125,12,  !- X,Y,Z ==> Vertex 1 {m}
    60.789928658357,274.98478356291,12,  !- X,Y,Z ==> Vertex 2 {m}
    60.7900132040174,264.878322596438,12,  !- X,Y,Z ==> Vertex 3 {m}
    69.9168884637084,264.878404674881,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 296,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.9168884637084,264.878404674881,0,  !- X,Y,Z ==> Vertex 1 {m}
    60.7900132040174,264.878322596438,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.789928658357,274.98478356291,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.9167912246839,274.984865641125,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 297,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    248.771241529247,233.008104356245,12,  !- X,Y,Z ==> Vertex 1 {m}
    248.771241529247,233.008104356245,0,  !- X,Y,Z ==> Vertex 2 {m}
    248.854636203695,242.89244766783,0,  !- X,Y,Z ==> Vertex 3 {m}
    248.854636203695,242.89244766783,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 298,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    237.969335568612,243.003143070348,12,  !- X,Y,Z ==> Vertex 1 {m}
    237.885929724768,233.007739878026,12,  !- X,Y,Z ==> Vertex 2 {m}
    248.771241529247,233.008104356245,12,  !- X,Y,Z ==> Vertex 3 {m}
    248.854636203695,242.89244766783,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 299,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    248.854636203695,242.89244766783,12,  !- X,Y,Z ==> Vertex 1 {m}
    248.854636203695,242.89244766783,0,  !- X,Y,Z ==> Vertex 2 {m}
    237.969335568612,243.003143070348,0,  !- X,Y,Z ==> Vertex 3 {m}
    237.969335568612,243.003143070348,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 300,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    237.969335568612,243.003143070348,12,  !- X,Y,Z ==> Vertex 1 {m}
    237.969335568612,243.003143070348,0,  !- X,Y,Z ==> Vertex 2 {m}
    237.885929724768,233.007739878026,0,  !- X,Y,Z ==> Vertex 3 {m}
    237.885929724768,233.007739878026,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 301,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    248.854636203695,242.89244766783,0,  !- X,Y,Z ==> Vertex 1 {m}
    248.771241529247,233.008104356245,0,  !- X,Y,Z ==> Vertex 2 {m}
    237.885929724768,233.007739878026,0,  !- X,Y,Z ==> Vertex 3 {m}
    237.969335568612,243.003143070348,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 302,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    237.885929724768,233.007739878026,12,  !- X,Y,Z ==> Vertex 1 {m}
    237.885929724768,233.007739878026,0,  !- X,Y,Z ==> Vertex 2 {m}
    248.771241529247,233.008104356245,0,  !- X,Y,Z ==> Vertex 3 {m}
    248.771241529247,233.008104356245,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 303,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    142.680194945681,290.201151738977,12,  !- X,Y,Z ==> Vertex 1 {m}
    142.680194945681,290.201151738977,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.385894628592,289.756735144226,0,  !- X,Y,Z ==> Vertex 3 {m}
    133.385894628592,289.756735144226,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 304,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    142.680194945681,290.201151738977,12,  !- X,Y,Z ==> Vertex 1 {m}
    133.385894628592,289.756735144226,12,  !- X,Y,Z ==> Vertex 2 {m}
    133.972265884024,276.540604390844,12,  !- X,Y,Z ==> Vertex 3 {m}
    143.266583068805,276.985021727612,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 305,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    143.266583068805,276.985021727612,12,  !- X,Y,Z ==> Vertex 1 {m}
    143.266583068805,276.985021727612,0,  !- X,Y,Z ==> Vertex 2 {m}
    142.680194945681,290.201151738977,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.680194945681,290.201151738977,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 306,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    143.266583068805,276.985021727612,0,  !- X,Y,Z ==> Vertex 1 {m}
    133.972265884024,276.540604390844,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.385894628592,289.756735144226,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.680194945681,290.201151738977,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 307,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    133.972265884024,276.540604390844,12,  !- X,Y,Z ==> Vertex 1 {m}
    133.972265884024,276.540604390844,0,  !- X,Y,Z ==> Vertex 2 {m}
    143.266583068805,276.985021727612,0,  !- X,Y,Z ==> Vertex 3 {m}
    143.266583068805,276.985021727612,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 308,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    133.385894628592,289.756735144226,12,  !- X,Y,Z ==> Vertex 1 {m}
    133.385894628592,289.756735144226,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.972265884024,276.540604390844,0,  !- X,Y,Z ==> Vertex 3 {m}
    133.972265884024,276.540604390844,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 309,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.4420943626036,88.626084188383,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.7770831354888,82.4067280436077,12,  !- X,Y,Z ==> Vertex 2 {m}
    -65.983099603959,82.8510378281118,12,  !- X,Y,Z ==> Vertex 3 {m}
    -68.2443475487031,39.6487286905866,12,  !- X,Y,Z ==> Vertex 4 {m}
    -5.61027408875236,36.316611320674,12,  !- X,Y,Z ==> Vertex 5 {m}
    -5.35906426525154,41.0921898584898,12,  !- X,Y,Z ==> Vertex 6 {m}
    1.67470768445157,40.6479481919881,12,  !- X,Y,Z ==> Vertex 7 {m}
    3.51686888540263,76.2982004595047,12,  !- X,Y,Z ==> Vertex 8 {m}
    -4.52168836106656,76.6313809456589,12,  !- X,Y,Z ==> Vertex 9 {m}
    -4.01927344491411,85.8493588106984,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 310,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5.61027408875236,36.316611320674,12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.61027408875236,36.316611320674,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.35906426525154,41.0921898584898,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.35906426525154,41.0921898584898,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 311,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5.35906426525154,41.0921898584898,12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.35906426525154,41.0921898584898,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.67470768445157,40.6479481919881,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.67470768445157,40.6479481919881,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 312,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.01927344491411,85.8493588106984,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.01927344491411,85.8493588106984,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.4420943626036,88.626084188383,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.4420943626036,88.626084188383,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 313,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.7770831354888,82.4067280436077,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.7770831354888,82.4067280436077,0,  !- X,Y,Z ==> Vertex 2 {m}
    -65.983099603959,82.8510378281118,0,  !- X,Y,Z ==> Vertex 3 {m}
    -65.983099603959,82.8510378281118,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 314,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.67470768445157,40.6479481919881,12,  !- X,Y,Z ==> Vertex 1 {m}
    1.67470768445157,40.6479481919881,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.51686888540263,76.2982004595047,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.51686888540263,76.2982004595047,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 315,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -65.983099603959,82.8510378281118,12,  !- X,Y,Z ==> Vertex 1 {m}
    -65.983099603959,82.8510378281118,0,  !- X,Y,Z ==> Vertex 2 {m}
    -68.2443475487031,39.6487286905866,0,  !- X,Y,Z ==> Vertex 3 {m}
    -68.2443475487031,39.6487286905866,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 316,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.51686888540263,76.2982004595047,12,  !- X,Y,Z ==> Vertex 1 {m}
    3.51686888540263,76.2982004595047,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.52168836106656,76.6313809456589,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.52168836106656,76.6313809456589,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 317,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.52168836106656,76.6313809456589,12,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52168836106656,76.6313809456589,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.01927344491411,85.8493588106984,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.01927344491411,85.8493588106984,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 318,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.01927344491411,85.8493588106984,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52168836106656,76.6313809456589,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.51686888540263,76.2982004595047,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.67470768445157,40.6479481919881,0,  !- X,Y,Z ==> Vertex 4 {m}
    -5.35906426525154,41.0921898584898,0,  !- X,Y,Z ==> Vertex 5 {m}
    -5.61027408875236,36.316611320674,0,  !- X,Y,Z ==> Vertex 6 {m}
    -68.2443475487031,39.6487286905866,0,  !- X,Y,Z ==> Vertex 7 {m}
    -65.983099603959,82.8510378281118,0,  !- X,Y,Z ==> Vertex 8 {m}
    -57.7770831354888,82.4067280436077,0,  !- X,Y,Z ==> Vertex 9 {m}
    -57.4420943626036,88.626084188383,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 319,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.4420943626036,88.626084188383,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.4420943626036,88.626084188383,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.7770831354888,82.4067280436077,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.7770831354888,82.4067280436077,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 320,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -68.2443475487031,39.6487286905866,12,  !- X,Y,Z ==> Vertex 1 {m}
    -68.2443475487031,39.6487286905866,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.61027408875236,36.316611320674,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.61027408875236,36.316611320674,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 321,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -53.8428608408117,-95.5113621396432,12,  !- X,Y,Z ==> Vertex 1 {m}
    -53.8428608408117,-95.5113621396432,0,  !- X,Y,Z ==> Vertex 2 {m}
    -52.7540877765358,-68.96804223586,0,  !- X,Y,Z ==> Vertex 3 {m}
    -52.7540877765358,-68.96804223586,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 322,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.3485848523618,-81.1844681477859,12,  !- X,Y,Z ==> Vertex 1 {m}
    -72.3485848523618,-81.1844681477859,0,  !- X,Y,Z ==> Vertex 2 {m}
    -73.2699078576573,-102.841148703939,0,  !- X,Y,Z ==> Vertex 3 {m}
    -73.2699078576573,-102.841148703939,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 323,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.1923380905566,-95.4002766050062,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.1923380905566,-95.4002766050062,0,  !- X,Y,Z ==> Vertex 2 {m}
    -53.8428608408117,-95.5113621396432,0,  !- X,Y,Z ==> Vertex 3 {m}
    -53.8428608408117,-95.5113621396432,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 324,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.5273500729559,-103.507650042365,12,  !- X,Y,Z ==> Vertex 1 {m}
    -57.5273500729559,-103.507650042365,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.1923380905566,-95.4002766050062,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.1923380905566,-95.4002766050062,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 325,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -52.7540877765358,-68.96804223586,12,  !- X,Y,Z ==> Vertex 1 {m}
    -52.7540877765358,-68.96804223586,0,  !- X,Y,Z ==> Vertex 2 {m}
    -56.2710261022747,-68.8569559030915,0,  !- X,Y,Z ==> Vertex 3 {m}
    -56.2710261022747,-68.8569559030915,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 326,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -71.4272247654349,-55.1964485448075,12,  !- X,Y,Z ==> Vertex 1 {m}
    -71.4272247654349,-55.1964485448075,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.5160573198441,-81.0734065281091,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.5160573198441,-81.0734065281091,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 327,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -55.7685065131444,-55.8629452994514,12,  !- X,Y,Z ==> Vertex 1 {m}
    -55.7685065131444,-55.8629452994514,0,  !- X,Y,Z ==> Vertex 2 {m}
    -71.4272247654349,-55.1964485448075,0,  !- X,Y,Z ==> Vertex 3 {m}
    -71.4272247654349,-55.1964485448075,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 328,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.5160573198441,-81.0734065281091,12,  !- X,Y,Z ==> Vertex 1 {m}
    -72.5160573198441,-81.0734065281091,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.3485848523618,-81.1844681477859,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.3485848523618,-81.1844681477859,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 329,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -55.7685065131444,-55.8629452994514,0,  !- X,Y,Z ==> Vertex 1 {m}
    -56.2710261022747,-68.8569559030915,0,  !- X,Y,Z ==> Vertex 2 {m}
    -52.7540877765358,-68.96804223586,0,  !- X,Y,Z ==> Vertex 3 {m}
    -53.8428608408117,-95.5113621396432,0,  !- X,Y,Z ==> Vertex 4 {m}
    -57.1923380905566,-95.4002766050062,0,  !- X,Y,Z ==> Vertex 5 {m}
    -57.5273500729559,-103.507650042365,0,  !- X,Y,Z ==> Vertex 6 {m}
    -73.2699078576573,-102.841148703939,0,  !- X,Y,Z ==> Vertex 7 {m}
    -72.3485848523618,-81.1844681477859,0,  !- X,Y,Z ==> Vertex 8 {m}
    -72.5160573198441,-81.0734065281091,0,  !- X,Y,Z ==> Vertex 9 {m}
    -71.4272247654349,-55.1964485448075,0;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 330,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -71.4272247654349,-55.1964485448075,12,  !- X,Y,Z ==> Vertex 1 {m}
    -72.5160573198441,-81.0734065281091,12,  !- X,Y,Z ==> Vertex 2 {m}
    -72.3485848523618,-81.1844681477859,12,  !- X,Y,Z ==> Vertex 3 {m}
    -73.2699078576573,-102.841148703939,12,  !- X,Y,Z ==> Vertex 4 {m}
    -57.5273500729559,-103.507650042365,12,  !- X,Y,Z ==> Vertex 5 {m}
    -57.1923380905566,-95.4002766050062,12,  !- X,Y,Z ==> Vertex 6 {m}
    -53.8428608408117,-95.5113621396432,12,  !- X,Y,Z ==> Vertex 7 {m}
    -52.7540877765358,-68.96804223586,12,  !- X,Y,Z ==> Vertex 8 {m}
    -56.2710261022747,-68.8569559030915,12,  !- X,Y,Z ==> Vertex 9 {m}
    -55.7685065131444,-55.8629452994514,12;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 331,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -73.2699078576573,-102.841148703939,12,  !- X,Y,Z ==> Vertex 1 {m}
    -73.2699078576573,-102.841148703939,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.5273500729559,-103.507650042365,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.5273500729559,-103.507650042365,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 332,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -56.2710261022747,-68.8569559030915,12,  !- X,Y,Z ==> Vertex 1 {m}
    -56.2710261022747,-68.8569559030915,0,  !- X,Y,Z ==> Vertex 2 {m}
    -55.7685065131444,-55.8629452994514,0,  !- X,Y,Z ==> Vertex 3 {m}
    -55.7685065131444,-55.8629452994514,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 333,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    171.493075495924,-86.8468622697547,12,  !- X,Y,Z ==> Vertex 1 {m}
    171.493075495924,-86.8468622697547,0,  !- X,Y,Z ==> Vertex 2 {m}
    171.32566462384,-89.51230497712,0,  !- X,Y,Z ==> Vertex 3 {m}
    171.32566462384,-89.51230497712,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 334,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    152.484406681875,-67.6339145775242,0,  !- X,Y,Z ==> Vertex 1 {m}
    151.312526237068,-88.402149737448,0,  !- X,Y,Z ==> Vertex 2 {m}
    171.32566462384,-89.51230497712,0,  !- X,Y,Z ==> Vertex 3 {m}
    171.493075495924,-86.8468622697547,0,  !- X,Y,Z ==> Vertex 4 {m}
    161.277167077605,-86.2917964155037,0,  !- X,Y,Z ==> Vertex 5 {m}
    161.695688227852,-78.9618304636143,0,  !- X,Y,Z ==> Vertex 6 {m}
    186.230593755341,-80.2939625610372,0,  !- X,Y,Z ==> Vertex 7 {m}
    185.644688799677,-90.1783129969927,0,  !- X,Y,Z ==> Vertex 8 {m}
    204.569257564466,-91.2884044139039,0,  !- X,Y,Z ==> Vertex 9 {m}
    205.741008294123,-71.2975804197294,0,  !- X,Y,Z ==> Vertex 10 {m}
    214.365898826014,-71.7415709359988,0,  !- X,Y,Z ==> Vertex 11 {m}
    214.114790220959,-75.184436817224,0,  !- X,Y,Z ==> Vertex 12 {m}
    218.552846339826,-75.5174845584371,0,  !- X,Y,Z ==> Vertex 13 {m}
    216.795276290957,-105.725843032318,0,  !- X,Y,Z ==> Vertex 14 {m}
    135.486491546671,-100.95223604415,0,  !- X,Y,Z ==> Vertex 15 {m}
    136.072475988204,-91.6231895566322,0,  !- X,Y,Z ==> Vertex 16 {m}
    139.0870068112,-91.7341924363971,0,  !- X,Y,Z ==> Vertex 17 {m}
    140.510055441639,-66.967796245798,0;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 335,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    152.484406681875,-67.6339145775242,12,  !- X,Y,Z ==> Vertex 1 {m}
    152.484406681875,-67.6339145775242,0,  !- X,Y,Z ==> Vertex 2 {m}
    140.510055441639,-66.967796245798,0,  !- X,Y,Z ==> Vertex 3 {m}
    140.510055441639,-66.967796245798,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 336,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    185.644688799677,-90.1783129969927,12,  !- X,Y,Z ==> Vertex 1 {m}
    185.644688799677,-90.1783129969927,0,  !- X,Y,Z ==> Vertex 2 {m}
    186.230593755341,-80.2939625610372,0,  !- X,Y,Z ==> Vertex 3 {m}
    186.230593755341,-80.2939625610372,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 337,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    140.510055441639,-66.967796245798,12,  !- X,Y,Z ==> Vertex 1 {m}
    140.510055441639,-66.967796245798,0,  !- X,Y,Z ==> Vertex 2 {m}
    139.0870068112,-91.7341924363971,0,  !- X,Y,Z ==> Vertex 3 {m}
    139.0870068112,-91.7341924363971,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 338,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    161.695688227852,-78.9618304636143,12,  !- X,Y,Z ==> Vertex 1 {m}
    161.695688227852,-78.9618304636143,0,  !- X,Y,Z ==> Vertex 2 {m}
    161.277167077605,-86.2917964155037,0,  !- X,Y,Z ==> Vertex 3 {m}
    161.277167077605,-86.2917964155037,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 339,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    140.510055441639,-66.967796245798,12,  !- X,Y,Z ==> Vertex 1 {m}
    139.0870068112,-91.7341924363971,12,  !- X,Y,Z ==> Vertex 2 {m}
    136.072475988204,-91.6231895566322,12,  !- X,Y,Z ==> Vertex 3 {m}
    135.486491546671,-100.95223604415,12,  !- X,Y,Z ==> Vertex 4 {m}
    216.795276290957,-105.725843032318,12,  !- X,Y,Z ==> Vertex 5 {m}
    218.552846339826,-75.5174845584371,12,  !- X,Y,Z ==> Vertex 6 {m}
    214.114790220959,-75.184436817224,12,  !- X,Y,Z ==> Vertex 7 {m}
    214.365898826014,-71.7415709359988,12,  !- X,Y,Z ==> Vertex 8 {m}
    205.741008294123,-71.2975804197294,12,  !- X,Y,Z ==> Vertex 9 {m}
    204.569257564466,-91.2884044139039,12,  !- X,Y,Z ==> Vertex 10 {m}
    185.644688799677,-90.1783129969927,12,  !- X,Y,Z ==> Vertex 11 {m}
    186.230593755341,-80.2939625610372,12,  !- X,Y,Z ==> Vertex 12 {m}
    161.695688227852,-78.9618304636143,12,  !- X,Y,Z ==> Vertex 13 {m}
    161.277167077605,-86.2917964155037,12,  !- X,Y,Z ==> Vertex 14 {m}
    171.493075495924,-86.8468622697547,12,  !- X,Y,Z ==> Vertex 15 {m}
    171.32566462384,-89.51230497712,12,  !- X,Y,Z ==> Vertex 16 {m}
    151.312526237068,-88.402149737448,12,  !- X,Y,Z ==> Vertex 17 {m}
    152.484406681875,-67.6339145775242,12;  !- X,Y,Z ==> Vertex 18 {m}

  Shading:Building:Detailed,
    Shading Surface 340,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    186.230593755341,-80.2939625610372,12,  !- X,Y,Z ==> Vertex 1 {m}
    186.230593755341,-80.2939625610372,0,  !- X,Y,Z ==> Vertex 2 {m}
    161.695688227852,-78.9618304636143,0,  !- X,Y,Z ==> Vertex 3 {m}
    161.695688227852,-78.9618304636143,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 341,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    161.277167077605,-86.2917964155037,12,  !- X,Y,Z ==> Vertex 1 {m}
    161.277167077605,-86.2917964155037,0,  !- X,Y,Z ==> Vertex 2 {m}
    171.493075495924,-86.8468622697547,0,  !- X,Y,Z ==> Vertex 3 {m}
    171.493075495924,-86.8468622697547,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 342,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    171.32566462384,-89.51230497712,12,  !- X,Y,Z ==> Vertex 1 {m}
    171.32566462384,-89.51230497712,0,  !- X,Y,Z ==> Vertex 2 {m}
    151.312526237068,-88.402149737448,0,  !- X,Y,Z ==> Vertex 3 {m}
    151.312526237068,-88.402149737448,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 343,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    151.312526237068,-88.402149737448,12,  !- X,Y,Z ==> Vertex 1 {m}
    151.312526237068,-88.402149737448,0,  !- X,Y,Z ==> Vertex 2 {m}
    152.484406681875,-67.6339145775242,0,  !- X,Y,Z ==> Vertex 3 {m}
    152.484406681875,-67.6339145775242,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 344,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.072475988204,-91.6231895566322,12,  !- X,Y,Z ==> Vertex 1 {m}
    136.072475988204,-91.6231895566322,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.486491546671,-100.95223604415,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.486491546671,-100.95223604415,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 345,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    205.741008294123,-71.2975804197294,12,  !- X,Y,Z ==> Vertex 1 {m}
    205.741008294123,-71.2975804197294,0,  !- X,Y,Z ==> Vertex 2 {m}
    204.569257564466,-91.2884044139039,0,  !- X,Y,Z ==> Vertex 3 {m}
    204.569257564466,-91.2884044139039,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 346,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    204.569257564466,-91.2884044139039,12,  !- X,Y,Z ==> Vertex 1 {m}
    204.569257564466,-91.2884044139039,0,  !- X,Y,Z ==> Vertex 2 {m}
    185.644688799677,-90.1783129969927,0,  !- X,Y,Z ==> Vertex 3 {m}
    185.644688799677,-90.1783129969927,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 347,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    139.0870068112,-91.7341924363971,12,  !- X,Y,Z ==> Vertex 1 {m}
    139.0870068112,-91.7341924363971,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.072475988204,-91.6231895566322,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.072475988204,-91.6231895566322,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 348,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    216.795276290957,-105.725843032318,12,  !- X,Y,Z ==> Vertex 1 {m}
    216.795276290957,-105.725843032318,0,  !- X,Y,Z ==> Vertex 2 {m}
    218.552846339826,-75.5174845584371,0,  !- X,Y,Z ==> Vertex 3 {m}
    218.552846339826,-75.5174845584371,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 349,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    214.365898826014,-71.7415709359988,12,  !- X,Y,Z ==> Vertex 1 {m}
    214.365898826014,-71.7415709359988,0,  !- X,Y,Z ==> Vertex 2 {m}
    205.741008294123,-71.2975804197294,0,  !- X,Y,Z ==> Vertex 3 {m}
    205.741008294123,-71.2975804197294,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 350,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    135.486491546671,-100.95223604415,12,  !- X,Y,Z ==> Vertex 1 {m}
    135.486491546671,-100.95223604415,0,  !- X,Y,Z ==> Vertex 2 {m}
    216.795276290957,-105.725843032318,0,  !- X,Y,Z ==> Vertex 3 {m}
    216.795276290957,-105.725843032318,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 351,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    214.114790220959,-75.184436817224,12,  !- X,Y,Z ==> Vertex 1 {m}
    214.114790220959,-75.184436817224,0,  !- X,Y,Z ==> Vertex 2 {m}
    214.365898826014,-71.7415709359988,0,  !- X,Y,Z ==> Vertex 3 {m}
    214.365898826014,-71.7415709359988,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 352,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    218.552846339826,-75.5174845584371,12,  !- X,Y,Z ==> Vertex 1 {m}
    218.552846339826,-75.5174845584371,0,  !- X,Y,Z ==> Vertex 2 {m}
    214.114790220959,-75.184436817224,0,  !- X,Y,Z ==> Vertex 3 {m}
    214.114790220959,-75.184436817224,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 353,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -87.8363024716814,215.679016741958,12,  !- X,Y,Z ==> Vertex 1 {m}
    -87.8363024716814,215.679016741958,0,  !- X,Y,Z ==> Vertex 2 {m}
    -93.4464352338268,215.901206718282,0,  !- X,Y,Z ==> Vertex 3 {m}
    -93.4464352338268,215.901206718282,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 354,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -93.4464352338268,215.901206718282,12,  !- X,Y,Z ==> Vertex 1 {m}
    -93.4464352338268,215.901206718282,0,  !- X,Y,Z ==> Vertex 2 {m}
    -94.7865486114071,186.803504409,0,  !- X,Y,Z ==> Vertex 3 {m}
    -94.7865486114071,186.803504409,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 355,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -67.9077412967536,217.788943221041,12,  !- X,Y,Z ==> Vertex 1 {m}
    -67.9077412967536,217.788943221041,0,  !- X,Y,Z ==> Vertex 2 {m}
    -67.0704078649901,217.788935444531,0,  !- X,Y,Z ==> Vertex 3 {m}
    -67.0704078649901,217.788935444531,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 356,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -87.501282077923,222.897912819588,12,  !- X,Y,Z ==> Vertex 1 {m}
    -87.8363024716814,215.679016741958,12,  !- X,Y,Z ==> Vertex 2 {m}
    -93.4464352338268,215.901206718282,12,  !- X,Y,Z ==> Vertex 3 {m}
    -94.7865486114071,186.803504409,12,  !- X,Y,Z ==> Vertex 4 {m}
    -69.3315143523701,185.692617014471,12,  !- X,Y,Z ==> Vertex 5 {m}
    -67.9077412967536,217.788943221041,12,  !- X,Y,Z ==> Vertex 6 {m}
    -67.0704078649901,217.788935444531,12,  !- X,Y,Z ==> Vertex 7 {m}
    -66.9029023247406,222.009213974389,12;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 357,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -69.3315143523701,185.692617014471,12,  !- X,Y,Z ==> Vertex 1 {m}
    -69.3315143523701,185.692617014471,0,  !- X,Y,Z ==> Vertex 2 {m}
    -67.9077412967536,217.788943221041,0,  !- X,Y,Z ==> Vertex 3 {m}
    -67.9077412967536,217.788943221041,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 358,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -67.0704078649901,217.788935444531,12,  !- X,Y,Z ==> Vertex 1 {m}
    -67.0704078649901,217.788935444531,0,  !- X,Y,Z ==> Vertex 2 {m}
    -66.9029023247406,222.009213974389,0,  !- X,Y,Z ==> Vertex 3 {m}
    -66.9029023247406,222.009213974389,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 359,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.9029023247406,222.009213974389,12,  !- X,Y,Z ==> Vertex 1 {m}
    -66.9029023247406,222.009213974389,0,  !- X,Y,Z ==> Vertex 2 {m}
    -87.501282077923,222.897912819588,0,  !- X,Y,Z ==> Vertex 3 {m}
    -87.501282077923,222.897912819588,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 360,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -66.9029023247406,222.009213974389,0,  !- X,Y,Z ==> Vertex 1 {m}
    -67.0704078649901,217.788935444531,0,  !- X,Y,Z ==> Vertex 2 {m}
    -67.9077412967536,217.788943221041,0,  !- X,Y,Z ==> Vertex 3 {m}
    -69.3315143523701,185.692617014471,0,  !- X,Y,Z ==> Vertex 4 {m}
    -94.7865486114071,186.803504409,0,  !- X,Y,Z ==> Vertex 5 {m}
    -93.4464352338268,215.901206718282,0,  !- X,Y,Z ==> Vertex 6 {m}
    -87.8363024716814,215.679016741958,0,  !- X,Y,Z ==> Vertex 7 {m}
    -87.501282077923,222.897912819588,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 361,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -87.501282077923,222.897912819588,12,  !- X,Y,Z ==> Vertex 1 {m}
    -87.501282077923,222.897912819588,0,  !- X,Y,Z ==> Vertex 2 {m}
    -87.8363024716814,215.679016741958,0,  !- X,Y,Z ==> Vertex 3 {m}
    -87.8363024716814,215.679016741958,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 362,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -94.7865486114071,186.803504409,12,  !- X,Y,Z ==> Vertex 1 {m}
    -94.7865486114071,186.803504409,0,  !- X,Y,Z ==> Vertex 2 {m}
    -69.3315143523701,185.692617014471,0,  !- X,Y,Z ==> Vertex 3 {m}
    -69.3315143523701,185.692617014471,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    190.494543444963,172.478643619597,12,  !- X,Y,Z ==> Vertex 1 {m}
    190.494543444963,172.478643619597,0,  !- X,Y,Z ==> Vertex 2 {m}
    192.252331719873,196.023409014076,0,  !- X,Y,Z ==> Vertex 3 {m}
    192.252331719873,196.023409014076,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    177.34772218833,197.244689975346,12,  !- X,Y,Z ==> Vertex 1 {m}
    177.34772218833,197.244689975346,0,  !- X,Y,Z ==> Vertex 2 {m}
    175.506154749603,173.588866123344,0,  !- X,Y,Z ==> Vertex 3 {m}
    175.506154749603,173.588866123344,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    192.252331719873,196.023409014076,0,  !- X,Y,Z ==> Vertex 1 {m}
    190.494543444963,172.478643619597,0,  !- X,Y,Z ==> Vertex 2 {m}
    175.506154749603,173.588866123344,0,  !- X,Y,Z ==> Vertex 3 {m}
    177.34772218833,197.244689975346,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    177.34772218833,197.244689975346,12,  !- X,Y,Z ==> Vertex 1 {m}
    175.506154749603,173.588866123344,12,  !- X,Y,Z ==> Vertex 2 {m}
    190.494543444963,172.478643619597,12,  !- X,Y,Z ==> Vertex 3 {m}
    192.252331719873,196.023409014076,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    175.506154749603,173.588866123344,12,  !- X,Y,Z ==> Vertex 1 {m}
    175.506154749603,173.588866123344,0,  !- X,Y,Z ==> Vertex 2 {m}
    190.494543444963,172.478643619597,0,  !- X,Y,Z ==> Vertex 3 {m}
    190.494543444963,172.478643619597,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    192.252331719873,196.023409014076,12,  !- X,Y,Z ==> Vertex 1 {m}
    192.252331719873,196.023409014076,0,  !- X,Y,Z ==> Vertex 2 {m}
    177.34772218833,197.244689975346,0,  !- X,Y,Z ==> Vertex 3 {m}
    177.34772218833,197.244689975346,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -107.098657931946,-34.094618784397,12,  !- X,Y,Z ==> Vertex 1 {m}
    -107.098657931946,-34.094618784397,0,  !- X,Y,Z ==> Vertex 2 {m}
    -106.177202261499,-9.66144113459589,0,  !- X,Y,Z ==> Vertex 3 {m}
    -106.177202261499,-9.66144113459589,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -149.049983892279,-8.10584882670546,12,  !- X,Y,Z ==> Vertex 1 {m}
    -149.971583505335,-32.539021100031,12,  !- X,Y,Z ==> Vertex 2 {m}
    -107.098657931946,-34.094618784397,12,  !- X,Y,Z ==> Vertex 3 {m}
    -106.177202261499,-9.66144113459589,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -106.177202261499,-9.66144113459589,0,  !- X,Y,Z ==> Vertex 1 {m}
    -107.098657931946,-34.094618784397,0,  !- X,Y,Z ==> Vertex 2 {m}
    -149.971583505335,-32.539021100031,0,  !- X,Y,Z ==> Vertex 3 {m}
    -149.049983892279,-8.10584882670546,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -149.049983892279,-8.10584882670546,12,  !- X,Y,Z ==> Vertex 1 {m}
    -149.049983892279,-8.10584882670546,0,  !- X,Y,Z ==> Vertex 2 {m}
    -149.971583505335,-32.539021100031,0,  !- X,Y,Z ==> Vertex 3 {m}
    -149.971583505335,-32.539021100031,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -106.177202261499,-9.66144113459589,12,  !- X,Y,Z ==> Vertex 1 {m}
    -106.177202261499,-9.66144113459589,0,  !- X,Y,Z ==> Vertex 2 {m}
    -149.049983892279,-8.10584882670546,0,  !- X,Y,Z ==> Vertex 3 {m}
    -149.049983892279,-8.10584882670546,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -149.971583505335,-32.539021100031,12,  !- X,Y,Z ==> Vertex 1 {m}
    -149.971583505335,-32.539021100031,0,  !- X,Y,Z ==> Vertex 2 {m}
    -107.098657931946,-34.094618784397,0,  !- X,Y,Z ==> Vertex 3 {m}
    -107.098657931946,-34.094618784397,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -138.081374711422,-50.1977898222783,12,  !- X,Y,Z ==> Vertex 1 {m}
    -138.081374711422,-50.1977898222783,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.165138590274,-51.6415676421533,0,  !- X,Y,Z ==> Vertex 3 {m}
    -138.165138590274,-51.6415676421533,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -138.165138590274,-51.6415676421533,12,  !- X,Y,Z ==> Vertex 1 {m}
    -138.165138590274,-51.6415676421533,0,  !- X,Y,Z ==> Vertex 2 {m}
    -118.570826157489,-52.6414533374066,0,  !- X,Y,Z ==> Vertex 3 {m}
    -118.570826157489,-52.6414533374066,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -117.90072908539,-39.9806293006237,12,  !- X,Y,Z ==> Vertex 1 {m}
    -117.90072908539,-39.9806293006237,0,  !- X,Y,Z ==> Vertex 2 {m}
    -152.316316586912,-38.2030301682285,0,  !- X,Y,Z ==> Vertex 3 {m}
    -152.316316586912,-38.2030301682285,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -152.902706636599,-49.4200734172633,12,  !- X,Y,Z ==> Vertex 1 {m}
    -152.902706636599,-49.4200734172633,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.081374711422,-50.1977898222783,0,  !- X,Y,Z ==> Vertex 3 {m}
    -138.081374711422,-50.1977898222783,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -118.570826157489,-52.6414533374066,12,  !- X,Y,Z ==> Vertex 1 {m}
    -118.570826157489,-52.6414533374066,0,  !- X,Y,Z ==> Vertex 2 {m}
    -117.90072908539,-39.9806293006237,0,  !- X,Y,Z ==> Vertex 3 {m}
    -117.90072908539,-39.9806293006237,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -152.316316586912,-38.2030301682285,12,  !- X,Y,Z ==> Vertex 1 {m}
    -152.902706636599,-49.4200734172633,12,  !- X,Y,Z ==> Vertex 2 {m}
    -138.081374711422,-50.1977898222783,12,  !- X,Y,Z ==> Vertex 3 {m}
    -138.165138590274,-51.6415676421533,12,  !- X,Y,Z ==> Vertex 4 {m}
    -118.570826157489,-52.6414533374066,12,  !- X,Y,Z ==> Vertex 5 {m}
    -117.90072908539,-39.9806293006237,12;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -152.316316586912,-38.2030301682285,12,  !- X,Y,Z ==> Vertex 1 {m}
    -152.316316586912,-38.2030301682285,0,  !- X,Y,Z ==> Vertex 2 {m}
    -152.902706636599,-49.4200734172633,0,  !- X,Y,Z ==> Vertex 3 {m}
    -152.902706636599,-49.4200734172633,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -117.90072908539,-39.9806293006237,0,  !- X,Y,Z ==> Vertex 1 {m}
    -118.570826157489,-52.6414533374066,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.165138590274,-51.6415676421533,0,  !- X,Y,Z ==> Vertex 3 {m}
    -138.081374711422,-50.1977898222783,0,  !- X,Y,Z ==> Vertex 4 {m}
    -152.902706636599,-49.4200734172633,0,  !- X,Y,Z ==> Vertex 5 {m}
    -152.316316586912,-38.2030301682285,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -155.073002035674,271.654383526865,12,  !- X,Y,Z ==> Vertex 1 {m}
    -155.073002035674,271.654383526865,0,  !- X,Y,Z ==> Vertex 2 {m}
    -155.073241409101,260.437322525278,0,  !- X,Y,Z ==> Vertex 3 {m}
    -155.073241409101,260.437322525278,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -145.443963463471,260.437123424629,12,  !- X,Y,Z ==> Vertex 1 {m}
    -145.443963463471,260.437123424629,0,  !- X,Y,Z ==> Vertex 2 {m}
    -145.443698942396,273.653264628137,0,  !- X,Y,Z ==> Vertex 3 {m}
    -145.443698942396,273.653264628137,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -149.211711464748,271.654260816272,12,  !- X,Y,Z ==> Vertex 1 {m}
    -149.211711464748,271.654260816272,0,  !- X,Y,Z ==> Vertex 2 {m}
    -155.073002035674,271.654383526865,0,  !- X,Y,Z ==> Vertex 3 {m}
    -155.073002035674,271.654383526865,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -149.211670416393,273.653341017239,12,  !- X,Y,Z ==> Vertex 1 {m}
    -149.211670416393,273.653341017239,0,  !- X,Y,Z ==> Vertex 2 {m}
    -149.211711464748,271.654260816272,0,  !- X,Y,Z ==> Vertex 3 {m}
    -149.211711464748,271.654260816272,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -145.443698942396,273.653264628137,0,  !- X,Y,Z ==> Vertex 1 {m}
    -145.443963463471,260.437123424629,0,  !- X,Y,Z ==> Vertex 2 {m}
    -155.073241409101,260.437322525278,0,  !- X,Y,Z ==> Vertex 3 {m}
    -155.073002035674,271.654383526865,0,  !- X,Y,Z ==> Vertex 4 {m}
    -149.211711464748,271.654260816272,0,  !- X,Y,Z ==> Vertex 5 {m}
    -149.211670416393,273.653341017239,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -145.443698942396,273.653264628137,12,  !- X,Y,Z ==> Vertex 1 {m}
    -145.443698942396,273.653264628137,0,  !- X,Y,Z ==> Vertex 2 {m}
    -149.211670416393,273.653341017239,0,  !- X,Y,Z ==> Vertex 3 {m}
    -149.211670416393,273.653341017239,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -149.211670416393,273.653341017239,12,  !- X,Y,Z ==> Vertex 1 {m}
    -149.211711464748,271.654260816272,12,  !- X,Y,Z ==> Vertex 2 {m}
    -155.073002035674,271.654383526865,12,  !- X,Y,Z ==> Vertex 3 {m}
    -155.073241409101,260.437322525278,12,  !- X,Y,Z ==> Vertex 4 {m}
    -145.443963463471,260.437123424629,12,  !- X,Y,Z ==> Vertex 5 {m}
    -145.443698942396,273.653264628137,12;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -155.073241409101,260.437322525278,12,  !- X,Y,Z ==> Vertex 1 {m}
    -155.073241409101,260.437322525278,0,  !- X,Y,Z ==> Vertex 2 {m}
    -145.443963463471,260.437123424629,0,  !- X,Y,Z ==> Vertex 3 {m}
    -145.443963463471,260.437123424629,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    188.984867269767,267.323845887578,0,  !- X,Y,Z ==> Vertex 1 {m}
    188.315336068697,254.551927460951,0,  !- X,Y,Z ==> Vertex 2 {m}
    222.562157967696,252.66487547485,0,  !- X,Y,Z ==> Vertex 3 {m}
    223.064296519386,261.105451509275,0,  !- X,Y,Z ==> Vertex 4 {m}
    231.521327914559,260.661475984379,0,  !- X,Y,Z ==> Vertex 5 {m}
    230.015004926401,233.229606497854,0,  !- X,Y,Z ==> Vertex 6 {m}
    221.474208538495,233.673581205731,0,  !- X,Y,Z ==> Vertex 7 {m}
    221.139465161345,227.454210796249,0,  !- X,Y,Z ==> Vertex 8 {m}
    173.662659059932,230.118361241312,0,  !- X,Y,Z ==> Vertex 9 {m}
    174.750739317686,248.887528232987,0,  !- X,Y,Z ==> Vertex 10 {m}
    164.870234514094,249.442597390665,0,  !- X,Y,Z ==> Vertex 11 {m}
    165.958324436753,268.656003674871,0;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    174.750739317686,248.887528232987,12,  !- X,Y,Z ==> Vertex 1 {m}
    174.750739317686,248.887528232987,0,  !- X,Y,Z ==> Vertex 2 {m}
    173.662659059932,230.118361241312,0,  !- X,Y,Z ==> Vertex 3 {m}
    173.662659059932,230.118361241312,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    221.474208538495,233.673581205731,12,  !- X,Y,Z ==> Vertex 1 {m}
    221.474208538495,233.673581205731,0,  !- X,Y,Z ==> Vertex 2 {m}
    230.015004926401,233.229606497854,0,  !- X,Y,Z ==> Vertex 3 {m}
    230.015004926401,233.229606497854,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    188.984867269767,267.323845887578,12,  !- X,Y,Z ==> Vertex 1 {m}
    188.984867269767,267.323845887578,0,  !- X,Y,Z ==> Vertex 2 {m}
    165.958324436753,268.656003674871,0,  !- X,Y,Z ==> Vertex 3 {m}
    165.958324436753,268.656003674871,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    230.015004926401,233.229606497854,12,  !- X,Y,Z ==> Vertex 1 {m}
    230.015004926401,233.229606497854,0,  !- X,Y,Z ==> Vertex 2 {m}
    231.521327914559,260.661475984379,0,  !- X,Y,Z ==> Vertex 3 {m}
    231.521327914559,260.661475984379,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    165.958324436753,268.656003674871,12,  !- X,Y,Z ==> Vertex 1 {m}
    165.958324436753,268.656003674871,0,  !- X,Y,Z ==> Vertex 2 {m}
    164.870234514094,249.442597390665,0,  !- X,Y,Z ==> Vertex 3 {m}
    164.870234514094,249.442597390665,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    173.662659059932,230.118361241312,12,  !- X,Y,Z ==> Vertex 1 {m}
    173.662659059932,230.118361241312,0,  !- X,Y,Z ==> Vertex 2 {m}
    221.139465161345,227.454210796249,0,  !- X,Y,Z ==> Vertex 3 {m}
    221.139465161345,227.454210796249,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    188.315336068697,254.551927460951,12,  !- X,Y,Z ==> Vertex 1 {m}
    188.315336068697,254.551927460951,0,  !- X,Y,Z ==> Vertex 2 {m}
    188.984867269767,267.323845887578,0,  !- X,Y,Z ==> Vertex 3 {m}
    188.984867269767,267.323845887578,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    164.870234514094,249.442597390665,12,  !- X,Y,Z ==> Vertex 1 {m}
    164.870234514094,249.442597390665,0,  !- X,Y,Z ==> Vertex 2 {m}
    174.750739317686,248.887528232987,0,  !- X,Y,Z ==> Vertex 3 {m}
    174.750739317686,248.887528232987,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    221.139465161345,227.454210796249,12,  !- X,Y,Z ==> Vertex 1 {m}
    221.139465161345,227.454210796249,0,  !- X,Y,Z ==> Vertex 2 {m}
    221.474208538495,233.673581205731,0,  !- X,Y,Z ==> Vertex 3 {m}
    221.474208538495,233.673581205731,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    231.521327914559,260.661475984379,12,  !- X,Y,Z ==> Vertex 1 {m}
    231.521327914559,260.661475984379,0,  !- X,Y,Z ==> Vertex 2 {m}
    223.064296519386,261.105451509275,0,  !- X,Y,Z ==> Vertex 3 {m}
    223.064296519386,261.105451509275,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    165.958324436753,268.656003674871,12,  !- X,Y,Z ==> Vertex 1 {m}
    164.870234514094,249.442597390665,12,  !- X,Y,Z ==> Vertex 2 {m}
    174.750739317686,248.887528232987,12,  !- X,Y,Z ==> Vertex 3 {m}
    173.662659059932,230.118361241312,12,  !- X,Y,Z ==> Vertex 4 {m}
    221.139465161345,227.454210796249,12,  !- X,Y,Z ==> Vertex 5 {m}
    221.474208538495,233.673581205731,12,  !- X,Y,Z ==> Vertex 6 {m}
    230.015004926401,233.229606497854,12,  !- X,Y,Z ==> Vertex 7 {m}
    231.521327914559,260.661475984379,12,  !- X,Y,Z ==> Vertex 8 {m}
    223.064296519386,261.105451509275,12,  !- X,Y,Z ==> Vertex 9 {m}
    222.562157967696,252.66487547485,12,  !- X,Y,Z ==> Vertex 10 {m}
    188.315336068697,254.551927460951,12,  !- X,Y,Z ==> Vertex 11 {m}
    188.984867269767,267.323845887578,12;  !- X,Y,Z ==> Vertex 12 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    222.562157967696,252.66487547485,12,  !- X,Y,Z ==> Vertex 1 {m}
    222.562157967696,252.66487547485,0,  !- X,Y,Z ==> Vertex 2 {m}
    188.315336068697,254.551927460951,0,  !- X,Y,Z ==> Vertex 3 {m}
    188.315336068697,254.551927460951,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    223.064296519386,261.105451509275,12,  !- X,Y,Z ==> Vertex 1 {m}
    223.064296519386,261.105451509275,0,  !- X,Y,Z ==> Vertex 2 {m}
    222.562157967696,252.66487547485,0,  !- X,Y,Z ==> Vertex 3 {m}
    222.562157967696,252.66487547485,12;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space 7,!- Space 1 Name
    Building Story 1 Space,  !- Space 2 Name
    Building Story 1 Space 4,!- Space 3 Name
    Building Story 1 Space 8,!- Space 4 Name
    Building Story 1 Space 9,!- Space 5 Name
    Building Story 1 Space 10,  !- Space 6 Name
    Building Story 1 Space 1,!- Space 7 Name
    Building Story 1 Space 3,!- Space 8 Name
    Building Story 1 Space 6,!- Space 9 Name
    Building Story 1 Space 5,!- Space 10 Name
    Building Story 1 Space 2;!- Space 11 Name

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.334741783800787;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    6.7371668142358;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0350543859375909;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0626076905694294;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0437127059386484;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.464613996830858;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0826656585026809;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.222615283307575;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.517159554109438;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0727636101801115;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0249655314807772;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.38212479944042;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    47.9437373008357;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.249457719687561;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.445535453171529;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.311072969991313;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.30633514421547;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.588274080831512;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.58419836651471;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.68026538283848;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.517808079824336;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.177662349158546;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.334741783800787;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    6.7371668142358;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0350543859375909;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.0626076905694294;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0437127059386484;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.464613996830858;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.0826656585026809;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.222615283307575;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.517159554109438;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.0727636101801115;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0249655314807772;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.601822994280121;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    12.112565868147;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0630233108877946;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.112560635172694;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0785898649322485;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.835316653876731;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.148622300925028;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.40023386041467;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.929786857920132;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.130819682132324;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0448848385133109;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.28275628835554;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    86.1967191897982;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.44849313433188;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.801015867936027;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.559269488601388;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    5.9443685039617;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.0576416985162;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.84818642490404;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    6.61664733723072;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.930952824365006;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.319414223487164;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.601822994280121;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    12.112565868147;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.0630233108877946;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.112560635172694;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0785898649322485;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.835316653876731;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.148622300925028;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.40023386041467;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.929786857920132;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.130819682132324;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0448848385133109;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.69217860163177;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    54.1840224634265;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.281926763498062;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.503525681600926;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.351561762655501;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.73668278302252;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.664842955617284;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.79039525723958;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.15928322241194;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.585205205278324;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.200786614887946;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    19.158365408265;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    385.590057440754;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.0062769796148;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.58324258082625;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.50182090758964;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    26.5913762662429;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.73122558626183;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    12.7409996285648;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    29.5987301002747;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    4.16449902497009;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.42885889323252;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.69217860163177;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    54.1840224634265;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.281926763498062;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.503525681600926;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.351561762655501;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.73668278302252;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.664842955617284;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.79039525723958;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.15928322241194;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.585205205278324;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.200786614887946;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.70397812285821;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    34.2950459639546;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.178441741182306;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.318699786568841;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.222516274379177;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.36508295195275;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.420803378654592;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.13320652194331;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.63256219831232;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.37039773905513;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.127085178867569;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    12.1260288992788;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    244.054024451589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.2698459454308;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.26796504619757;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.58349378873233;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    16.8306528351815;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.99456540082842;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    8.06424381252416;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    18.7341168690231;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.63586347016956;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.904376958216617;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.70397812285821;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    34.2950459639546;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.178441741182306;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.318699786568841;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.222516274379177;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.36508295195275;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.420803378654592;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.13320652194331;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.63256219831232;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.37039773905513;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.127085178867569;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.60137099006882;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    52.3563867850971;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.272417329014995;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.486541680435819;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.339703528597679;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.61064387962695;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.64241769719369;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.73000494102318;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.01898993911632;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.565466140814575;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.194014050496886;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    18.5121507020339;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    372.584043598507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.93860493863573;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.46237923980632;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.41743409126222;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    25.6944449239292;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.57164059624904;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    12.3112436887125;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    28.6003602357814;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    4.02402981182627;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.38066325596079;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.60137099006882;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    52.3563867850971;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.272417329014995;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.486541680435819;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.339703528597679;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.61064387962695;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.64241769719369;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.73000494102318;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.01898993911632;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.565466140814575;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.194014050496886;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.76497960627853;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    55.6492489044766;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.289550533929574;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.51714185679219;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.361068579737099;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.83772892479239;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.682821419257074;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.83881053450344;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.27175718569894;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.60103013117401;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.206216220217475;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.401945493115838;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.51458653764118;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    19.6764395985383;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    396.017056432007;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.06053005911966;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.68013944332232;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.5694743223402;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    27.3104514813676;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.8591658260667;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    13.0855375327742;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    30.3991291845933;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    4.27711403226734;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.46749762353917;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    11.5826129558201;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    233.116985701817;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.21293906039735;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.16632844483797;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.51253108706697;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    16.0764038419269;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.8603669261211;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    7.70285273420297;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    17.8945660253126;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.51773986627844;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.863848202918922;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.76497960627853;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    55.6492489044766;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.289550533929574;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.51714185679219;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.361068579737099;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.83772892479239;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.682821419257074;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.83881053450344;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    4.27175718569894;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.60103013117401;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.206216220217475;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.401945493115838;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.51458653764118;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.587578663054524;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.8258779186044;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.061531634890447;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.109896478127181;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0767297497859189;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.815545845500906;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.145104613329162;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.390760869635604;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.907780068383512;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.127723358294866;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0438224754715733;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    4.18138927561317;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    84.1565601557157;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.437877912217493;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.782056912481878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.546032340942155;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    5.80367339144159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.0326087589063;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.78077372845646;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    6.46004029966279;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.908918437989455;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.311854123522955;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    0.587578663054524;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    11.8258779186044;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.061531634890447;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.109896478127181;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.0767297497859189;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    0.815545845500906;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.145104613329162;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.390760869635604;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    0.907780068383512;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.127723358294866;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0438224754715733;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.29155678591277;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    46.1209238825598;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.239973376072757;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.428596264696029;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.2992460241651;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.18062879745371;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.565907991983763;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.52396739157894;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.54034226669589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.498121097350005;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.170907654339146;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    16.3074181748923;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    328.210584607309;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.70772385764831;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    3.05002195867949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    2.12952612967452;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    22.6343262266235;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.02717415973478;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    10.8450175409808;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    25.1941571686863;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    3.54478190815907;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.21623108173959;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    2.29155678591277;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    46.1209238825598;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.239973376072757;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.428596264696029;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.2992460241651;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    3.18062879745371;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.565907991983763;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.52396739157894;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    3.54034226669589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.498121097350005;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.170907654339146;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.14310758085159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.0067079507407;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.119706998786876;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.213798602901981;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.149274240492614;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.58660737215639;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.282294429567657;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.760207510018396;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.76604486030983;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.248479987955479;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0852546340992472;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    8.13470277255697;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    163.722762484765;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.851871574677713;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.5214561751921;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.06228109965116;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    11.2907827797143;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.00889340369054;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    5.40986888990649;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    12.5677147647992;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.76825950663413;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.606698022126508;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.14310758085159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.0067079507407;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.119706998786876;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.213798602901981;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.149274240492614;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.58660737215639;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.282294429567657;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.760207510018396;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.76604486030983;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.248479987955479;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0852546340992472;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.86422684914581;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    37.5202853963014;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.195223096152428;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.3486715533308;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.243442569775337;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.58750454618028;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.460377364108001;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.23977766820757;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.88013858059875;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.405231382226459;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.13903676308709;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    13.2664077926279;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    267.005813584967;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.38926719421739;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.48125329505627;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.73241169989838;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    18.4134728510293;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.27618597143924;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    8.82263664755777;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    20.4959460416585;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.88375031689397;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.98942808281379;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.86422684914581;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    37.5202853963014;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.195223096152428;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.3486715533308;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.243442569775337;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.58750454618028;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.460377364108001;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.23977766820757;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.88013858059875;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.405231382226459;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.13903676308709;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.27288591040059;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    25.6186861899582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.133297473207763;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.238071406275273;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.166221518159512;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.76673674742936;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.314343643590879;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.846514750398429;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.96654598174311;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.276690209200968;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0949336915957161;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.401945493115839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.51458653764119;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    9.05824501379871;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    182.310397612328;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.948585542640022;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.69418885950459;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.18288310503853;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    12.572638444918;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.23696540193479;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    6.02405757990551;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    13.994541999388;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.96901205943337;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.675577152289923;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    11.5826129558201;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    233.116985701817;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.21293906039735;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    2.16632844483798;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.51253108706698;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    16.076403841927;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.8603669261211;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    7.70285273420299;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    17.8945660253127;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    2.51773986627845;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.863848202918924;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.27288591040059;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    25.6186861899582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.133297473207763;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.238071406275273;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.166221518159512;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.76673674742936;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.314343643590879;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.846514750398429;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.96654598174311;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.276690209200968;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0949336915957161;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.401945493115839;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    2.51458653764119;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.14310758085161;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.006707950741;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.119706998786878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.213798602901984;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.149274240492616;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.58660737215642;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.282294429567661;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.760207510018408;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.76604486030986;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.248479987955483;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0852546340992485;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    8.13470277255709;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    163.722762484767;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.851871574677726;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    1.52145617519212;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    1.06228109965117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    11.2907827797144;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.00889340369057;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    5.40986888990657;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    12.5677147647994;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    1.76825950663415;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.606698022126517;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 7 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    1.14310758085161;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.006707950741;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.119706998786878;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 8 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    0.213798602901984;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 9 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    0.149274240492616;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 10 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 1 Space 10,  !- Space or SpaceList Name
    1.58660737215642;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.282294429567661;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.760207510018408;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 6 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    1.76604486030986;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 5 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    0.248479987955483;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.0852546340992485;      !- Surface Area {m2}

  Lights,
    Office OfficeLarge Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.132749154387201,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0.090560114,             !- Value Until Time 3
    08:00,                   !- Time 4
    0.271680342,             !- Value Until Time 4
    17:00,                   !- Time 5
    0.815041026,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.45280057,              !- Value Until Time 6
    20:00,                   !- Time 7
    0.271680342,             !- Value Until Time 7
    22:00,                   !- Time 8
    0.181120228,             !- Value Until Time 8
    23:00,                   !- Time 9
    0.090560114,             !- Value Until Time 9
    24:00,                   !- Time 10
    0.045280057;             !- Value Until Time 10

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.090560114,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.271680342,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.135840171,             !- Value Until Time 4
    19:00,                   !- Time 5
    0.045280057,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2
    0.045280057,             !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Dec31,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    Office OfficeLarge Main Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.238666032887621,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Auditorium Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.82026164052328,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Cafeteria Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.535655237977143,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool ComputerRoom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.56002645338625,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.332384,                !- Value Until Time 2
    21:00,                   !- Time 3
    0.1178633664,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.52954305908612,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4899,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.17371854,              !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Kitchen Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.343842354351358,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Library Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.31882013764028,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4625,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.1640025,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
