    8.45703198552435,23.1004859528407,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    5.62860732943822,20.2720563594366,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    5.62860732943822,20.2720563594366,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.4570588694808,4.920852010315e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.45703198552435,23.1004859528407,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    114.676054292552;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.684,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.315,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    7.23975446259722,        !- X-Coordinate of Reference Point {m}
    11.5502440201833,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    6.0040196951933,         !- X-Coordinate of Reference Point {m}
    11.5502425820557,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Return Node List,  !- Name
    Building Story 2 ThermalZone 4 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space,  !- Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 3 Space 4,!- Space 1 Name
    Building Story 3 Space,  !- Space 2 Name
    Building Story 3 Space 1,!- Space 3 Name
    Building Story 3 Space 2,!- Space 4 Name
    Building Story 3 Space 3;!- Space 5 Name

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    114.676054292552;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    97.690979663709;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    31.8403354852331;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    114.676054291831;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    31.840211245769;         !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Md Office Lights 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Md Office People 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Md Office Elec Equip 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07293281253229,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Md Office  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0002718166054,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62860732943822,20.2720563594366,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842630184989,2.82842794764225,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62862927601847,2.82842957687991,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842794730246,20.2720547304445,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842630184989,2.82842794764225,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62860732943822,20.2720563594366,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842794730246,20.2720547304445,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62862927601847,2.82842957687991,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62860732943822,20.2720563594366,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62860732943822,20.2720563594366,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842794730246,20.2720547304445,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842630184989,2.82842794764225,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.62862927601847,2.82842957687991,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    97.690979663709;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Return Node List,  !- Name
    Building Story 3 ThermalZone Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 14,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Blended OA 2,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone DSOA Space List,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 1,!- Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4570588694808,4.920852010315e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62862927601847,2.82842957687991,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.4570588694808,4.920852010315e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.4570588694808,4.920852010315e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999957,1.47793273040859e-08,9.04852656560449,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999957,1.47793273040859e-08,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    8.4316588694808,4.90607268301091e-06,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    8.4316588694808,4.90607268301091e-06,9.04852656560449;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842630184989,2.82842794764225,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62862927601847,2.82842957687991,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842630184989,2.82842794764225,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4570588694808,4.920852010315e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.4570588694808,4.920852010315e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62862927601847,2.82842957687991,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62862927601847,2.82842957687991,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842630184989,2.82842794764225,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.4570588694808,4.920852010315e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    31.8403354852331;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 1 Thermostat,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 1 Return Node List,  !- Name
    Building Story 3 ThermalZone 1 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 1 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 15,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 3 Space 1,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 2,!- Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.81556111758618e-10,23.1004810323526,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842630184989,2.82842794764225,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.81556111758618e-10,23.1004810323526,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -2.81556111758618e-10,23.1004810323526,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.81246528368183e-10,23.0750810323526,9.04438024985782,  !- X,Y,Z ==> Vertex 1 {m}
    -2.81246528368183e-10,23.0750810323526,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    -3.09583390434673e-13,0.0253999999999976,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    -3.09583390434673e-13,0.0253999999999976,9.04438024985782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842794730246,20.2720547304445,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.81556111758618e-10,23.1004810323526,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.81556111758618e-10,23.1004810323526,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842630184989,2.82842794764225,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842794730246,20.2720547304445,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842630184989,2.82842794764225,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842630184989,2.82842794764225,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842630184989,2.82842794764225,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842794730246,20.2720547304445,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -2.81556111758618e-10,23.1004810323526,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    114.676054291831;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.465,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.101,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 2 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    1.21729096476538,        !- X-Coordinate of Reference Point {m}
    11.5502405161911,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 2 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    2.45302573217012,        !- X-Coordinate of Reference Point {m}
    11.5502405162062,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 2 Thermostat,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 2 Return Node List,  !- Name
    Building Story 3 ThermalZone 2 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 2 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 3 Space 2,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 3,!- Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.81556111758618e-10,23.1004810323526,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.45703198552435,23.1004859528407,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842794730246,20.2720547304445,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.45703198552435,23.1004859528407,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.45703198552435,23.1004859528407,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.81556111758618e-10,23.1004810323526,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.81556111758618e-10,23.1004810323526,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.43163198552435,23.1004859380624,9.04852658647687,  !- X,Y,Z ==> Vertex 1 {m}
    8.43163198552435,23.1004859380624,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999997184398,23.1004810471309,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999997184398,23.1004810471309,9.04852658647687;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62860732943822,20.2720563594366,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.45703198552435,23.1004859528407,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.45703198552435,23.1004859528407,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842794730246,20.2720547304445,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62860732943822,20.2720563594366,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.81556111758618e-10,23.1004810323526,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -2.81556111758618e-10,23.1004810323526,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842794730246,20.2720547304445,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842794730246,20.2720547304445,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842794730246,20.2720547304445,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62860732943822,20.2720563594366,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.45703198552435,23.1004859528407,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -2.81556111758618e-10,23.1004810323526,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    31.840211245769;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 3 Thermostat,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 3 Return Node List,  !- Name
    Building Story 3 ThermalZone 3 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 3 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 3 Space 3,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 4,!- Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.45703198552435,23.1004859528407,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.4570588694808,4.920852010315e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62860732943822,20.2720563594366,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.4570588694808,4.920852010315e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.4570588694808,4.920852010315e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.45703198552435,23.1004859528407,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.45703198552435,23.1004859528407,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.4570588399207,0.0254049208519931,9.04438024985785,  !- X,Y,Z ==> Vertex 1 {m}
    8.4570588399207,0.0254049208519931,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    8.45703201508445,23.0750859528407,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    8.45703201508445,23.0750859528407,9.04438024985785;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62862927601847,2.82842957687991,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.4570588694808,4.920852010315e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.4570588694808,4.920852010315e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62860732943822,20.2720563594366,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62862927601847,2.82842957687991,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62862927601847,2.82842957687991,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.45703198552435,23.1004859528407,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.45703198552435,23.1004859528407,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.62860732943822,20.2720563594366,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.62860732943822,20.2720563594366,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.62860732943822,20.2720563594366,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.62862927601847,2.82842957687991,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.4570588694808,4.920852010315e-06,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.45703198552435,23.1004859528407,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    114.676054292552;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.465,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.101,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 4 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    7.23975446259722,        !- X-Coordinate of Reference Point {m}
    11.5502440201833,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 4 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    6.00401969519329,        !- X-Coordinate of Reference Point {m}
    11.5502425820557,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 4 Thermostat,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 4 Return Node List,  !- Name
    Building Story 3 ThermalZone 4 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 4 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 3 Space 4,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    6,                       !- Begin Month
    30,                      !- Begin Day of Month
    2022,                    !- Begin Year
    6,                       !- End Month
    30,                      !- End Day of Month
    2022,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31044676686054,        !- Conductivity {W/m-K}
    2322.00146636525,        !- Density {kg/m3}
    832.5567858096,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 1,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 2,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202509043390129,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-17.04,  !- Name
    Smooth,                  !- Roughness
    3.00071808532413,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-18.23,  !- Name
    Smooth,                  !- Roughness
    3.21036394736381,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical IEAD Roof R-31.25,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-30.13,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-19.61,  !- Name
    Typical Insulation R-17.04,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-2.0,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-1.15;  !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-18.23,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

  Construction,
    U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 1,  !- Name
    Copper pipe 0.75in type L 1;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 2,  !- Name
    Copper pipe 0.75in type L 2;  !- Outside Layer

  Construction,
    Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction:AirBoundary,
    Construction Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 2,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 3,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 4,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 5,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 6,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  ScheduleTypeLimits,
    Emissions Sch File Type Limits;  !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 5,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 6,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Mains Water Temperature,Temperature,10.0000000000001;

  Schedule:Day:Interval,
    18 space(s) Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Friday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Friday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0245623776026524,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.0014796613013646,      !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000394576347030555,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.0019728817351528,      !- Value Until Time 10
    19:00,                   !- Time 11
    0.0115413581506439,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0132183076255238,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.0004932204337882,      !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    18 space(s) Occ Sch Friday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Friday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Monday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Monday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0245623776026524,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.0014796613013646,      !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000394576347030555,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.0019728817351528,      !- Value Until Time 10
    19:00,                   !- Time 11
    0.0115413581506439,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0132183076255238,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.0004932204337882,      !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    18 space(s) Occ Sch Monday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Monday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.00207152582191044,     !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    0.00207152582191044,     !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.0004932204337882,      !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.0004932204337882,      !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    18 space(s) Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    18 space(s) Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0004932204337882,      !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    0.0004932204337882,      !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    18 space(s) Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Thursday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Thursday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0245623776026524,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.0014796613013646,      !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000394576347030555,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.0019728817351528,      !- Value Until Time 10
    19:00,                   !- Time 11
    0.0115413581506439,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0132183076255238,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.0004932204337882,      !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    18 space(s) Occ Sch Thursday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Thursday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Tuesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Tuesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0245623776026524,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.0014796613013646,      !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000394576347030555,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.0019728817351528,      !- Value Until Time 10
    19:00,                   !- Time 11
    0.0115413581506439,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0132183076255238,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.0004932204337882,      !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    18 space(s) Occ Sch Tuesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Tuesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Wednesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Wednesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0245623776026524,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.0014796613013646,      !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000394576347030555,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.0019728817351528,      !- Value Until Time 10
    19:00,                   !- Time 11
    0.0115413581506439,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0132183076255238,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.0004932204337882,      !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    18 space(s) Occ Sch Wednesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.029593226027292,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760908,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.00907525598170288,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Wednesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0009864408675764,      !- Value Until Time 2
    07:00,                   !- Time 3
    0.00108508495433404,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0571149262326736,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00927254415521816,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00463627207760907,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.0103576291095522,      !- Value Until Time 9
    16:00,                   !- Time 10
    0.0184464442236787,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00729966242006536,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00207152582191044,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0253515302967135,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.02466102168941,        !- Value Until Time 15
    22:00,                   !- Time 16
    0.0004932204337882,      !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    18 space(s) Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 80,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 81,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3
    0.34,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.63,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.72,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.79,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.83,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.61,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    18:00,                   !- Time 11
    0.1,                     !- Value Until Time 11
    19:00,                   !- Time 12
    0.19,                    !- Value Until Time 12
    20:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.22,                    !- Value Until Time 14
    23:00,                   !- Time 15
    0.12,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.09;                    !- Value Until Time 16

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.03,                    !- Value Until Time 1
    13:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.03;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    20:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Booster Temp - 180.00000000000006F Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits 5,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Name
    Temperature Schedule Type Limits 6,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Week:Daily,
    BuildingStory1ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory1ThermalZone1PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory1ThermalZone1PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory1ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory1ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory1ThermalZone2PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory1ThermalZone2PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory1ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory1ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory1ThermalZone3PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory1ThermalZone3PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory1ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory1ThermalZone4PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory1ThermalZone4PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory1ThermalZone4PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory1ThermalZone4PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory1ThermalZonePSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory1ThermalZonePSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory1ThermalZonePSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory1ThermalZonePSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory2ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory2ThermalZone1PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory2ThermalZone1PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory2ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory2ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory2ThermalZone2PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory2ThermalZone2PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory2ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory2ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory2ThermalZone3PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory2ThermalZone3PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory2ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory2ThermalZone4PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory2ThermalZone4PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory2ThermalZone4PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory2ThermalZone4PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory2ThermalZonePSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory2ThermalZonePSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory2ThermalZonePSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory2ThermalZonePSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory3ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory3ThermalZone1PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory3ThermalZone1PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory3ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory3ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory3ThermalZone2PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory3ThermalZone2PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory3ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory3ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory3ThermalZone3PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory3ThermalZone3PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory3ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory3ThermalZone4PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory3ThermalZone4PSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory3ThermalZone4PSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory3ThermalZone4PSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    BuildingStory3ThermalZonePSZACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Sunday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Monday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Thursday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Friday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Saturday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Holiday Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    BuildingStory3ThermalZonePSZACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    BuildingStory3ThermalZonePSZACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    BuildingStory3ThermalZonePSZACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan1-Jan1,  !- Name
    18 space(s) Occ Sch Saturday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan2-Jun11,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun12-Jun18,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun19-Jun25,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun26-Jul2,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jul3-Aug27,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Aug28-Sep3,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep4-Sep10,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep11-Sep17,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep18-Dec31,  !- Name
    18 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    18 space(s) Occ Sch Monday 4,  !- Monday Schedule:Day Name
    18 space(s) Occ Sch Tuesday 4,  !- Tuesday Schedule:Day Name
    18 space(s) Occ Sch Wednesday 4,  !- Wednesday Schedule:Day Name
    18 space(s) Occ Sch Thursday 4,  !- Thursday Schedule:Day Name
    18 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    18 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    18 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    18 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    18 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    18 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    18 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule,       !- Name
    ,                        !- Schedule Type Limits Name
    Elevator Schedule Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule Week Rule - Jan2-Jun11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    11,                      !- End Day 2
    Elevator Schedule Week Rule - Jun12-Jun18,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    12,                      !- Start Day 3
    6,                       !- End Month 3
    18,                      !- End Day 3
    Elevator Schedule Week Rule - Jun19-Jun25,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    19,                      !- Start Day 4
    6,                       !- End Month 4
    25,                      !- End Day 4
    Elevator Schedule Week Rule - Jun26-Jul2,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    26,                      !- Start Day 5
    7,                       !- End Month 5
    2,                       !- End Day 5
    Elevator Schedule Week Rule - Jul3-Aug27,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    3,                       !- Start Day 6
    8,                       !- End Month 6
    27,                      !- End Day 6
    Elevator Schedule Week Rule - Aug28-Sep3,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    28,                      !- Start Day 7
    9,                       !- End Month 7
    3,                       !- End Day 7
    Elevator Schedule Week Rule - Sep4-Sep10,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    4,                       !- Start Day 8
    9,                       !- End Month 8
    10,                      !- End Day 8
    Elevator Schedule Week Rule - Sep11-Sep17,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    11,                      !- Start Day 9
    9,                       !- End Month 9
    17,                      !- End Day 9
    Elevator Schedule Week Rule - Sep18-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    18,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 180F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot Water Loop Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 180F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan2-Dec31,  !- Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 80,         !- Sunday Schedule:Day Name
    Schedule Day 80,         !- Monday Schedule:Day Name
    Schedule Day 80,         !- Tuesday Schedule:Day Name
    Schedule Day 80,         !- Wednesday Schedule:Day Name
    Schedule Day 80,         !- Thursday Schedule:Day Name
    Schedule Day 80,         !- Friday Schedule:Day Name
    Schedule Day 80,         !- Saturday Schedule:Day Name
    Schedule Day 80,         !- Holiday Schedule:Day Name
    Schedule Day 80,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 80,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 80,         !- CustomDay1 Schedule:Day Name
    Schedule Day 80;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 81,         !- Sunday Schedule:Day Name
    Schedule Day 81,         !- Monday Schedule:Day Name
    Schedule Day 81,         !- Tuesday Schedule:Day Name
    Schedule Day 81,         !- Wednesday Schedule:Day Name
    Schedule Day 81,         !- Thursday Schedule:Day Name
    Schedule Day 81,         !- Friday Schedule:Day Name
    Schedule Day 81,         !- Saturday Schedule:Day Name
    Schedule Day 81,         !- Holiday Schedule:Day Name
    Schedule Day 81,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 81,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 81,         !- CustomDay1 Schedule:Day Name
    Schedule Day 81;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan2-Jun11,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun12-Jun18,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun19-Sep10,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep11-Sep17,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep18-Dec31,  !- Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan2-Jun11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    11,                      !- End Day 2
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun12-Jun18,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    12,                      !- Start Day 3
    6,                       !- End Month 3
    18,                      !- End Day 3
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun19-Sep10,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    19,                      !- Start Day 4
    9,                       !- End Month 4
    10,                      !- End Day 4
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep11-Sep17,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    11,                      !- Start Day 5
    9,                       !- End Month 5
    17,                      !- End Day 5
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep18-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    18,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary CLGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Monday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Thursday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Friday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Saturday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Saturday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary Kitchen_Exhaust_SCH,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31,  !- Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Sunday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Monday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Tuesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Wednesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Thursday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Friday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Saturday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Holiday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Booster Temp - 180.00000000000006F,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits 5,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6f,  !- Name
    Temperature Schedule Type Limits 6,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:File,
    New York 2019 Historical Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    historical_hourly_co2e_2019.csv,  !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    NYSTc 2030 Future Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    future_hourly_co2e_2030.csv,  !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    Building Story 1 ThermalZone 1 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 1 ThermalZone 1 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 1 ThermalZone 1 PSZ-AC Supply Branches,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 1 ThermalZone 1 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 1 ThermalZone 1 PSZ-AC OA System,  !- Component 1 Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 1 ThermalZone 1 PSZ-AC OA System,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 1 ThermalZone 1 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 1 ThermalZone 1 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 1 ThermalZone 1 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 1 ThermalZone 1 PSZ-AC OA System Controller,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory1ThermalZone1PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 1 ThermalZone 1 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 1 ThermalZone 1 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 1 ThermalZone 1 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 1 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 1 ThermalZone 1 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 1 ThermalZone 1 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 1 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 1 ThermalZone 1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 1 ThermalZone 1 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 1 ThermalZone 1 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 1 ThermalZone 1 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -4.14703e-05,            !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    PSZ-AC DX Unitary Package EIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 1 ThermalZone 1 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 1 ThermalZone 1 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 1 ThermalZone 1,  !- Control Zone Name
    Building Story 1 ThermalZone 1 Zone Air Node,  !- Zone Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 1 ThermalZone 1 PSZ-AC Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 1 ThermalZone 1 PSZ-AC Return Path,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 1 ThermalZone 1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 1 ThermalZone 2 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 1 ThermalZone 2 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 1 ThermalZone 2 PSZ-AC Supply Branches,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 1 ThermalZone 2 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 1 ThermalZone 2 PSZ-AC OA System,  !- Component 1 Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 1 ThermalZone 2 PSZ-AC OA System,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 1 ThermalZone 2 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 1 ThermalZone 2 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 1 ThermalZone 2 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 1 ThermalZone 2 PSZ-AC OA System Controller,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory1ThermalZone2PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 1 ThermalZone 2 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 1 ThermalZone 2 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 1 ThermalZone 2 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 2 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 1 ThermalZone 2 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 1 ThermalZone 2 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 2 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 1 ThermalZone 2,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 1 ThermalZone 2 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 1 ThermalZone 2 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 1 ThermalZone 2 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 1 ThermalZone 2 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 1 ThermalZone 2 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 1 ThermalZone 2,  !- Control Zone Name
    Building Story 1 ThermalZone 2 Zone Air Node,  !- Zone Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 1 ThermalZone 2 PSZ-AC Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 1 ThermalZone 2 PSZ-AC Return Path,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 1 ThermalZone 2 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 1 ThermalZone 3 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 1 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 1 ThermalZone 3 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 1 ThermalZone 3 PSZ-AC Supply Branches,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 1 ThermalZone 3 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 1 ThermalZone 3 PSZ-AC OA System,  !- Component 1 Name
    Building Story 1 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 1 ThermalZone 3 PSZ-AC OA System,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 1 ThermalZone 3 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 1 ThermalZone 3 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 1 ThermalZone 3 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 1 ThermalZone 3 PSZ-AC OA System Controller,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory1ThermalZone3PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 1 ThermalZone 3 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 1 ThermalZone 3 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 1 ThermalZone 3 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 3 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 1 ThermalZone 3 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 1 ThermalZone 3 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 3 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 1 ThermalZone 3,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 1 ThermalZone 3 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 1 ThermalZone 3 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 1 ThermalZone 3 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
