    -3.78630460318163e-10,20.1018608594124,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.78630460318163e-10,20.1018608594124,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842445225336,2.8284297972365,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842445225336,2.8284297972365,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842979682246,17.2734364071237,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842979682246,17.2734364071237,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842445225336,2.8284297972365,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842445225336,2.8284297972365,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842445225336,2.8284297972365,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842979682246,17.2734364071237,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -3.78630460318163e-10,20.1018608594124,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    97.7132970245093;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 2 Thermostat,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 2 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 3 ThermalZone 2 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone 2 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 2 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone 2 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone 2 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 10,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 2 PTAC 1spd DX AC Clg Coil 30kBtu/hr 9.5EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 2 PTAC OA Mixer,  !- Name
    Building Story 3 ThermalZone 2 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 2 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 2 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 2 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 2 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 3 ThermalZone 2 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 10,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 10 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 10 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 2 PTAC 1spd DX AC Clg Coil 30kBtu/hr 9.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.29940335082439,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 2 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 3 ThermalZone 2 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 3 Space 2,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 3,!- Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.78630460318163e-10,20.1018608594124,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    27.4644311988051,20.101912758757,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    24.6360120914218,17.2734776166706,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842979682246,17.2734364071237,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4644311988051,20.101912758757,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    27.4644311988051,20.101912758757,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.78630460318163e-10,20.1018608594124,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.78630460318163e-10,20.1018608594124,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.4390311988051,20.1019127107588,9.04400134012168,  !- X,Y,Z ==> Vertex 1 {m}
    27.4390311988051,20.1019127107588,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    0.025399999621321,20.1018609074106,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    0.025399999621321,20.1018609074106,9.04400134012168;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6360120914218,17.2734776166706,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    24.6360120914218,17.2734776166706,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    27.4644311988051,20.101912758757,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    27.4644311988051,20.101912758757,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842979682246,17.2734364071237,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842979682246,17.2734364071237,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    24.6360120914218,17.2734776166706,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    24.6360120914218,17.2734776166706,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.78630460318163e-10,20.1018608594124,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -3.78630460318163e-10,20.1018608594124,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842979682246,17.2734364071237,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842979682246,17.2734364071237,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842979682246,17.2734364071237,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    24.6360120914218,17.2734776166706,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    27.4644311988051,20.101912758757,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -3.78630460318163e-10,20.1018608594124,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    139.362431133741;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 3 Thermostat,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 3 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 3 Exhaust Node List,  !- Name
    Building Story 3 ThermalZone 3 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone 3 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 3 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone 3 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone 3 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 11,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 3 PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.6EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 3 PTAC OA Mixer,  !- Name
    Building Story 3 ThermalZone 3 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 3 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 3 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 3 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 3 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 3 ThermalZone 3 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 11,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 11 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 11 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 3 PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.6EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.33622304485442,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 3 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 3 ThermalZone 3 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 3 Space 3,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 4,!- Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4644311988051,20.101912758757,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    27.4645071723924,5.1900175641606e-05,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    24.6360720302707,2.82847100752358,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    24.6360120914218,17.2734776166706,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4645071723924,5.1900175641606e-05,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    27.4645071723924,5.1900175641606e-05,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    27.4644311988051,20.101912758757,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    27.4644311988051,20.101912758757,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.4645070763949,0.0254519001754602,9.04473621432734,  !- X,Y,Z ==> Vertex 1 {m}
    27.4645070763949,0.0254519001754602,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    27.4644312948026,20.0765127587572,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    27.4644312948026,20.0765127587572,9.04473621432734;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6360720302707,2.82847100752358,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    24.6360720302707,2.82847100752358,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    27.4645071723924,5.1900175641606e-05,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    27.4645071723924,5.1900175641606e-05,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6360120914218,17.2734776166706,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    24.6360120914218,17.2734776166706,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    24.6360720302707,2.82847100752358,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    24.6360720302707,2.82847100752358,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4644311988051,20.101912758757,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    27.4644311988051,20.101912758757,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    24.6360120914218,17.2734776166706,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    24.6360120914218,17.2734776166706,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6360120914218,17.2734776166706,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    24.6360720302707,2.82847100752358,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    27.4645071723924,5.1900175641606e-05,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    27.4644311988051,20.101912758757,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    97.7132970220423;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 4 Thermostat,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 4 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 4 Exhaust Node List,  !- Name
    Building Story 3 ThermalZone 4 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone 4 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 4 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone 4 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone 4 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 12,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 4 PTAC 1spd DX AC Clg Coil 26kBtu/hr 9.5EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 4 PTAC OA Mixer,  !- Name
    Building Story 3 ThermalZone 4 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 4 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 4 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 4 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 4 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 3 ThermalZone 4 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 12,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 12,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 12 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 12 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 4 PTAC 1spd DX AC Clg Coil 26kBtu/hr 9.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.29940335082439,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 4 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 3 ThermalZone 4 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 3 Space 4,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    6,                       !- Begin Month
    30,                      !- Begin Day of Month
    2022,                    !- Begin Year
    6,                       !- End Month
    30,                      !- End Day of Month
    2022,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31044676686054,        !- Conductivity {W/m-K}
    2322.00146636525,        !- Density {kg/m3}
    832.5567858096,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202509043390129,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-17.04,  !- Name
    Smooth,                  !- Roughness
    3.00071808532413,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-18.23,  !- Name
    Smooth,                  !- Roughness
    3.21036394736381,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical IEAD Roof R-31.25,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-30.13,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-19.61,  !- Name
    Typical Insulation R-17.04,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-2.0,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-1.15;  !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-18.23,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

  Construction,
    U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  ScheduleTypeLimits,
    Emissions Sch File Type Limits;  !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    10 space(s) Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00656415735706231,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.0195594148274627,      !- Value Until Time 3
    09:00,                   !- Time 4
    0.00612063321131486,     !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.000310466902023218,    !- Value Until Time 6
    15:00,                   !- Time 7
    0,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0.00217326831416252,     !- Value Until Time 8
    17:00,                   !- Time 9
    0.00904789257324805,     !- Value Until Time 9
    18:00,                   !- Time 10
    0.0153459354428619,      !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.0056771090655674,      !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    10 space(s) Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10 space(s) Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00656415735706231,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.0201359962169344,      !- Value Until Time 3
    09:00,                   !- Time 4
    0.00612063321131486,     !- Value Until Time 4
    15:00,                   !- Time 5
    0,                       !- Value Until Time 5
    16:00,                   !- Time 6
    0.00217326831416252,     !- Value Until Time 6
    17:00,                   !- Time 7
    0.00962447396271974,     !- Value Until Time 7
    18:00,                   !- Time 8
    0.0153459354428619,      !- Value Until Time 8
    20:00,                   !- Time 9
    0,                       !- Value Until Time 9
    21:00,                   !- Time 10
    0.0056771090655674,      !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    10 space(s) Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise All Off Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise All Off Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise All Off Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23
    0.29;                    !- Value Until Time 23

  Schedule:Day:Interval,
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13
    0.1;                     !- Value Until Time 13

  Schedule:Day:Interval,
    ApartmentMidRise BLDG_ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise BLDG_ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    29.4,                    !- Value Until Time 1
    08:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    17:00,                   !- Time 3
    23.9,                    !- Value Until Time 3
    18:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    24:00,                   !- Time 5
    29.4;                    !- Value Until Time 5

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    18:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    24:00,                   !- Time 4
    29.4;                    !- Value Until Time 4

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    08:00,                   !- Time 2
    18.3,                    !- Value Until Time 2
    17:00,                   !- Time 3
    21.1,                    !- Value Until Time 3
    18:00,                   !- Time 4
    18.3,                    !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    18:00,                   !- Time 3
    18.3,                    !- Value Until Time 3
    24:00,                   !- Time 4
    15.6;                    !- Value Until Time 4

  Schedule:Day:Interval,
    ApartmentMidRise INF_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_COR_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_COR_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_COR_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_OFF_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_OFF_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise INF_OFF_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise All Off Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise All Off Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Monday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Friday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise All Off Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise All Off Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise All Off Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise All Off Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise All Off,!- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise All Off Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise APT_DHW_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Monday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Friday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise BLDG_ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Monday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Friday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Monday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Friday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise INF_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise INF_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise INF_COR_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise INF_COR_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise INF_OFF_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan1-Jan1,  !- Name
    10 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Sunday,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Sunday,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Sunday,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan2-Dec31,  !- Name
    10 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Default,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Default,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Default,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Default,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule,       !- Name
    ,                        !- Schedule Type Limits Name
    Elevator Schedule Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 180F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot Water Loop Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6f,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:File,
    New York 2019 Historical Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    historical_hourly_co2e_2019.csv,  !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    NYSTc 2030 Future Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    future_hourly_co2e_2030.csv,  !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Hot Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Hot Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Hot Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Hot Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Hot Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop Pump,     !- Component 1 Name
    Hot Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Hot Water Loop Pump,     !- Name
    Hot Water Loop Supply Inlet Node,  !- Inlet Node Name
    Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler 472kBtu/hr 0.8 Thermal Eff,  !- Component 1 Name
    Boiler Inlet Water Node, !- Component 1 Inlet Node Name
    Boiler Outlet Water Node;!- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler 472kBtu/hr 0.8 Thermal Eff,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler with No Minimum Turndown,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Boiler Inlet Water Node, !- Boiler Water Inlet Node Name
    Boiler Outlet Water Node,!- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Cubic,
    Boiler with No Minimum Turndown,  !- Name
    0.7463,                  !- Coefficient1 Constant
    1.3196,                  !- Coefficient2 x
    -2.2154,                 !- Coefficient3 x**2
    1.1674,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,  !- Component 1 Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,  !- Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Outlet,  !- Component 1 Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,  !- Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Hot Water Loop Temp - 180F,  !- Schedule Name
    Hot Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 18 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 19 Name

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 17 Name

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 17 Name

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet,  !- Component 1 Name
    Hot Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,  !- Name
    Hot Water Loop Demand Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Coil Bypass,  !- Component 1 Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,  !- Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil,  !- Component 1 Name
    Hot Water Loop Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 1,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 1 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 1 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 2,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 2 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 2 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 3,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 3 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 3 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 4,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 4 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 4 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 5,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 5 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 5 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 6,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 6 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 6 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 7,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 7 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 7 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 8,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 8 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 8 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 9,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 9 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 9 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 10,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 10 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 10 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 11,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 11 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 11 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 12,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 12 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 12 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 13,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 13 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 13 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 14,  !- Component 1 Name
    Hot Water Loop Water Htg Coil 14 Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 14 Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet,  !- Component 1 Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,  !- Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler 472kBtu/hr 0.8 Thermal Eff;  !- Equipment 1 Name

  PlantLoop,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branches,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 1,  !- Branch 2 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 2,  !- Branch 3 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Splitter,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Mixer,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Water Mains Pressure Driven,  !- Component 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Water Mains Pressure Driven,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    10X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff,  !- Component 1 Name
    10X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    10X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    10X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff,  !- Name
    1.89270589198493,        !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.2140344444,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.82,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.29856861465533,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    2.29856861465533,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    10X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    10X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    10X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Outlet Node Name

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Component 1 Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branches,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 1,  !- Branch 2 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 2,  !- Branch 3 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Branch,  !- Branch 4 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Splitter,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Mixer,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Pipe 200.0ft,  !- Component 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Pipe 200.0ft Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Indoor,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Pipe 200.0ft,  !- Name
    Uninsulated copper pipe 0.75in type L,  !- Construction Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Fluid Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Pipe 200.0ft Outlet Water Node,  !- Fluid Outlet Node Name
    Schedule,                !- Environment Type
    ,                        !- Ambient Temperature Zone Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Temp - 70F,  !- Ambient Temperature Schedule Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph,  !- Ambient Air Velocity Schedule Name
    0.019939,                !- Pipe Inside Diameter {m}
    60.96;                   !- Pipe Length {m}

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Outlet Node Name

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MidriseApartment Apartment - 90.1-2013 10 units WUC 0.58gpm at 140F,  !- Component 1 Name
    MidriseApartment Apartment - 90.1-2013 10 units WUC 0.58gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 10 units WUC 0.58gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    MidriseApartment Apartment - 90.1-2013 10 units WUC 0.58gpm at 140F,  !- Name
    MidriseApartment Apartment - 90.1-2013 10 units WUC 0.58gpm at 140F Inlet Water Node,  !- Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 10 units WUC 0.58gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MidriseApartment Apartment - 90.1-2013 10 units Service Water Use 0.58gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MidriseApartment Apartment - 90.1-2013 10 units Service Water Use 0.58gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    3.65923139117086e-05,    !- Peak Flow Rate {m3/s}
    ApartmentMidRise APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Pipe,  !- Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Component 1 Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Inlet Node Name
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    MidriseApartment Apartment - 90.1-2013 Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    10X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff;  !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  OutputControl:ReportingTolerances,
    0.555555555555556,       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.555555555555556;       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Laramie General Brees Field_WY_USA,  !- Name
    41.315077,               !- Latitude {deg}
    -105.579585,             !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    2215;                    !- Elevation {m}

  Site:GroundTemperature:FCfactorMethod,8.6,2.8,-4.1,-8.8,-2.2,0.3,6.7,10.1,16.5,20.6,19.2,14.7;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    8.96666666666667,        !- Annual Average Outdoor Air Temperature {C}
    26.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.8,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  Exterior:Lights,
    Building Facades,        !- Name
    Schedule Ruleset 1,      !- Schedule Name
    414.921458287146,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Building Facades;        !- End-Use Subcategory

  Exterior:Lights,
    Main Entries,            !- Name
    Schedule Ruleset 2,      !- Schedule Name
    240,                     !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Main Entries;            !- End-Use Subcategory

  Exterior:Lights,
    Other Doors,             !- Name
    Schedule Ruleset 2,      !- Schedule Name
    33.8164388295244,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Other Doors;             !- End-Use Subcategory

  Exterior:Lights,
    Parking Areas and Drives,!- Name
    Schedule Ruleset 2,      !- Schedule Name
    927.919481156609,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Parking Areas and Drives;!- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 49,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 50,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 53,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 54,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 55,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 56,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 57,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 58,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 59,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 60,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 46,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 47,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 48,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 49,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 50,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 52,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 53,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 54,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 58,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 59,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 60,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 61,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 62,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 63,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 64,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 65,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 66,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 67,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 68,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 69,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 70,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 71,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 72,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 73,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 74,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 75,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 76,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 77,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 78,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 79,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 80,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 81,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 82,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 83,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 84,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 85,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 86,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 87,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 88,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 89,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 90,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Output:Variable,EMS,Future_Hourly_Electricity_Emissions,hourly;

  Output:Variable,*,FangerPPD,Timestep;

  Output:Variable,*,Time Not Comfortable Summer Clothes,Timestep;

  Output:Variable,*,Time Not Comfortable Winter Clothes,Timestep;

  Output:Variable,*,Time Not Comfortable Summer Or Winter Clothes,Timestep;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Timestep;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,Timestep;

  Output:Variable,EMS,Historical_Hourly_Electricity_Emissions,hourly;

  Output:Variable,EMS,Future_Annual_Electricity_Emissions,hourly;

  Output:Variable,EMS,Historical_Annual_Electricity_Emissions,hourly;

  Output:Variable,EMS,Future_Hourly_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Historical_Hourly_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Future_Annual_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Historical_Annual_Electricity_Emissions_Intensity,hourly;

  Output:Variable,*,FangerPMV,Timestep;

  EnergyManagementSystem:Sensor,
    Ele_Sen,                 !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Purchased Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Fut_Sen,                 !- Name
    NYSTc 2030 Future Hourly Emissions Sch,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    His_Sen,                 !- Name
    New York 2019 Historical Hourly Emissions Sch,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Program,
    Emissions_Calc_Prgm,     !- Name
    SET fut_hr_val = Fut_Sen,!- Program Line 1
    SET his_hr_val = His_Sen,!- Program Line 2
    SET fut_yr_val = 92,     !- <none>
    SET his_yr_val = 583,    !- <none>
    SET elec = Ele_Sen,      !- <none>
    SET conv = 1000000 * 60 * 60,  !- <none>
    SET conv_kg_mt = 0.001,  !- <none>
    SET fut_hr = (fut_hr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET his_hr = (his_hr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET fut_yr = (fut_yr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET his_yr = (his_yr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET fut_hr_intensity = fut_hr * 1000 / 17827.991406445635,  !- <none>
    SET his_hr_intensity = his_hr * 1000 / 17827.991406445635,  !- <none>
    SET fut_yr_intensity = fut_yr * 1000 / 17827.991406445635,  !- <none>
    SET his_yr_intensity = his_yr * 1000 / 17827.991406445635;  !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    Emissions Calc Prgm,     !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    Emissions_Calc_Prgm;     !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Future_Annual_Electricity_Emissions,  !- Name
    fut_yr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Annual_Electricity_Emissions_Intensity,  !- Name
    fut_yr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Hourly_Electricity_Emissions,  !- Name
    fut_hr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Hourly_Electricity_Emissions_Intensity,  !- Name
    fut_hr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Annual_Electricity_Emissions,  !- Name
    his_yr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Annual_Electricity_Emissions_Intensity,  !- Name
    his_yr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Hourly_Electricity_Emissions,  !- Name
    his_hr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Hourly_Electricity_Emissions_Intensity,  !- Name
    his_hr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Output:Variable,Hot Water Loop Demand Outlet Node,System Node Temperature,timestep;

  Output:Variable,Hot Water Loop Demand Inlet Node,System Node Temperature,timestep;

  Output:Variable,Hot Water Loop Demand Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,*,Site Mains Water Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Relative Humidity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Heating:NaturalGas,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorLighting:Electricity,hourly;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:EnergyTransfer,hourly;

  Output:Meter,WaterSystems:EnergyTransfer,hourly;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,hourly;

  Output:Variable,*,Site Mains Water Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;

  Output:Meter,Cooling:Electricity,timestep;

  Output:Meter,Heating:Electricity,timestep;

  Output:Meter,Heating:NaturalGas,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  Output:Meter,Fans:Electricity,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,ExteriorLighting:Electricity,timestep;

  Output:Meter,Gas:Facility,timestep;

  Output:Meter,Heating:EnergyTransfer,timestep;

  Output:Meter,WaterSystems:EnergyTransfer,timestep;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,timestep;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,timestep;

  Output:Meter,Heating:FuelOilNo2,Timestep;

  Output:Meter,Heating:Propane,Timestep;

  Output:Meter,Heating:DistrictCooling,Timestep;

  Output:Meter,Heating:DistrictHeating,Timestep;

  Output:Meter,Heating:Water,Timestep;

  Output:Meter,Cooling:NaturalGas,Timestep;

  Output:Meter,Cooling:FuelOilNo2,Timestep;

  Output:Meter,Cooling:Propane,Timestep;

  Output:Meter,Cooling:DistrictCooling,Timestep;

  Output:Meter,Cooling:DistrictHeating,Timestep;

  Output:Meter,Cooling:Water,Timestep;

  Output:Meter,InteriorLights:NaturalGas,Timestep;

  Output:Meter,InteriorLights:FuelOilNo2,Timestep;

  Output:Meter,InteriorLights:Propane,Timestep;

  Output:Meter,InteriorLights:DistrictCooling,Timestep;

  Output:Meter,InteriorLights:DistrictHeating,Timestep;

  Output:Meter,InteriorLights:Water,Timestep;

  Output:Meter,ExteriorLights:Electricity,Timestep;

  Output:Meter,ExteriorLights:NaturalGas,Timestep;

  Output:Meter,ExteriorLights:FuelOilNo2,Timestep;

  Output:Meter,ExteriorLights:Propane,Timestep;

  Output:Meter,ExteriorLights:DistrictCooling,Timestep;

  Output:Meter,ExteriorLights:DistrictHeating,Timestep;

  Output:Meter,ExteriorLights:Water,Timestep;

  Output:Meter,InteriorEquipment:NaturalGas,Timestep;

  Output:Meter,InteriorEquipment:FuelOilNo2,Timestep;

  Output:Meter,InteriorEquipment:Propane,Timestep;

  Output:Meter,InteriorEquipment:DistrictCooling,Timestep;

  Output:Meter,InteriorEquipment:DistrictHeating,Timestep;

  Output:Meter,InteriorEquipment:Water,Timestep;

  Output:Meter,ExteriorEquipment:Electricity,Timestep;

  Output:Meter,ExteriorEquipment:NaturalGas,Timestep;

  Output:Meter,ExteriorEquipment:FuelOilNo2,Timestep;

  Output:Meter,ExteriorEquipment:Propane,Timestep;

  Output:Meter,ExteriorEquipment:DistrictCooling,Timestep;

  Output:Meter,ExteriorEquipment:DistrictHeating,Timestep;

  Output:Meter,ExteriorEquipment:Water,Timestep;

  Output:Meter,Fans:NaturalGas,Timestep;

  Output:Meter,Fans:FuelOilNo2,Timestep;

  Output:Meter,Fans:Propane,Timestep;

  Output:Meter,Fans:DistrictCooling,Timestep;

  Output:Meter,Fans:DistrictHeating,Timestep;

  Output:Meter,Fans:Water,Timestep;

  Output:Meter,Pumps:Electricity,Timestep;

  Output:Meter,Pumps:NaturalGas,Timestep;

  Output:Meter,Pumps:FuelOilNo2,Timestep;

  Output:Meter,Pumps:Propane,Timestep;

  Output:Meter,Pumps:DistrictCooling,Timestep;

  Output:Meter,Pumps:DistrictHeating,Timestep;

  Output:Meter,Pumps:Water,Timestep;

  Output:Meter,HeatRejection:Electricity,Timestep;

  Output:Meter,HeatRejection:NaturalGas,Timestep;

  Output:Meter,HeatRejection:FuelOilNo2,Timestep;

  Output:Meter,HeatRejection:Propane,Timestep;

  Output:Meter,HeatRejection:DistrictCooling,Timestep;

  Output:Meter,HeatRejection:DistrictHeating,Timestep;

  Output:Meter,HeatRejection:Water,Timestep;

  Output:Meter,Humidifier:Electricity,Timestep;

  Output:Meter,Humidifier:NaturalGas,Timestep;

  Output:Meter,Humidifier:FuelOilNo2,Timestep;

  Output:Meter,Humidifier:Propane,Timestep;

  Output:Meter,Humidifier:DistrictCooling,Timestep;

  Output:Meter,Humidifier:DistrictHeating,Timestep;

  Output:Meter,Humidifier:Water,Timestep;

  Output:Meter,HeatRecovery:Electricity,Timestep;

  Output:Meter,HeatRecovery:NaturalGas,Timestep;

  Output:Meter,HeatRecovery:FuelOilNo2,Timestep;

  Output:Meter,HeatRecovery:Propane,Timestep;

  Output:Meter,HeatRecovery:DistrictCooling,Timestep;

  Output:Meter,HeatRecovery:DistrictHeating,Timestep;

  Output:Meter,HeatRecovery:Water,Timestep;

  Output:Meter,WaterSystems:Electricity,Timestep;

  Output:Meter,WaterSystems:NaturalGas,Timestep;

  Output:Meter,WaterSystems:FuelOilNo2,Timestep;

  Output:Meter,WaterSystems:Propane,Timestep;

  Output:Meter,WaterSystems:DistrictCooling,Timestep;

  Output:Meter,WaterSystems:DistrictHeating,Timestep;

  Output:Meter,WaterSystems:Water,Timestep;

  Output:Meter,Refrigeration:Electricity,Timestep;

  Output:Meter,Refrigeration:NaturalGas,Timestep;

  Output:Meter,Refrigeration:FuelOilNo2,Timestep;

  Output:Meter,Refrigeration:Propane,Timestep;

  Output:Meter,Refrigeration:DistrictCooling,Timestep;

  Output:Meter,Refrigeration:DistrictHeating,Timestep;

  Output:Meter,Refrigeration:Water,Timestep;

  Output:Meter,Generators:Electricity,Timestep;

  Output:Meter,Generators:NaturalGas,Timestep;

  Output:Meter,Generators:FuelOilNo2,Timestep;

  Output:Meter,Generators:Propane,Timestep;

  Output:Meter,Generators:DistrictCooling,Timestep;

  Output:Meter,Generators:DistrictHeating,Timestep;

  Output:Meter,Generators:Water,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,FuelOilNo2:Facility,Timestep;

  Output:Meter,Propane:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

  Output:Meter,DistrictHeating:Facility,Timestep;

  Output:Meter,Water:Facility,Timestep;

  Output:Meter,HeatRejection:Gasoline,Timestep;

  Output:Meter,HeatRejection:Diesel,Timestep;

  Output:Meter,HeatRejection:Coal,Timestep;

  Output:Meter,HeatRejection:FuelOilNo1,Timestep;

  Output:Meter,HeatRejection:OtherFuel1,Timestep;

  Output:Meter,HeatRejection:Steam,Timestep;

  Meter:Custom,
    HeatRejection:OtherFuels,!- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    HeatRejection:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    HeatRejection:Diesel,    !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    HeatRejection:Coal,      !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    HeatRejection:FuelOilNo1,!- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    HeatRejection:OtherFuel1,!- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    HeatRejection:Steam;     !- Output Variable or Meter Name 6

  Output:Meter,HeatRejection:OtherFuels,Timestep;

  Output:Meter,Heating:Gasoline,Timestep;

  Output:Meter,Heating:Diesel,Timestep;

  Output:Meter,Heating:Coal,Timestep;

  Output:Meter,Heating:FuelOilNo1,Timestep;

  Output:Meter,Heating:OtherFuel1,Timestep;

  Output:Meter,Heating:Steam,Timestep;

  Meter:Custom,
    Heating:OtherFuels,      !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    Heating:Gasoline,        !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    Heating:Diesel,          !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    Heating:Coal,            !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    Heating:FuelOilNo1,      !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    Heating:OtherFuel1,      !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    Heating:Steam;           !- Output Variable or Meter Name 6

  Output:Meter,Heating:OtherFuels,Timestep;

  Output:Meter,WaterSystems:Gasoline,Timestep;

  Output:Meter,WaterSystems:Diesel,Timestep;

  Output:Meter,WaterSystems:Coal,Timestep;

  Output:Meter,WaterSystems:FuelOilNo1,Timestep;

  Output:Meter,WaterSystems:OtherFuel1,Timestep;

  Output:Meter,WaterSystems:Steam,Timestep;

  Meter:Custom,
    WaterSystems:OtherFuels, !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    WaterSystems:Gasoline,   !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    WaterSystems:Diesel,     !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    WaterSystems:Coal,       !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    WaterSystems:FuelOilNo1, !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    WaterSystems:OtherFuel1, !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    WaterSystems:Steam;      !- Output Variable or Meter Name 6

  Output:Meter,WaterSystems:OtherFuels,Timestep;

  Output:Meter,InteriorEquipment:Gasoline,Timestep;

  Output:Meter,InteriorEquipment:Diesel,Timestep;

  Output:Meter,InteriorEquipment:Coal,Timestep;

  Output:Meter,InteriorEquipment:FuelOilNo1,Timestep;

  Output:Meter,InteriorEquipment:OtherFuel1,Timestep;

  Output:Meter,InteriorEquipment:Steam,Timestep;

  Meter:Custom,
    InteriorEquipment:OtherFuels,  !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    InteriorEquipment:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    InteriorEquipment:Diesel,!- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    InteriorEquipment:Coal,  !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    InteriorEquipment:FuelOilNo1,  !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    InteriorEquipment:OtherFuel1,  !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    InteriorEquipment:Steam; !- Output Variable or Meter Name 6

  Output:Meter,InteriorEquipment:OtherFuels,Timestep;

  Meter:Custom,
    OtherFuels:Facility,     !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    HeatRejection:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    HeatRejection:Diesel,    !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    HeatRejection:Coal,      !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    HeatRejection:FuelOilNo1,!- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    HeatRejection:OtherFuel1,!- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    HeatRejection:Steam,     !- Output Variable or Meter Name 6
    ,                        !- Key Name 7
    Heating:Gasoline,        !- Output Variable or Meter Name 7
    ,                        !- Key Name 8
    Heating:Diesel,          !- Output Variable or Meter Name 8
    ,                        !- Key Name 9
    Heating:Coal,            !- Output Variable or Meter Name 9
    ,                        !- Key Name 10
    Heating:FuelOilNo1,      !- Output Variable or Meter Name 10
    ,                        !- Key Name 11
    Heating:OtherFuel1,      !- Output Variable or Meter Name 11
    ,                        !- Key Name 12
    Heating:Steam,           !- Output Variable or Meter Name 12
    ,                        !- Key Name 13
    WaterSystems:Gasoline,   !- Output Variable or Meter Name 13
    ,                        !- Key Name 14
    WaterSystems:Diesel,     !- Output Variable or Meter Name 14
    ,                        !- Key Name 15
    WaterSystems:Coal,       !- Output Variable or Meter Name 15
    ,                        !- Key Name 16
    WaterSystems:FuelOilNo1, !- Output Variable or Meter Name 16
    ,                        !- Key Name 17
    WaterSystems:OtherFuel1, !- Output Variable or Meter Name 17
    ,                        !- Key Name 18
    WaterSystems:Steam,      !- Output Variable or Meter Name 18
    ,                        !- Key Name 19
    InteriorEquipment:Gasoline,  !- Output Variable or Meter Name 19
    ,                        !- Key Name 20
    InteriorEquipment:Diesel,!- Output Variable or Meter Name 20
    ,                        !- Key Name 21
    InteriorEquipment:Coal,  !- Output Variable or Meter Name 21
    ,                        !- Key Name 22
    InteriorEquipment:FuelOilNo1,  !- Output Variable or Meter Name 22
    ,                        !- Key Name 23
    InteriorEquipment:OtherFuel1,  !- Output Variable or Meter Name 23
    ,                        !- Key Name 24
    InteriorEquipment:Steam; !- Output Variable or Meter Name 24

  Output:Meter,OtherFuels:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,ElectricityProduced:Facility,Timestep;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Timestep;

  Output:Meter:MeterFileOnly,DistrictCooling:Facility,Timestep;

  Output:Meter:MeterFileOnly,DistrictHeating:Facility,Timestep;

  Output:Meter:MeterFileOnly,Propane:Facility,Timestep;

  Output:Meter:MeterFileOnly,FuelOilNo2:Facility,Timestep;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,District Cooling Chilled Water Rate,Timestep;

  Output:Variable,*,District Cooling Mass Flow Rate,Timestep;

  Output:Variable,*,District Cooling Inlet Temperature,Timestep;

  Output:Variable,*,District Cooling Outlet Temperature,Timestep;

  Output:Variable,*,District Heating Hot Water Rate,Timestep;

  Output:Variable,*,District Heating Mass Flow Rate,Timestep;

  Output:Variable,*,District Heating Inlet Temperature,Timestep;

  Output:Variable,*,District Heating Outlet Temperature,Timestep;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Timestep;

  Output:Variable,*,Heating Coil Heating Rate,Timestep;

  Output:Variable,*,ExteriorEquipment:Electricity,Timestep;

  Output:Variable,*,Ice Thermal Storage End Fraction,Timestep;

  Output:Variable,*,Cooling coil Ice Thermal Storage End Fraction,Timestep;

  Output:Variable,*,Future_Annual_Electricity_Emissions,Timestep;

  Output:Variable,*,Future_Hourly_Electricity_Emissions,Timestep;

  Output:Variable,*,Historical_Annual_Electricity_Emissions,Timestep;

  Output:Variable,*,Historical_Hourly_Electricity_Emissions,Timestep;

  Output:Variable,*,Future_Annual_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Future_Hourly_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Historical_Annual_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Historical_Hourly_Electricity_Emissions_Intensity,Timestep;

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

