    Building Story 1 ThermalZone 4 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 1 ThermalZone 4 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 1 ThermalZone 4 PSZ-AC Supply Branches,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 1 ThermalZone 4 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 1 ThermalZone 4 PSZ-AC OA System,  !- Component 1 Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 1 ThermalZone 4 PSZ-AC OA System,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 1 ThermalZone 4 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 1 ThermalZone 4 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 1 ThermalZone 4 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 1 ThermalZone 4 PSZ-AC OA System Controller,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory1ThermalZone4PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 1 ThermalZone 4 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 1 ThermalZone 4 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 1 ThermalZone 4 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 4 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 1 ThermalZone 4 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 1 ThermalZone 4 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 4 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 1 ThermalZone 4,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 1 ThermalZone 4 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 1 ThermalZone 4 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 1 ThermalZone 4 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 1 ThermalZone 4 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 1 ThermalZone 4 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 1 ThermalZone 4,  !- Control Zone Name
    Building Story 1 ThermalZone 4 Zone Air Node,  !- Zone Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 1 ThermalZone 4 PSZ-AC Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 1 ThermalZone 4 PSZ-AC Return Path,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 1 ThermalZone 4 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 1 ThermalZone PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 1 ThermalZone PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 1 ThermalZone PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 1 ThermalZone PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 1 ThermalZone PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 1 ThermalZone PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 1 ThermalZone PSZ-AC Supply Branches,  !- Name
    Building Story 1 ThermalZone PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 1 ThermalZone PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 1 ThermalZone PSZ-AC OA System,  !- Component 1 Name
    Building Story 1 ThermalZone PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 1 ThermalZone PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 1 ThermalZone PSZ-AC OA System,  !- Name
    Building Story 1 ThermalZone PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 1 ThermalZone PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 1 ThermalZone PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 1 ThermalZone PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 1 ThermalZone PSZ-AC OA System Controller,  !- Name
    Building Story 1 ThermalZone PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 1 ThermalZone PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 1 ThermalZone PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory1ThermalZonePSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 1 ThermalZone PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 1 ThermalZone PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 1 ThermalZone PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 1 ThermalZone PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 1 ThermalZone PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 1 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 1 ThermalZone PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 1 ThermalZone,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 1 ThermalZone PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 1 ThermalZone PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 1 ThermalZone PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 1 ThermalZone PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 1 ThermalZone PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 1 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 1 ThermalZone Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 1 ThermalZone,  !- Control Zone Name
    Building Story 1 ThermalZone Zone Air Node,  !- Zone Node Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 1 ThermalZone PSZ-AC Building Story 1 ThermalZone PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 1 ThermalZone PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Building Story 1 ThermalZone PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 1 ThermalZone PSZ-AC Return Path,  !- Name
    Building Story 1 ThermalZone PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Building Story 1 ThermalZone PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 1 ThermalZone Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 2 ThermalZone 1 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 2 ThermalZone 1 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 9,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 2 ThermalZone 1 PSZ-AC Supply Branches,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 2 ThermalZone 1 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 2 ThermalZone 1 PSZ-AC OA System,  !- Component 1 Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 2 ThermalZone 1 PSZ-AC OA System,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 2 ThermalZone 1 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 2 ThermalZone 1 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 2 ThermalZone 1 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 2 ThermalZone 1 PSZ-AC OA System Controller,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory2ThermalZone1PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 10,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 2 ThermalZone 1 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 2 ThermalZone 1 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 2 ThermalZone 1 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 1 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 2 ThermalZone 1 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 2 ThermalZone 1 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 1 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 2 ThermalZone 1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 2 ThermalZone 1 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 2 ThermalZone 1 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 2 ThermalZone 1 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 9,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 2 ThermalZone 1 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 2 ThermalZone 1 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 2 ThermalZone 1,  !- Control Zone Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 2 ThermalZone 1 PSZ-AC Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 10;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 10,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 2 ThermalZone 1 PSZ-AC Return Path,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 10;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 10,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 2 ThermalZone 2 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 2 ThermalZone 2 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 2 ThermalZone 2 PSZ-AC Supply Branches,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 2 ThermalZone 2 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 2 ThermalZone 2 PSZ-AC OA System,  !- Component 1 Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 2 ThermalZone 2 PSZ-AC OA System,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 2 ThermalZone 2 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 2 ThermalZone 2 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 2 ThermalZone 2 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 2 ThermalZone 2 PSZ-AC OA System Controller,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory2ThermalZone2PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 2 ThermalZone 2 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 2 ThermalZone 2 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 2 ThermalZone 2 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 2 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 2 ThermalZone 2 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 2 ThermalZone 2 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 2 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 2 ThermalZone 2,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 2 ThermalZone 2 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 32kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 2 ThermalZone 2 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 2 ThermalZone 2 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 5,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 32kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 2 ThermalZone 2 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 2 ThermalZone 2 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 2 ThermalZone 2,  !- Control Zone Name
    Building Story 2 ThermalZone 2 Zone Air Node,  !- Zone Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 2 ThermalZone 2 PSZ-AC Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 2 ThermalZone 2 PSZ-AC Return Path,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 2 ThermalZone 2 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 2 ThermalZone 3 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 2 ThermalZone 3 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 2 ThermalZone 3 PSZ-AC Supply Branches,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 2 ThermalZone 3 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 2 ThermalZone 3 PSZ-AC OA System,  !- Component 1 Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 2 ThermalZone 3 PSZ-AC OA System,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 2 ThermalZone 3 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 2 ThermalZone 3 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 2 ThermalZone 3 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 2 ThermalZone 3 PSZ-AC OA System Controller,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory2ThermalZone3PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 2 ThermalZone 3 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 2 ThermalZone 3 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 2 ThermalZone 3 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 3 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 2 ThermalZone 3 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 2 ThermalZone 3 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 3 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 2 ThermalZone 3,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 2 ThermalZone 3 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 2 ThermalZone 3 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 2 ThermalZone 3 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 6,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 2 ThermalZone 3 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 2 ThermalZone 3 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 2 ThermalZone 3,  !- Control Zone Name
    Building Story 2 ThermalZone 3 Zone Air Node,  !- Zone Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 2 ThermalZone 3 PSZ-AC Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 2 ThermalZone 3 PSZ-AC Return Path,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 2 ThermalZone 3 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 2 ThermalZone 4 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 2 ThermalZone 4 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 2 ThermalZone 4 PSZ-AC Supply Branches,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 2 ThermalZone 4 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 2 ThermalZone 4 PSZ-AC OA System,  !- Component 1 Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 2 ThermalZone 4 PSZ-AC OA System,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 2 ThermalZone 4 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 2 ThermalZone 4 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 2 ThermalZone 4 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 2 ThermalZone 4 PSZ-AC OA System Controller,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory2ThermalZone4PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 2 ThermalZone 4 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 2 ThermalZone 4 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 2 ThermalZone 4 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 4 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 2 ThermalZone 4 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 2 ThermalZone 4 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 4 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 2 ThermalZone 4,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 2 ThermalZone 4 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 2 ThermalZone 4 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 2 ThermalZone 4 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 2 ThermalZone 4,  !- Control Zone Name
    Building Story 2 ThermalZone 4 Zone Air Node,  !- Zone Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 2 ThermalZone 4 PSZ-AC Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 2 ThermalZone 4 PSZ-AC Return Path,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 2 ThermalZone 4 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 2 ThermalZone PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 2 ThermalZone PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 2 ThermalZone PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 2 ThermalZone PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 2 ThermalZone PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 2 ThermalZone PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 8,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 2 ThermalZone PSZ-AC Supply Branches,  !- Name
    Building Story 2 ThermalZone PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 2 ThermalZone PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 2 ThermalZone PSZ-AC OA System,  !- Component 1 Name
    Building Story 2 ThermalZone PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 2 ThermalZone PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 2 ThermalZone PSZ-AC OA System,  !- Name
    Building Story 2 ThermalZone PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 2 ThermalZone PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 2 ThermalZone PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 2 ThermalZone PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 2 ThermalZone PSZ-AC OA System Controller,  !- Name
    Building Story 2 ThermalZone PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 2 ThermalZone PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 2 ThermalZone PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory2ThermalZonePSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 2 ThermalZone PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 2 ThermalZone PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 2 ThermalZone PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 2 ThermalZone PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 2 ThermalZone PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 2 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 2 ThermalZone PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 2 ThermalZone,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 2 ThermalZone PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 2 ThermalZone PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 2 ThermalZone PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 2 ThermalZone PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 8,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 2 ThermalZone PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 2 ThermalZone PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 2 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 2 ThermalZone Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 2 ThermalZone,  !- Control Zone Name
    Building Story 2 ThermalZone Zone Air Node,  !- Zone Node Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 2 ThermalZone PSZ-AC Building Story 2 ThermalZone PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 2 ThermalZone PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Building Story 2 ThermalZone PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 2 ThermalZone PSZ-AC Return Path,  !- Name
    Building Story 2 ThermalZone PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Building Story 2 ThermalZone PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 2 ThermalZone Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 3 ThermalZone 1 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 14,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 3 ThermalZone 1 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 1 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 3 ThermalZone 1 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 14,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 15;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 15,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 3 ThermalZone 1 PSZ-AC Supply Branches,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 3 ThermalZone 1 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 3 ThermalZone 1 PSZ-AC OA System,  !- Component 1 Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 3 ThermalZone 1 PSZ-AC OA System,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 3 ThermalZone 1 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 3 ThermalZone 1 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 3 ThermalZone 1 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 3 ThermalZone 1 PSZ-AC OA System Controller,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory3ThermalZone1PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 15,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 3 ThermalZone 1 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 3 ThermalZone 1 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 3 ThermalZone 1 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 1 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 3 ThermalZone 1 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 3 ThermalZone 1 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 1 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 3 ThermalZone 1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 3 ThermalZone 1 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 3 ThermalZone 1 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 3 ThermalZone 1 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 14,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 14,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 1 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 3 ThermalZone 1 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 3 ThermalZone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 3 ThermalZone 1 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 3 ThermalZone 1,  !- Control Zone Name
    Building Story 3 ThermalZone 1 Zone Air Node,  !- Zone Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 3 ThermalZone 1 PSZ-AC Building Story 3 ThermalZone 1 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 15;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 15,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 3 ThermalZone 1 PSZ-AC Return Path,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 15;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 15,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 3 ThermalZone 1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 3 ThermalZone 2 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 3 ThermalZone 2 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 2 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 3 ThermalZone 2 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 10,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 3 ThermalZone 2 PSZ-AC Supply Branches,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 3 ThermalZone 2 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 3 ThermalZone 2 PSZ-AC OA System,  !- Component 1 Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 3 ThermalZone 2 PSZ-AC OA System,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 3 ThermalZone 2 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 3 ThermalZone 2 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 3 ThermalZone 2 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 3 ThermalZone 2 PSZ-AC OA System Controller,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory3ThermalZone2PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 3 ThermalZone 2 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 3 ThermalZone 2 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 3 ThermalZone 2 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 2 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 3 ThermalZone 2 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 3 ThermalZone 2 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 2 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 3 ThermalZone 2,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 3 ThermalZone 2 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 3 ThermalZone 2 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 3 ThermalZone 2 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 10,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 10,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 2 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 3 ThermalZone 2 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 3 ThermalZone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 3 ThermalZone 2 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 3 ThermalZone 2,  !- Control Zone Name
    Building Story 3 ThermalZone 2 Zone Air Node,  !- Zone Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 3 ThermalZone 2 PSZ-AC Building Story 3 ThermalZone 2 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 3 ThermalZone 2 PSZ-AC Return Path,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 3 ThermalZone 2 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 3 ThermalZone 3 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 3 ThermalZone 3 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 3 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 3 ThermalZone 3 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 11,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 3 ThermalZone 3 PSZ-AC Supply Branches,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 3 ThermalZone 3 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 3 ThermalZone 3 PSZ-AC OA System,  !- Component 1 Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 3 ThermalZone 3 PSZ-AC OA System,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 3 ThermalZone 3 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 3 ThermalZone 3 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 3 ThermalZone 3 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 3 ThermalZone 3 PSZ-AC OA System Controller,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory3ThermalZone3PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 3 ThermalZone 3 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 3 ThermalZone 3 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 3 ThermalZone 3 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 3 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 3 ThermalZone 3 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 3 ThermalZone 3 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 3 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 3 ThermalZone 3,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 3 ThermalZone 3 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 3 ThermalZone 3 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 3 ThermalZone 3 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 11,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 11,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 3 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 3 ThermalZone 3 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 3 ThermalZone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 3 ThermalZone 3 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 3 ThermalZone 3,  !- Control Zone Name
    Building Story 3 ThermalZone 3 Zone Air Node,  !- Zone Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 3 ThermalZone 3 PSZ-AC Building Story 3 ThermalZone 3 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 3 ThermalZone 3 PSZ-AC Return Path,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 3 ThermalZone 3 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 3 ThermalZone 4 PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 3 ThermalZone 4 PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 4 PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 3 ThermalZone 4 PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 12,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 3 ThermalZone 4 PSZ-AC Supply Branches,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 3 ThermalZone 4 PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 3 ThermalZone 4 PSZ-AC OA System,  !- Component 1 Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 3 ThermalZone 4 PSZ-AC OA System,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 3 ThermalZone 4 PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 3 ThermalZone 4 PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 3 ThermalZone 4 PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 3 ThermalZone 4 PSZ-AC OA System Controller,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory3ThermalZone4PSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 13,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 3 ThermalZone 4 PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 3 ThermalZone 4 PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 3 ThermalZone 4 PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 4 PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 3 ThermalZone 4 PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 3 ThermalZone 4 PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 4 PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 3 ThermalZone 4,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 3 ThermalZone 4 PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 3 ThermalZone 4 PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 3 ThermalZone 4 PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 12,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 12,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 4 PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 3 ThermalZone 4 PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 3 ThermalZone 4 PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 3 ThermalZone 4 Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 3 ThermalZone 4,  !- Control Zone Name
    Building Story 3 ThermalZone 4 Zone Air Node,  !- Zone Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 3 ThermalZone 4 PSZ-AC Building Story 3 ThermalZone 4 PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 3 ThermalZone 4 PSZ-AC Return Path,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 3 ThermalZone 4 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Building Story 3 ThermalZone PSZ-AC,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Building Story 3 ThermalZone PSZ-AC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Building Story 3 ThermalZone PSZ-AC Supply Inlet Node,  !- Supply Side Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Demand Outlet Node,  !- Demand Side Outlet Node Name
    Building Story 3 ThermalZone PSZ-AC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Nodes,  !- Name
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone PSZ-AC Demand Inlet Nodes,  !- Name
    Building Story 3 ThermalZone PSZ-AC Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Building Story 3 ThermalZone PSZ-AC,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 13,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Building Story 3 ThermalZone PSZ-AC Supply Branches,  !- Name
    Building Story 3 ThermalZone PSZ-AC Main Branch;  !- Branch 1 Name

  Branch,
    Building Story 3 ThermalZone PSZ-AC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Building Story 3 ThermalZone PSZ-AC OA System,  !- Component 1 Name
    Building Story 3 ThermalZone PSZ-AC Supply Inlet Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Building Story 3 ThermalZone PSZ-AC Unitary AC,  !- Component 2 Name
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node,  !- Component 2 Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Building Story 3 ThermalZone PSZ-AC OA System,  !- Name
    Building Story 3 ThermalZone PSZ-AC OA System Controller List,  !- Controller List Name
    Building Story 3 ThermalZone PSZ-AC OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Building Story 3 ThermalZone PSZ-AC OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Building Story 3 ThermalZone PSZ-AC OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Building Story 3 ThermalZone PSZ-AC OA System Controller,  !- Name
    Building Story 3 ThermalZone PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
    Building Story 3 ThermalZone PSZ-AC Supply Inlet Node,  !- Return Air Node Name
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone PSZ-AC Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    BuildingStory3ThermalZonePSZACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 14,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Building Story 3 ThermalZone PSZ-AC OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Building Story 3 ThermalZone PSZ-AC OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Building Story 3 ThermalZone PSZ-AC OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Building Story 3 ThermalZone PSZ-AC OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Building Story 3 ThermalZone PSZ-AC OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone PSZ-AC OA System Outdoor Air Mixer,  !- Name
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone PSZ-AC Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Node,  !- Reference Setpoint Node Name
    Building Story 3 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Fan Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Fan Outlet Node Name
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Building Story 3 ThermalZone PSZ-AC Unitary AC,  !- Name
    Load,                    !- Control Type
    Building Story 3 ThermalZone,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Building Story 3 ThermalZone PSZ-AC Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Building Story 3 ThermalZone PSZ-AC Water Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Building Story 3 ThermalZone PSZ-AC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 13,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 13,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Building Story 3 ThermalZone PSZ-AC Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Unitary AC Heating Coil - Fan Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.11713235489972,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Unitary AC Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Building Story 3 ThermalZone PSZ-AC Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Building Story 3 ThermalZone PSZ-AC Unitary AC Fan - Supplemental Coil Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Node;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Building Story 3 ThermalZone Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Building Story 3 ThermalZone,  !- Control Zone Name
    Building Story 3 ThermalZone Zone Air Node,  !- Zone Node Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Building Story 3 ThermalZone PSZ-AC Building Story 3 ThermalZone PSZ-AC Demand Inlet Node Supply Path,  !- Name
    Building Story 3 ThermalZone PSZ-AC Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Building Story 3 ThermalZone PSZ-AC Demand Inlet Node,  !- Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Building Story 3 ThermalZone PSZ-AC Return Path,  !- Name
    Building Story 3 ThermalZone PSZ-AC Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Building Story 3 ThermalZone PSZ-AC Demand Outlet Node,  !- Outlet Node Name
    Building Story 3 ThermalZone Return Air Node;  !- Inlet 1 Node Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Hot Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Hot Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Hot Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Hot Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Hot Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop Pump,     !- Component 1 Name
    Hot Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Hot Water Loop Pump,     !- Name
    Hot Water Loop Supply Inlet Node,  !- Inlet Node Name
    Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler 469kBtu/hr 0.8 Thermal Eff,  !- Component 1 Name
    Boiler Inlet Water Node, !- Component 1 Inlet Node Name
    Boiler Outlet Water Node;!- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler 469kBtu/hr 0.8 Thermal Eff,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler with No Minimum Turndown,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Boiler Inlet Water Node, !- Boiler Water Inlet Node Name
    Boiler Outlet Water Node,!- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Cubic,
    Boiler with No Minimum Turndown,  !- Name
    0.7463,                  !- Coefficient1 Constant
    1.3196,                  !- Coefficient2 x
    -2.2154,                 !- Coefficient3 x**2
    1.1674,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,  !- Component 1 Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,  !- Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Outlet,  !- Component 1 Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,  !- Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Hot Water Loop Temp - 180F,  !- Schedule Name
    Hot Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 18 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 19 Name

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 17 Name

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 17 Name

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet,  !- Component 1 Name
    Hot Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,  !- Name
    Hot Water Loop Demand Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Coil Bypass,  !- Component 1 Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,  !- Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 1 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 2 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 3 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet,  !- Component 1 Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,  !- Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler 469kBtu/hr 0.8 Thermal Eff;  !- Equipment 1 Name

  PlantLoop,
    Office Shared Service Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Office Shared Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Office Shared Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Office Shared Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Office Shared Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Office Shared Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Office Shared Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Office Shared Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Office Shared Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Office Shared Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Office Shared Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Office Shared Service Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Office Shared Service Water Loop Supply Branches,  !- Name
    Office Shared Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Office Shared Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Office Shared Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Office Shared Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Office Shared Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Office Shared Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Office Shared Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Office Shared Service Water Loop Supply Splitter,  !- Name
    Office Shared Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Office Shared Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Office Shared Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Office Shared Service Water Loop Supply Mixer,  !- Name
    Office Shared Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Office Shared Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Office Shared Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Office Shared Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Office Shared Service Water Loop Circulator Pump,  !- Component 1 Name
    Office Shared Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Circulator Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Office Shared Service Water Loop Circulator Pump,  !- Name
    Office Shared Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    Office Shared Service Water Loop Circulator Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29890.6692,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Office Shared Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    40gal Electricity Water Heater - 1kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    40gal Electricity Water Heater - 1kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff,  !- Name
    0.151416471358794,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    400.328987384519,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20802284703933,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.20802284703933,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    40gal Electricity Water Heater - 1kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    40gal Electricity Water Heater - 1kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    Office Shared Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Pipe Adiabatic 10 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 10 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Pipe Adiabatic 10 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 10 Outlet Water Node;  !- Outlet Node Name

  Branch,
    Office Shared Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 12,       !- Component 1 Name
    Pipe Adiabatic 12 Inlet Water Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 12,       !- Name
    Pipe Adiabatic 12 Inlet Water Node,  !- Inlet Node Name
    Office Shared Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager 1,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Office Shared Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Office Shared Service Water Loop Demand Branches,  !- Name
    Office Shared Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Office Shared Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Office Shared Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Office Shared Service Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Office Shared Service Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Office Shared Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Office Shared Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Office Shared Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Office Shared Service Water Loop Demand Splitter,  !- Name
    Office Shared Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Office Shared Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Office Shared Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Office Shared Service Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Office Shared Service Water Loop Demand Mixer,  !- Name
    Office Shared Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Office Shared Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Office Shared Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Office Shared Service Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Office Shared Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    Office Shared Service Water Loop Pipe 93.44170130322198ft,  !- Component 1 Name
    Office Shared Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Pipe 93.44170130322198ft Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Indoor,
    Office Shared Service Water Loop Pipe 93.44170130322198ft,  !- Name
    Uninsulated copper pipe 0.75in type L 1,  !- Construction Name
    Office Shared Service Water Loop Demand Inlet Node,  !- Fluid Inlet Node Name
    Office Shared Service Water Loop Pipe 93.44170130322198ft Outlet Water Node,  !- Fluid Outlet Node Name
    Schedule,                !- Environment Type
    ,                        !- Ambient Temperature Zone Name
    Office Shared Service Water Loop Piping Air Temp - 70F,  !- Ambient Temperature Schedule Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Ambient Air Velocity Schedule Name
    0.019939,                !- Pipe Inside Diameter {m}
    28.4810305572221;        !- Pipe Length {m}

  Branch,
    Office Shared Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 11,       !- Component 1 Name
    Pipe Adiabatic 11 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 11 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 11,       !- Name
    Pipe Adiabatic 11 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 11 Outlet Water Node;  !- Outlet Node Name

  Branch,
    Office Shared Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Office WholeBuilding - Md Office - 90.1-2013 WUC 0.04gpm at 140F,  !- Component 1 Name
    Office WholeBuilding - Md Office - 90.1-2013 WUC 0.04gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    Office WholeBuilding - Md Office - 90.1-2013 WUC 0.04gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Office WholeBuilding - Md Office - 90.1-2013 WUC 0.04gpm at 140F,  !- Name
    Office WholeBuilding - Md Office - 90.1-2013 WUC 0.04gpm at 140F Inlet Water Node,  !- Inlet Node Name
    Office WholeBuilding - Md Office - 90.1-2013 WUC 0.04gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Office WholeBuilding - Md Office - 90.1-2013 Service Water Use 0.04gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Office WholeBuilding - Md Office - 90.1-2013 Service Water Use 0.04gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    2.39988572288025e-06,    !- Peak Flow Rate {m3/s}
    OfficeMedium BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    Office Shared Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Office Shared Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Office Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Office Shared Service Water Loop Demand Bypass Pipe,  !- Name
    Office Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Office Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Office Shared Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 13,       !- Component 1 Name
    Pipe Adiabatic 13 Inlet Water Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 13,       !- Name
    Pipe Adiabatic 13 Inlet Water Node,  !- Inlet Node Name
    Office Shared Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Office Shared Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Office Shared Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Office Shared Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Office Shared Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Office Shared Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name

  PlantLoop,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches,  !- Plant Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List,  !- Plant Side Connector List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches,  !- Demand Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    HX for Booster Water Heating,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Booster Water Loop Pump Inlet Water Node,  !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    Booster Water Loop Pump, !- Component 2 Name
    Booster Water Loop Pump Inlet Water Node,  !- Component 2 Inlet Node Name
    Booster Water Loop Pump Outlet Water Node;  !- Component 2 Outlet Node Name

  HeatExchanger:FluidToFluid,
    HX for Booster Water Heating,  !- Name
    ,                        !- Availability Schedule Name
    HX for Booster Water Heating Demand Inlet Water Node,  !- Loop Demand Side Inlet Node Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Loop Demand Side Outlet Node Name
    Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node,  !- Loop Supply Side Inlet Node Name
    Booster Water Loop Pump Inlet Water Node,  !- Loop Supply Side Outlet Node Name
    Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type
    Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node,  !- Heat Exchanger Setpoint Node Name
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1,                       !- Sizing Factor
    0,                       !- Operation Minimum Temperature Limit {C}
    100;                     !- Operation Maximum Temperature Limit {C}

  Pump:VariableSpeed,
    Booster Water Loop Pump, !- Name
    Booster Water Loop Pump Inlet Water Node,  !- Inlet Node Name
    Booster Water Loop Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    6.0gal Electricity Booster Water Heater - 0kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    6.0gal Electricity Booster Water Heater - 0kBtu/hr 1.0 Therm Eff,  !- Name
    0.0227124707038191,      !- Tank Volume {m3}
    Service Water Booster Temp - 180.00000000000006F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    111.085034958416,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.05486284389925,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.05486284389925,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    6.0gal Electricity Booster Water Heater - 0kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    Booster;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    6.0gal Electricity Booster Water Heater - 0kBtu/hr 1.0 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Pipe Adiabatic 5 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 5 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Pipe Adiabatic 5 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 5 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Pipe Adiabatic 7 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Pipe Adiabatic 7 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Hot water booster setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Booster Temp - 180.00000000000006F,  !- Schedule Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch,  !- Branch 4 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Outlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Inlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 8 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node,  !- Inlet Node Name
    Pipe Adiabatic 8 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Pipe Adiabatic 6 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 6 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Pipe Adiabatic 6 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 6 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 180F,  !- Component 1 Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 180F Inlet Water Node,  !- Component 1 Inlet Node Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 180F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 180F,  !- Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 180F Inlet Water Node,  !- Inlet Node Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 180F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Booster SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.02gpm at 180F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Booster SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.02gpm at 180F,  !- Name
    General,                 !- End-Use Subcategory
    1.42914358775124e-06,    !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 180F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Pipe Adiabatic 9 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Pipe Adiabatic 9 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    HX for Booster Water Heating,  !- Equipment 1 Name
    WaterHeater:Mixed,       !- Equipment 2 Object Type
    6.0gal Electricity Booster Water Heater - 0kBtu/hr 1.0 Therm Eff;  !- Equipment 2 Name

  PlantLoop,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    40gal NaturalGas Water Heater - 2kBtu/hr 0.82 Therm Eff,  !- Component 1 Name
    40gal NaturalGas Water Heater - 2kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    40gal NaturalGas Water Heater - 2kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    40gal NaturalGas Water Heater - 2kBtu/hr 0.82 Therm Eff,  !- Name
    0.151416471358794,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    578.567890408416,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.82,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.202414931012743,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0.202414931012743,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    40gal NaturalGas Water Heater - 2kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    40gal NaturalGas Water Heater - 2kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    40gal NaturalGas Water Heater - 2kBtu/hr 0.82 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Branch 4 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch,  !- Branch 5 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch;  !- Branch 6 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Indoor,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft,  !- Name
    Uninsulated copper pipe 0.75in type L,  !- Construction Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Fluid Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node,  !- Fluid Outlet Node Name
    Schedule,                !- Environment Type
    ,                        !- Ambient Temperature Zone Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F,  !- Ambient Temperature Schedule Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph,  !- Ambient Air Velocity Schedule Name
    0.019939,                !- Pipe Inside Diameter {m}
    6.096;                   !- Pipe Length {m}

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 140F,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 140F,  !- Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 140F Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.02gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.02gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.02gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    9.52762391834158e-07,    !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    HX for Booster Water Heating,  !- Component 1 Name
    HX for Booster Water Heating Demand Inlet Water Node,  !- Component 1 Inlet Node Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Component 1 Outlet Node Name
    PlantComponent:TemperatureSource,  !- Component 2 Object Type
    Mains Water Makeup for SWH Booster,  !- Component 2 Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Component 2 Inlet Node Name
    Mains Water Makeup for SWH Booster Outlet Water Node;  !- Component 2 Outlet Node Name

  PlantComponent:TemperatureSource,
    Mains Water Makeup for SWH Booster,  !- Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Inlet Node
    Mains Water Makeup for SWH Booster Outlet Water Node,  !- Outlet Node
    Autosize,                !- Design Volume Flow Rate {m3/s}
    Scheduled,               !- Temperature Specification Type
    8,                       !- Source Temperature {C}
    Mains Water Temperature; !- Source Temperature Schedule Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    40gal NaturalGas Water Heater - 2kBtu/hr 0.82 Therm Eff;  !- Equipment 1 Name

  PlantLoop,
    SecondarySchool Shared Service Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SecondarySchool Shared Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SecondarySchool Shared Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    SecondarySchool Shared Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    SecondarySchool Shared Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    SecondarySchool Shared Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    SecondarySchool Shared Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    SecondarySchool Shared Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    SecondarySchool Shared Service Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    SecondarySchool Shared Service Water Loop Supply Branches,  !- Name
    SecondarySchool Shared Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Branch 2 Name
    SecondarySchool Shared Service Water Loop Supply Branch 2,  !- Branch 3 Name
    SecondarySchool Shared Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SecondarySchool Shared Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Shared Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Shared Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Shared Service Water Loop Supply Splitter,  !- Name
    SecondarySchool Shared Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SecondarySchool Shared Service Water Loop Supply Mixer,  !- Name
    SecondarySchool Shared Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    SecondarySchool Shared Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven,  !- Component 1 Name
    SecondarySchool Shared Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven,  !- Name
    SecondarySchool Shared Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    40gal Electricity Water Heater - 5kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    40gal Electricity Water Heater - 5kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    40gal Electricity Water Heater - 5kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    40gal Electricity Water Heater - 5kBtu/hr 1.0 Therm Eff,  !- Name
    0.151416471358794,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    1589.42289517139,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20802284703933,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.20802284703933,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    40gal Electricity Water Heater - 5kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    40gal Electricity Water Heater - 5kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    40gal Electricity Water Heater - 5kBtu/hr 1.0 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    SecondarySchool Shared Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 14,       !- Component 1 Name
    Pipe Adiabatic 14 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 14 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 14,       !- Name
    Pipe Adiabatic 14 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 14 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Shared Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 16,       !- Component 1 Name
    Pipe Adiabatic 16 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 16,       !- Name
    Pipe Adiabatic 16 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager 2,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    SecondarySchool Shared Service Water Loop Demand Branches,  !- Name
    SecondarySchool Shared Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Branch 2 Name
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Branch 3 Name
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Branch 4 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Branch,  !- Branch 5 Name
    SecondarySchool Shared Service Water Loop Demand Outlet Branch;  !- Branch 6 Name

  ConnectorList,
    SecondarySchool Shared Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Shared Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Shared Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Shared Service Water Loop Demand Splitter,  !- Name
    SecondarySchool Shared Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    SecondarySchool Shared Service Water Loop Demand Mixer,  !- Name
    SecondarySchool Shared Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    SecondarySchool Shared Service Water Loop Pipe 20.0ft,  !- Component 1 Name
    SecondarySchool Shared Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Indoor,
    SecondarySchool Shared Service Water Loop Pipe 20.0ft,  !- Name
    Uninsulated copper pipe 0.75in type L 2,  !- Construction Name
    SecondarySchool Shared Service Water Loop Demand Inlet Node,  !- Fluid Inlet Node Name
    SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node,  !- Fluid Outlet Node Name
    Schedule,                !- Environment Type
    ,                        !- Ambient Temperature Zone Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F,  !- Ambient Temperature Schedule Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Ambient Air Velocity Schedule Name
    0.019939,                !- Pipe Inside Diameter {m}
    6.096;                   !- Pipe Length {m}

  Branch,
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 15,       !- Component 1 Name
    Pipe Adiabatic 15 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 15 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 15,       !- Name
    Pipe Adiabatic 15 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 15 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    SecondarySchool Gym - 90.1-2013 WUC 0.07gpm at 140F,  !- Component 1 Name
    SecondarySchool Gym - 90.1-2013 WUC 0.07gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Gym - 90.1-2013 WUC 0.07gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    SecondarySchool Gym - 90.1-2013 WUC 0.07gpm at 140F,  !- Name
    SecondarySchool Gym - 90.1-2013 WUC 0.07gpm at 140F Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Gym - 90.1-2013 WUC 0.07gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SecondarySchool Gym - 90.1-2013 Service Water Use 0.07gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    SecondarySchool Gym - 90.1-2013 Service Water Use 0.07gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    4.67247184096745e-06,    !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    SecondarySchool Restroom - 90.1-2013 WUC 0.03gpm at 140F,  !- Component 1 Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.03gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.03gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    SecondarySchool Restroom - 90.1-2013 WUC 0.03gpm at 140F,  !- Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.03gpm at 140F Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.03gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SecondarySchool Restroom - 90.1-2013 Service Water Use 0.03gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    SecondarySchool Restroom - 90.1-2013 Service Water Use 0.03gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    1.87102281343897e-06,    !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe,  !- Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 17,       !- Component 1 Name
    Pipe Adiabatic 17 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 17,       !- Name
    Pipe Adiabatic 17 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    SecondarySchool Shared Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SecondarySchool Shared Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SecondarySchool Shared Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    SecondarySchool Shared Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    SecondarySchool Shared Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    40gal Electricity Water Heater - 5kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  OutputControl:ReportingTolerances,
    0.555555555555556,       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.555555555555556;       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Laramie General Brees Field_WY_USA,  !- Name
    41.315075,               !- Latitude {deg}
    -105.57918,              !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    2215;                    !- Elevation {m}

  Site:GroundTemperature:FCfactorMethod,8.6,2.8,-4.1,-8.8,-2.2,0.3,6.7,10.1,16.5,20.6,19.2,14.7;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    8.96666666666667,        !- Annual Average Outdoor Air Temperature {C}
    26.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.8,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  Exterior:Lights,
    Building Facades,        !- Name
    Schedule Ruleset 1,      !- Schedule Name
    273.858162399149,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Building Facades;        !- End-Use Subcategory

  Exterior:Lights,
    Main Entries,            !- Name
    Schedule Ruleset 2,      !- Schedule Name
    240,                     !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Main Entries;            !- End-Use Subcategory

  Exterior:Lights,
    Other Doors,             !- Name
    Schedule Ruleset 2,      !- Schedule Name
    36.3191734113472,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Other Doors;             !- End-Use Subcategory

  Exterior:Lights,
    Parking Areas and Drives,!- Name
    Schedule Ruleset 2,      !- Schedule Name
    573.065855709956,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Parking Areas and Drives;!- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 49,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 50,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 53,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 54,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 55,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 56,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 57,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 58,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 59,    !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 60,    !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -6.8364e-06,             !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 46,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 47,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 48,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 49,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 50,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 52,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 53,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 54,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 58,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 59,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 60,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 61,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 62,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 63,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 64,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 65,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 66,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 67,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 68,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 69,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 70,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 71,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 72,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 73,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 74,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 75,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 76,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 77,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 78,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 79,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 80,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 81,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 82,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 83,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 84,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Quadratic,
    Curve Quadratic 85,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 86,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 87,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 88,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 89,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 90,      !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Output:Variable,EMS,Future_Hourly_Electricity_Emissions,hourly;

  Output:Variable,*,FangerPPD,Timestep;

  Output:Variable,*,Time Not Comfortable Summer Clothes,Timestep;

  Output:Variable,*,Time Not Comfortable Winter Clothes,Timestep;

  Output:Variable,*,Time Not Comfortable Summer Or Winter Clothes,Timestep;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Timestep;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,Timestep;

  Output:Variable,EMS,Historical_Hourly_Electricity_Emissions,hourly;

  Output:Variable,EMS,Future_Annual_Electricity_Emissions,hourly;

  Output:Variable,EMS,Historical_Annual_Electricity_Emissions,hourly;

  Output:Variable,EMS,Future_Hourly_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Historical_Hourly_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Future_Annual_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Historical_Annual_Electricity_Emissions_Intensity,hourly;

  Output:Variable,*,FangerPMV,Timestep;

  EnergyManagementSystem:Sensor,
    Ele_Sen,                 !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Purchased Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Fut_Sen,                 !- Name
    NYSTc 2030 Future Hourly Emissions Sch,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    His_Sen,                 !- Name
    New York 2019 Historical Hourly Emissions Sch,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mains_Water_Temp_Sen,    !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Mains Water Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    Mains_Water_Temp_Act,    !- Name
    Mains Water Temperature, !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    Emissions_Calc_Prgm,     !- Name
    SET fut_hr_val = Fut_Sen,!- Program Line 1
    SET his_hr_val = His_Sen,!- Program Line 2
    SET fut_yr_val = 92,     !- <none>
    SET his_yr_val = 583,    !- <none>
    SET elec = Ele_Sen,      !- <none>
    SET conv = 1000000 * 60 * 60,  !- <none>
    SET conv_kg_mt = 0.001,  !- <none>
    SET fut_hr = (fut_hr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET his_hr = (his_hr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET fut_yr = (fut_yr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET his_yr = (his_yr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET fut_hr_intensity = fut_hr * 1000 / 6308.623810372449,  !- <none>
    SET his_hr_intensity = his_hr * 1000 / 6308.623810372449,  !- <none>
    SET fut_yr_intensity = fut_yr * 1000 / 6308.623810372449,  !- <none>
    SET his_yr_intensity = his_yr * 1000 / 6308.623810372449;  !- <none>

  EnergyManagementSystem:Program,
    Mains_Water_Prg,         !- Name
    SET Mains_Water_Temp_Act = Mains_Water_Temp_Sen;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Emissions Calc Prgm,     !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    Emissions_Calc_Prgm;     !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Mains_Water_Prg_Mgr,     !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Mains_Water_Prg;         !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Future_Annual_Electricity_Emissions,  !- Name
    fut_yr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Annual_Electricity_Emissions_Intensity,  !- Name
    fut_yr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Hourly_Electricity_Emissions,  !- Name
    fut_hr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Hourly_Electricity_Emissions_Intensity,  !- Name
    fut_hr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Annual_Electricity_Emissions,  !- Name
    his_yr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Annual_Electricity_Emissions_Intensity,  !- Name
    his_yr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Hourly_Electricity_Emissions,  !- Name
    his_hr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Hourly_Electricity_Emissions_Intensity,  !- Name
    his_hr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Output:Variable,Hot Water Loop Demand Outlet Node,System Node Temperature,timestep;

  Output:Variable,Hot Water Loop Demand Inlet Node,System Node Temperature,timestep;

  Output:Variable,Hot Water Loop Demand Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,*,Site Mains Water Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Relative Humidity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Heating:NaturalGas,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorLighting:Electricity,hourly;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:EnergyTransfer,hourly;

  Output:Meter,WaterSystems:EnergyTransfer,hourly;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,hourly;

  Output:Variable,*,Site Mains Water Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;

  Output:Meter,Cooling:Electricity,timestep;

  Output:Meter,Heating:Electricity,timestep;

  Output:Meter,Heating:NaturalGas,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  Output:Meter,Fans:Electricity,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,ExteriorLighting:Electricity,timestep;

  Output:Meter,Gas:Facility,timestep;

  Output:Meter,Heating:EnergyTransfer,timestep;

  Output:Meter,WaterSystems:EnergyTransfer,timestep;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,timestep;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,timestep;

  Output:Meter,Heating:FuelOilNo2,Timestep;

  Output:Meter,Heating:Propane,Timestep;

  Output:Meter,Heating:DistrictCooling,Timestep;

  Output:Meter,Heating:DistrictHeating,Timestep;

  Output:Meter,Heating:Water,Timestep;

  Output:Meter,Cooling:NaturalGas,Timestep;

  Output:Meter,Cooling:FuelOilNo2,Timestep;

  Output:Meter,Cooling:Propane,Timestep;

  Output:Meter,Cooling:DistrictCooling,Timestep;

  Output:Meter,Cooling:DistrictHeating,Timestep;

  Output:Meter,Cooling:Water,Timestep;

  Output:Meter,InteriorLights:NaturalGas,Timestep;

  Output:Meter,InteriorLights:FuelOilNo2,Timestep;

  Output:Meter,InteriorLights:Propane,Timestep;

  Output:Meter,InteriorLights:DistrictCooling,Timestep;

  Output:Meter,InteriorLights:DistrictHeating,Timestep;

  Output:Meter,InteriorLights:Water,Timestep;

  Output:Meter,ExteriorLights:Electricity,Timestep;

  Output:Meter,ExteriorLights:NaturalGas,Timestep;

  Output:Meter,ExteriorLights:FuelOilNo2,Timestep;

  Output:Meter,ExteriorLights:Propane,Timestep;

  Output:Meter,ExteriorLights:DistrictCooling,Timestep;

  Output:Meter,ExteriorLights:DistrictHeating,Timestep;

  Output:Meter,ExteriorLights:Water,Timestep;

  Output:Meter,InteriorEquipment:NaturalGas,Timestep;

  Output:Meter,InteriorEquipment:FuelOilNo2,Timestep;

  Output:Meter,InteriorEquipment:Propane,Timestep;

  Output:Meter,InteriorEquipment:DistrictCooling,Timestep;

  Output:Meter,InteriorEquipment:DistrictHeating,Timestep;

  Output:Meter,InteriorEquipment:Water,Timestep;

  Output:Meter,ExteriorEquipment:Electricity,Timestep;

  Output:Meter,ExteriorEquipment:NaturalGas,Timestep;

  Output:Meter,ExteriorEquipment:FuelOilNo2,Timestep;

  Output:Meter,ExteriorEquipment:Propane,Timestep;

  Output:Meter,ExteriorEquipment:DistrictCooling,Timestep;

  Output:Meter,ExteriorEquipment:DistrictHeating,Timestep;

  Output:Meter,ExteriorEquipment:Water,Timestep;

  Output:Meter,Fans:NaturalGas,Timestep;

  Output:Meter,Fans:FuelOilNo2,Timestep;

  Output:Meter,Fans:Propane,Timestep;

  Output:Meter,Fans:DistrictCooling,Timestep;

  Output:Meter,Fans:DistrictHeating,Timestep;

  Output:Meter,Fans:Water,Timestep;

  Output:Meter,Pumps:Electricity,Timestep;

  Output:Meter,Pumps:NaturalGas,Timestep;

  Output:Meter,Pumps:FuelOilNo2,Timestep;

  Output:Meter,Pumps:Propane,Timestep;

  Output:Meter,Pumps:DistrictCooling,Timestep;

  Output:Meter,Pumps:DistrictHeating,Timestep;

  Output:Meter,Pumps:Water,Timestep;

  Output:Meter,HeatRejection:Electricity,Timestep;

  Output:Meter,HeatRejection:NaturalGas,Timestep;

  Output:Meter,HeatRejection:FuelOilNo2,Timestep;

  Output:Meter,HeatRejection:Propane,Timestep;

  Output:Meter,HeatRejection:DistrictCooling,Timestep;

  Output:Meter,HeatRejection:DistrictHeating,Timestep;

  Output:Meter,HeatRejection:Water,Timestep;

  Output:Meter,Humidifier:Electricity,Timestep;

  Output:Meter,Humidifier:NaturalGas,Timestep;

  Output:Meter,Humidifier:FuelOilNo2,Timestep;

  Output:Meter,Humidifier:Propane,Timestep;

  Output:Meter,Humidifier:DistrictCooling,Timestep;

  Output:Meter,Humidifier:DistrictHeating,Timestep;

  Output:Meter,Humidifier:Water,Timestep;

  Output:Meter,HeatRecovery:Electricity,Timestep;

  Output:Meter,HeatRecovery:NaturalGas,Timestep;

  Output:Meter,HeatRecovery:FuelOilNo2,Timestep;

  Output:Meter,HeatRecovery:Propane,Timestep;

  Output:Meter,HeatRecovery:DistrictCooling,Timestep;

  Output:Meter,HeatRecovery:DistrictHeating,Timestep;

  Output:Meter,HeatRecovery:Water,Timestep;

  Output:Meter,WaterSystems:Electricity,Timestep;

  Output:Meter,WaterSystems:NaturalGas,Timestep;

  Output:Meter,WaterSystems:FuelOilNo2,Timestep;

  Output:Meter,WaterSystems:Propane,Timestep;

  Output:Meter,WaterSystems:DistrictCooling,Timestep;

  Output:Meter,WaterSystems:DistrictHeating,Timestep;

  Output:Meter,WaterSystems:Water,Timestep;

  Output:Meter,Refrigeration:Electricity,Timestep;

  Output:Meter,Refrigeration:NaturalGas,Timestep;

  Output:Meter,Refrigeration:FuelOilNo2,Timestep;

  Output:Meter,Refrigeration:Propane,Timestep;

  Output:Meter,Refrigeration:DistrictCooling,Timestep;

  Output:Meter,Refrigeration:DistrictHeating,Timestep;

  Output:Meter,Refrigeration:Water,Timestep;

  Output:Meter,Generators:Electricity,Timestep;

  Output:Meter,Generators:NaturalGas,Timestep;

  Output:Meter,Generators:FuelOilNo2,Timestep;

  Output:Meter,Generators:Propane,Timestep;

  Output:Meter,Generators:DistrictCooling,Timestep;

  Output:Meter,Generators:DistrictHeating,Timestep;

  Output:Meter,Generators:Water,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,FuelOilNo2:Facility,Timestep;

  Output:Meter,Propane:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

  Output:Meter,DistrictHeating:Facility,Timestep;

  Output:Meter,Water:Facility,Timestep;

  Output:Meter,HeatRejection:Gasoline,Timestep;

  Output:Meter,HeatRejection:Diesel,Timestep;

  Output:Meter,HeatRejection:Coal,Timestep;

  Output:Meter,HeatRejection:FuelOilNo1,Timestep;

  Output:Meter,HeatRejection:OtherFuel1,Timestep;

  Output:Meter,HeatRejection:Steam,Timestep;

  Meter:Custom,
    HeatRejection:OtherFuels,!- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    HeatRejection:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    HeatRejection:Diesel,    !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    HeatRejection:Coal,      !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    HeatRejection:FuelOilNo1,!- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    HeatRejection:OtherFuel1,!- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    HeatRejection:Steam;     !- Output Variable or Meter Name 6

  Output:Meter,HeatRejection:OtherFuels,Timestep;

  Output:Meter,Heating:Gasoline,Timestep;

  Output:Meter,Heating:Diesel,Timestep;

  Output:Meter,Heating:Coal,Timestep;

  Output:Meter,Heating:FuelOilNo1,Timestep;

  Output:Meter,Heating:OtherFuel1,Timestep;

  Output:Meter,Heating:Steam,Timestep;

  Meter:Custom,
    Heating:OtherFuels,      !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    Heating:Gasoline,        !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    Heating:Diesel,          !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    Heating:Coal,            !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    Heating:FuelOilNo1,      !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    Heating:OtherFuel1,      !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    Heating:Steam;           !- Output Variable or Meter Name 6

  Output:Meter,Heating:OtherFuels,Timestep;

  Output:Meter,WaterSystems:Gasoline,Timestep;

  Output:Meter,WaterSystems:Diesel,Timestep;

  Output:Meter,WaterSystems:Coal,Timestep;

  Output:Meter,WaterSystems:FuelOilNo1,Timestep;

  Output:Meter,WaterSystems:OtherFuel1,Timestep;

  Output:Meter,WaterSystems:Steam,Timestep;

  Meter:Custom,
    WaterSystems:OtherFuels, !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    WaterSystems:Gasoline,   !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    WaterSystems:Diesel,     !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    WaterSystems:Coal,       !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    WaterSystems:FuelOilNo1, !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    WaterSystems:OtherFuel1, !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    WaterSystems:Steam;      !- Output Variable or Meter Name 6

  Output:Meter,WaterSystems:OtherFuels,Timestep;

  Output:Meter,InteriorEquipment:Gasoline,Timestep;

  Output:Meter,InteriorEquipment:Diesel,Timestep;

  Output:Meter,InteriorEquipment:Coal,Timestep;

  Output:Meter,InteriorEquipment:FuelOilNo1,Timestep;

  Output:Meter,InteriorEquipment:OtherFuel1,Timestep;

  Output:Meter,InteriorEquipment:Steam,Timestep;

  Meter:Custom,
    InteriorEquipment:OtherFuels,  !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    InteriorEquipment:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    InteriorEquipment:Diesel,!- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    InteriorEquipment:Coal,  !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    InteriorEquipment:FuelOilNo1,  !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    InteriorEquipment:OtherFuel1,  !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    InteriorEquipment:Steam; !- Output Variable or Meter Name 6

  Output:Meter,InteriorEquipment:OtherFuels,Timestep;

  Meter:Custom,
    OtherFuels:Facility,     !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    HeatRejection:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    HeatRejection:Diesel,    !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    HeatRejection:Coal,      !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    HeatRejection:FuelOilNo1,!- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    HeatRejection:OtherFuel1,!- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    HeatRejection:Steam,     !- Output Variable or Meter Name 6
    ,                        !- Key Name 7
    Heating:Gasoline,        !- Output Variable or Meter Name 7
    ,                        !- Key Name 8
    Heating:Diesel,          !- Output Variable or Meter Name 8
    ,                        !- Key Name 9
    Heating:Coal,            !- Output Variable or Meter Name 9
    ,                        !- Key Name 10
    Heating:FuelOilNo1,      !- Output Variable or Meter Name 10
    ,                        !- Key Name 11
    Heating:OtherFuel1,      !- Output Variable or Meter Name 11
    ,                        !- Key Name 12
    Heating:Steam,           !- Output Variable or Meter Name 12
    ,                        !- Key Name 13
    WaterSystems:Gasoline,   !- Output Variable or Meter Name 13
    ,                        !- Key Name 14
    WaterSystems:Diesel,     !- Output Variable or Meter Name 14
    ,                        !- Key Name 15
    WaterSystems:Coal,       !- Output Variable or Meter Name 15
    ,                        !- Key Name 16
    WaterSystems:FuelOilNo1, !- Output Variable or Meter Name 16
    ,                        !- Key Name 17
    WaterSystems:OtherFuel1, !- Output Variable or Meter Name 17
    ,                        !- Key Name 18
    WaterSystems:Steam,      !- Output Variable or Meter Name 18
    ,                        !- Key Name 19
    InteriorEquipment:Gasoline,  !- Output Variable or Meter Name 19
    ,                        !- Key Name 20
    InteriorEquipment:Diesel,!- Output Variable or Meter Name 20
    ,                        !- Key Name 21
    InteriorEquipment:Coal,  !- Output Variable or Meter Name 21
    ,                        !- Key Name 22
    InteriorEquipment:FuelOilNo1,  !- Output Variable or Meter Name 22
    ,                        !- Key Name 23
    InteriorEquipment:OtherFuel1,  !- Output Variable or Meter Name 23
    ,                        !- Key Name 24
    InteriorEquipment:Steam; !- Output Variable or Meter Name 24

  Output:Meter,OtherFuels:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,ElectricityProduced:Facility,Timestep;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Timestep;

  Output:Meter:MeterFileOnly,DistrictCooling:Facility,Timestep;

  Output:Meter:MeterFileOnly,DistrictHeating:Facility,Timestep;

  Output:Meter:MeterFileOnly,Propane:Facility,Timestep;

  Output:Meter:MeterFileOnly,FuelOilNo2:Facility,Timestep;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,District Cooling Chilled Water Rate,Timestep;

  Output:Variable,*,District Cooling Mass Flow Rate,Timestep;

  Output:Variable,*,District Cooling Inlet Temperature,Timestep;

  Output:Variable,*,District Cooling Outlet Temperature,Timestep;

  Output:Variable,*,District Heating Hot Water Rate,Timestep;

  Output:Variable,*,District Heating Mass Flow Rate,Timestep;

  Output:Variable,*,District Heating Inlet Temperature,Timestep;

  Output:Variable,*,District Heating Outlet Temperature,Timestep;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Timestep;

  Output:Variable,*,Heating Coil Heating Rate,Timestep;

  Output:Variable,*,ExteriorEquipment:Electricity,Timestep;

  Output:Variable,*,Ice Thermal Storage End Fraction,Timestep;

  Output:Variable,*,Cooling coil Ice Thermal Storage End Fraction,Timestep;

  Output:Variable,*,Future_Annual_Electricity_Emissions,Timestep;

  Output:Variable,*,Future_Hourly_Electricity_Emissions,Timestep;

  Output:Variable,*,Historical_Annual_Electricity_Emissions,Timestep;

  Output:Variable,*,Historical_Hourly_Electricity_Emissions,Timestep;

  Output:Variable,*,Future_Annual_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Future_Hourly_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Historical_Annual_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Historical_Hourly_Electricity_Emissions_Intensity,Timestep;

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

