    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    5 Zone VAV 1 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    5 Zone VAV 1 OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    5 Zone VAV 1 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    5 Zone VAV 1 Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    5 Zone VAV 1 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    5 Zone VAV 1 OA System Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    5 Zone VAV 1 ERV;        !- Component 2 Name

  OutdoorAir:Mixer,
    5 Zone VAV 1 OA System Outdoor Air Mixer,  !- Name
    5 Zone VAV 1 Mixed Air Node,  !- Mixed Air Node Name
    Node 4,                  !- Outdoor Air Stream Node Name
    Node 5,                  !- Relief Air Stream Node Name
    5 Zone VAV 1 Supply Inlet Node;  !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    5 Zone VAV 1 ERV,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    5 Zone VAV 1 Outdoor Air Node,  !- Supply Air Inlet Node Name
    Node 4,                  !- Supply Air Outlet Node Name
    Node 5,                  !- Exhaust Air Inlet Node Name
    5 Zone VAV 1 Relief Air Node,  !- Exhaust Air Outlet Node Name
    7856.61769549643,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

  SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-05,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    5 Zone VAV 1 Mixed Air Node,  !- Reference Setpoint Node Name
    5 Zone VAV 1 Mixed Air Node,  !- Mixed Air Stream Node Name
    5 Zone VAV 1 Outdoor Air Node,  !- Outdoor Air Stream Node Name
    5 Zone VAV 1 Supply Inlet Node,  !- Return Air Stream Node Name
    Node 4;                  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    5 Zone VAV 1 Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 1 Supply Outlet Node,  !- Reference Setpoint Node Name
    5 Zone VAV 1 Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    5 Zone VAV 1 Supply Outlet Node,  !- Fan Outlet Node Name
    5 Zone VAV 1 Mixed Air Node;  !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    5 Zone VAV 1 Clg Coil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    5 Zone VAV 1 Clg Coil Inlet Water Node,  !- Water Inlet Node Name
    5 Zone VAV 1 Clg Coil Outlet Water Node,  !- Water Outlet Node Name
    5 Zone VAV 1 Mixed Air Node,  !- Air Inlet Node Name
    5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    5 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 1 Supply Outlet Node,  !- Reference Setpoint Node Name
    5 Zone VAV 1 Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    5 Zone VAV 1 Supply Outlet Node,  !- Fan Outlet Node Name
    5 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    5 Zone VAV 1 Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    5 Zone VAV 1 Main Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    5 Zone VAV 1 Main Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
    5 Zone VAV 1 Main Htg Coil Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    5 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 1 Supply Outlet Node,  !- Reference Setpoint Node Name
    5 Zone VAV 1 Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    5 Zone VAV 1 Supply Outlet Node,  !- Fan Outlet Node Name
    5 Zone VAV 1 Main Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    5 Zone VAV 1 Fan,        !- Name
    5 Zone VAV 1 Occ Sch,    !- Availability Schedule Name
    0.6175,                  !- Fan Total Efficiency
    1389.9161178,            !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.95,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.0881,                  !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    5 Zone VAV 1 Main Htg Coil Outlet Air Node,  !- Air Inlet Node Name
    5 Zone VAV 1 Supply Outlet Node,  !- Air Outlet Node Name
    VAV System Fans;         !- End-Use Subcategory

  SetpointManager:Warmest,
    5 Zone VAV 1 SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 1,            !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    5 Zone VAV 1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    5 Zone VAV 1 5 Zone VAV 1 Demand Inlet Node Supply Path,  !- Name
    5 Zone VAV 1 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    5 Zone VAV 1 Demand Inlet Node,  !- Inlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Outlet 1 Node Name
    Building Story 2 ThermalZone VAV Terminal Inlet Air Node,  !- Outlet 2 Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Outlet 3 Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Outlet 4 Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    5 Zone VAV 1 Return Path,!- Name
    5 Zone VAV 1 Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    5 Zone VAV 1 Demand Outlet Node,  !- Outlet Node Name
    Building Story 2 ThermalZone 3 Return Air Node,  !- Inlet 1 Node Name
    Building Story 2 ThermalZone Return Air Node,  !- Inlet 2 Node Name
    Building Story 2 ThermalZone 4 Return Air Node,  !- Inlet 3 Node Name
    Building Story 2 ThermalZone 2 Return Air Node,  !- Inlet 4 Node Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Inlet 5 Node Name

  AirLoopHVAC,
    5 Zone VAV 2,            !- Name
    5 Zone VAV 2 Controllers,!- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    5 Zone VAV 2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    5 Zone VAV 2 Supply Inlet Node,  !- Supply Side Inlet Node Name
    5 Zone VAV 2 Demand Outlet Node,  !- Demand Side Outlet Node Name
    5 Zone VAV 2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    5 Zone VAV 2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    5 Zone VAV 2 Supply Outlet Nodes,  !- Name
    5 Zone VAV 2 Supply Outlet Node;  !- Node 1 Name

  NodeList,
    5 Zone VAV 2 Demand Inlet Nodes,  !- Name
    5 Zone VAV 2 Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    5 Zone VAV 2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    3.6177306537422,         !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AirLoopHVAC:ControllerList,
    5 Zone VAV 2 Controllers,!- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    5 Zone VAV 2 Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    5 Zone VAV 2 Main Htg Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    5 Zone VAV 2 Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
    5 Zone VAV 2 Clg Coil Inlet Water Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    5 Zone VAV 2 Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Sensor Node Name
    5 Zone VAV 2 Main Htg Coil Inlet Water Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    5 Zone VAV 2 Occ Sch,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    5 Zone VAV 2 Supply Branches,  !- Name
    5 Zone VAV 2 Main Branch;!- Branch 1 Name

  Branch,
    5 Zone VAV 2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    5 Zone VAV 2 OA System,  !- Component 1 Name
    5 Zone VAV 2 Supply Inlet Node,  !- Component 1 Inlet Node Name
    5 Zone VAV 2 Mixed Air Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    5 Zone VAV 2 Clg Coil,   !- Component 2 Name
    5 Zone VAV 2 Mixed Air Node,  !- Component 2 Inlet Node Name
    5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    5 Zone VAV 2 Main Htg Coil,  !- Component 3 Name
    5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component 3 Inlet Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    5 Zone VAV 2 Fan,        !- Component 4 Name
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Component 4 Inlet Node Name
    5 Zone VAV 2 Supply Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    5 Zone VAV 2 OA System,  !- Name
    5 Zone VAV 2 OA System Controller List,  !- Controller List Name
    5 Zone VAV 2 OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    5 Zone VAV 2 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    5 Zone VAV 2 OA Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    5 Zone VAV 2 OA Controller,  !- Name
    Node 7,                  !- Relief Air Outlet Node Name
    5 Zone VAV 2 Supply Inlet Node,  !- Return Air Node Name
    5 Zone VAV 2 Mixed Air Node,  !- Mixed Air Node Name
    5 Zone VAV 2 Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    5 Zone VAV 2 Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    5 Zone VAV 2 Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    5 Zone VAV 2 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    5 Zone VAV 2 OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    5 Zone VAV 2 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    5 Zone VAV 2 Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    5 Zone VAV 2 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    5 Zone VAV 2 OA System Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    5 Zone VAV 2 ERV;        !- Component 2 Name

  OutdoorAir:Mixer,
    5 Zone VAV 2 OA System Outdoor Air Mixer,  !- Name
    5 Zone VAV 2 Mixed Air Node,  !- Mixed Air Node Name
    Node 6,                  !- Outdoor Air Stream Node Name
    Node 7,                  !- Relief Air Stream Node Name
    5 Zone VAV 2 Supply Inlet Node;  !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    5 Zone VAV 2 ERV,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    5 Zone VAV 2 Outdoor Air Node,  !- Supply Air Inlet Node Name
    Node 6,                  !- Supply Air Outlet Node Name
    Node 7,                  !- Exhaust Air Inlet Node Name
    5 Zone VAV 2 Relief Air Node,  !- Exhaust Air Outlet Node Name
    2645.72174406003,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

  SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-05,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    5 Zone VAV 2 Mixed Air Node,  !- Reference Setpoint Node Name
    5 Zone VAV 2 Mixed Air Node,  !- Mixed Air Stream Node Name
    5 Zone VAV 2 Outdoor Air Node,  !- Outdoor Air Stream Node Name
    5 Zone VAV 2 Supply Inlet Node,  !- Return Air Stream Node Name
    Node 6;                  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    5 Zone VAV 2 Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 2 Supply Outlet Node,  !- Reference Setpoint Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    5 Zone VAV 2 Supply Outlet Node,  !- Fan Outlet Node Name
    5 Zone VAV 2 Mixed Air Node;  !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    5 Zone VAV 2 Clg Coil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    5 Zone VAV 2 Clg Coil Inlet Water Node,  !- Water Inlet Node Name
    5 Zone VAV 2 Clg Coil Outlet Water Node,  !- Water Outlet Node Name
    5 Zone VAV 2 Mixed Air Node,  !- Air Inlet Node Name
    5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    5 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 2 Supply Outlet Node,  !- Reference Setpoint Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    5 Zone VAV 2 Supply Outlet Node,  !- Fan Outlet Node Name
    5 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    5 Zone VAV 2 Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    5 Zone VAV 2 Main Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    5 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 2 Supply Outlet Node,  !- Reference Setpoint Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    5 Zone VAV 2 Supply Outlet Node,  !- Fan Outlet Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    5 Zone VAV 2 Fan,        !- Name
    5 Zone VAV 2 Occ Sch,    !- Availability Schedule Name
    0.6175,                  !- Fan Total Efficiency
    1389.9161178,            !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.95,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.0881,                  !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    5 Zone VAV 2 Main Htg Coil Outlet Air Node,  !- Air Inlet Node Name
    5 Zone VAV 2 Supply Outlet Node,  !- Air Outlet Node Name
    VAV System Fans;         !- End-Use Subcategory

  SetpointManager:Warmest,
    5 Zone VAV 2 SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    5 Zone VAV 2,            !- HVAC Air Loop Name
    12.7777777777778,        !- Minimum Setpoint Temperature {C}
    15.5555555555556,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    5 Zone VAV 2 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    5 Zone VAV 2 5 Zone VAV 2 Demand Inlet Node Supply Path,  !- Name
    5 Zone VAV 2 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    5 Zone VAV 2 Demand Inlet Node,  !- Inlet Node Name
    Building Story 3 ThermalZone VAV Terminal Inlet Air Node,  !- Outlet 1 Node Name
    Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Outlet 2 Node Name
    Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Outlet 3 Node Name
    Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Outlet 4 Node Name
    Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    5 Zone VAV 2 Return Path,!- Name
    5 Zone VAV 2 Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    5 Zone VAV 2 Demand Outlet Node,  !- Outlet Node Name
    Building Story 3 ThermalZone Return Air Node,  !- Inlet 1 Node Name
    Building Story 3 ThermalZone 3 Return Air Node,  !- Inlet 2 Node Name
    Building Story 3 ThermalZone 4 Return Air Node,  !- Inlet 3 Node Name
    Building Story 3 ThermalZone 2 Return Air Node,  !- Inlet 4 Node Name
    Building Story 3 ThermalZone 1 Return Air Node;  !- Inlet 5 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    40,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Chilled Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Chilled Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    5.61111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop Primary Pump,  !- Component 1 Name
    Chilled Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Primary Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,  !- Name
    Chilled Water Loop Supply Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Primary Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    44836.0038,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.895,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 361tons 0.6kW/ton,  !- Component 1 Name
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 361tons 0.6kW/ton,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.7655737704918,         !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    35.0000000000001,        !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI,  !- Cooling Capacity Function of Temperature Curve Name
    ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChlrWtrPosDispPathAAllEIRRatio_fQRatio,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node,  !- Chilled Water Inlet Node Name
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node,  !- Chilled Water Outlet Node Name
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node,  !- Condenser Inlet Node Name
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.22222222222229,        !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI,  !- Name
    0.96744,                 !- Coefficient1 Constant
    0.037082,                !- Coefficient2 x
    0.000434,                !- Coefficient3 x**2
    -0.005837,               !- Coefficient4 y
    -4.9e-05,                !- Coefficient5 y**2
    -0.000274,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.89,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Curve:Biquadratic,
    ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI,  !- Name
    0.665307,                !- Coefficient1 Constant
    -0.009339,               !- Coefficient2 x
    0.000483,                !- Coefficient3 x**2
    0.009492,                !- Coefficient4 y
    0.000544,                !- Coefficient5 y**2
    -0.000864,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.74,                    !- Minimum Curve Output
    1.27;                    !- Maximum Curve Output

  Curve:Quadratic,
    ChlrWtrPosDispPathAAllEIRRatio_fQRatio,  !- Name
    0.310965,                !- Coefficient1 Constant
    0.322519,                !- Coefficient2 x
    0.372745,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.35;                    !- Minimum Curve Output

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Chiller Bypass,  !- Component 1 Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Chiller Bypass,  !- Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Outlet,  !- Component 1 Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet,  !- Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 6 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 7 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 5 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 5 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet,  !- Component 1 Name
    Chilled Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    Chilled Water Loop Secondary Pump,  !- Component 2 Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Component 2 Inlet Node Name
    Chilled Water Loop Secondary Pump Outlet Water Node;  !- Component 2 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet,  !- Name
    Chilled Water Loop Demand Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Secondary Pump Inlet Water Node;  !- Outlet Node Name

  Pump:VariableSpeed,
    Chilled Water Loop Secondary Pump,  !- Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Secondary Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    134508.0114,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.924,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Coil Bypass,  !- Component 1 Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Coil Bypass,  !- Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    5 Zone VAV Clg Coil,     !- Component 1 Name
    5 Zone VAV Clg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    5 Zone VAV Clg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    5 Zone VAV 1 Clg Coil,   !- Component 1 Name
    5 Zone VAV 1 Clg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    5 Zone VAV 1 Clg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    5 Zone VAV 2 Clg Coil,   !- Component 1 Name
    5 Zone VAV 2 Clg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    5 Zone VAV 2 Clg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet,  !- Component 1 Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet,  !- Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 361tons 0.6kW/ton;  !- Equipment 1 Name

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Condenser Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Condenser Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Condenser Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Condenser Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444445,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    Coincident,              !- Sizing Option
    6,                       !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor;  !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Water Loop Constant Pump,  !- Component 1 Name
    Condenser Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Constant Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Condenser Water Loop Constant Pump,  !- Name
    Condenser Water Loop Supply Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Constant Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    148556.625924,           !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.93,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp,  !- Component 1 Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node,  !- Component 1 Inlet Node Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node;  !- Component 1 Outlet Node Name

  CoolingTower:VariableSpeed,
    Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp,  !- Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node,  !- Water Inlet Node Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    23.8,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    5.55555555555556,        !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    21031.8395258878,        !- Design Fan Power {W}
    VSD-TWR-FAN-FPLR,        !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Cubic,
    VSD-TWR-FAN-FPLR,        !- Name
    0.33162901,              !- Coefficient1 Constant
    -0.88567609,             !- Coefficient2 x
    0.60556507,              !- Coefficient3 x**2
    0.9484823,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Cooling Tower Bypass,  !- Component 1 Name
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Cooling Tower Bypass,  !- Name
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Supply Outlet,  !- Component 1 Name
    Condenser Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Supply Outlet,  !- Name
    Condenser Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:FollowOutdoorAirTemperature,
    Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    5.55555555555556,        !- Offset Temperature Difference {deltaC}
    29.3555555555556,        !- Maximum Setpoint Temperature {C}
    21.1111111111111,        !- Minimum Setpoint Temperature {C}
    Condenser Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Inlet,  !- Component 1 Name
    Condenser Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet,  !- Name
    Condenser Water Loop Demand Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Chiller Bypass,  !- Component 1 Name
    Condenser Water Loop Chiller Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Chiller Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Chiller Bypass,  !- Name
    Condenser Water Loop Chiller Bypass Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Chiller Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 361tons 0.6kW/ton,  !- Component 1 Name
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node,  !- Component 1 Inlet Node Name
    90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Outlet,  !- Component 1 Name
    Condenser Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet,  !- Name
    Condenser Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp;  !- Equipment 1 Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Hot Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Hot Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Hot Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Hot Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Hot Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop Pump,     !- Component 1 Name
    Hot Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Hot Water Loop Pump,     !- Name
    Hot Water Loop Supply Inlet Node,  !- Inlet Node Name
    Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.917,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler 2806kBtu/hr 0.8 Thermal Eff,  !- Component 1 Name
    Boiler Inlet Water Node, !- Component 1 Inlet Node Name
    Boiler Outlet Water Node;!- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler 2806kBtu/hr 0.8 Thermal Eff,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler with Minimum Turndown,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Boiler Inlet Water Node, !- Boiler Water Inlet Node Name
    Boiler Outlet Water Node,!- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Cubic,
    Boiler with Minimum Turndown,  !- Name
    0.7791,                  !- Coefficient1 Constant
    1.4745,                  !- Coefficient2 x
    -2.5795,                 !- Coefficient3 x**2
    1.3467,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,  !- Component 1 Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,  !- Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Outlet,  !- Component 1 Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,  !- Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Hot Water Loop Temp - 180F,  !- Schedule Name
    Hot Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 21 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 22 Name

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 20 Name

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 20 Name

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet,  !- Component 1 Name
    Hot Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,  !- Name
    Hot Water Loop Demand Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Coil Bypass,  !- Component 1 Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,  !- Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5 Zone VAV Main Htg Coil,!- Component 1 Name
    5 Zone VAV Main Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    5 Zone VAV Main Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 2 Reheat Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 3 Reheat Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone Reheat Coil,  !- Component 1 Name
    Building Story 1 ThermalZone Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 1 ThermalZone 1 Reheat Coil,  !- Component 1 Name
    Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5 Zone VAV 1 Main Htg Coil,  !- Component 1 Name
    5 Zone VAV 1 Main Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    5 Zone VAV 1 Main Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 3 Reheat Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone Reheat Coil,  !- Component 1 Name
    Building Story 2 ThermalZone Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 4 Reheat Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 2 Reheat Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Component 1 Name
    Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5 Zone VAV 2 Main Htg Coil,  !- Component 1 Name
    5 Zone VAV 2 Main Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    5 Zone VAV 2 Main Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone Reheat Coil,  !- Component 1 Name
    Building Story 3 ThermalZone Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 3 Reheat Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 4 Reheat Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 2 Reheat Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Building Story 3 ThermalZone 1 Reheat Coil,  !- Component 1 Name
    Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet,  !- Component 1 Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,  !- Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler 2806kBtu/hr 0.8 Thermal Eff;  !- Equipment 1 Name

  PlantLoop,
    Office Shared Service Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Office Shared Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Office Shared Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Office Shared Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Office Shared Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Office Shared Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Office Shared Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Office Shared Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Office Shared Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Office Shared Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Office Shared Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Office Shared Service Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Office Shared Service Water Loop Supply Branches,  !- Name
    Office Shared Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Office Shared Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Office Shared Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Office Shared Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Office Shared Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Office Shared Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Office Shared Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Office Shared Service Water Loop Supply Splitter,  !- Name
    Office Shared Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Office Shared Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Office Shared Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Office Shared Service Water Loop Supply Mixer,  !- Name
    Office Shared Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Office Shared Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Office Shared Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Office Shared Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Office Shared Service Water Loop Circulator Pump,  !- Component 1 Name
    Office Shared Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Circulator Pump Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Office Shared Service Water Loop Circulator Pump,  !- Name
    Office Shared Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    Office Shared Service Water Loop Circulator Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29890.6692,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Office Shared Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    40gal Electricity Water Heater - 16kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    40gal Electricity Water Heater - 16kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    40gal Electricity Water Heater - 16kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    40gal Electricity Water Heater - 16kBtu/hr 1.0 Therm Eff,  !- Name
    0.151416471358794,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    4656.81952826298,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.20802284703933,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.20802284703933,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    40gal Electricity Water Heater - 16kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    40gal Electricity Water Heater - 16kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    40gal Electricity Water Heater - 16kBtu/hr 1.0 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    Office Shared Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Pipe Adiabatic 10 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 10 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Pipe Adiabatic 10 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 10 Outlet Water Node;  !- Outlet Node Name

  Branch,
    Office Shared Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 12,       !- Component 1 Name
    Pipe Adiabatic 12 Inlet Water Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 12,       !- Name
    Pipe Adiabatic 12 Inlet Water Node,  !- Inlet Node Name
    Office Shared Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager 1,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Office Shared Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Office Shared Service Water Loop Demand Branches,  !- Name
    Office Shared Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Office Shared Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Office Shared Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Office Shared Service Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Office Shared Service Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Office Shared Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Office Shared Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Office Shared Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Office Shared Service Water Loop Demand Splitter,  !- Name
    Office Shared Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Office Shared Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Office Shared Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Office Shared Service Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Office Shared Service Water Loop Demand Mixer,  !- Name
    Office Shared Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Office Shared Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Office Shared Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Office Shared Service Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Office Shared Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    Office Shared Service Water Loop Pipe 423.4776774182379ft,  !- Component 1 Name
    Office Shared Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Pipe 423.4776774182379ft Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Indoor,
    Office Shared Service Water Loop Pipe 423.4776774182379ft,  !- Name
    Uninsulated copper pipe 0.75in type L 1,  !- Construction Name
    Office Shared Service Water Loop Demand Inlet Node,  !- Fluid Inlet Node Name
    Office Shared Service Water Loop Pipe 423.4776774182379ft Outlet Water Node,  !- Fluid Outlet Node Name
    Schedule,                !- Environment Type
    ,                        !- Ambient Temperature Zone Name
    Office Shared Service Water Loop Piping Air Temp - 70F,  !- Ambient Temperature Schedule Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Ambient Air Velocity Schedule Name
    0.019939,                !- Pipe Inside Diameter {m}
    129.075996077079;        !- Pipe Length {m}

  Branch,
    Office Shared Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 11,       !- Component 1 Name
    Pipe Adiabatic 11 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 11 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 11,       !- Name
    Pipe Adiabatic 11 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 11 Outlet Water Node;  !- Outlet Node Name

  Branch,
    Office Shared Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.44gpm at 140F,  !- Component 1 Name
    Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.44gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.44gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.44gpm at 140F,  !- Name
    Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.44gpm at 140F Inlet Water Node,  !- Inlet Node Name
    Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.44gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use 0.44gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use 0.44gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    2.79166262051711e-05,    !- Peak Flow Rate {m3/s}
    OfficeLarge BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    Office Shared Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Office Shared Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Office Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Office Shared Service Water Loop Demand Bypass Pipe,  !- Name
    Office Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Office Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Office Shared Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 13,       !- Component 1 Name
    Pipe Adiabatic 13 Inlet Water Node,  !- Component 1 Inlet Node Name
    Office Shared Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 13,       !- Name
    Pipe Adiabatic 13 Inlet Water Node,  !- Inlet Node Name
    Office Shared Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Office Shared Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Office Shared Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Office Shared Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Office Shared Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Office Shared Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    40gal Electricity Water Heater - 16kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name

  PlantLoop,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches,  !- Plant Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List,  !- Plant Side Connector List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches,  !- Demand Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    HX for Booster Water Heating,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Booster Water Loop Pump Inlet Water Node,  !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    Booster Water Loop Pump, !- Component 2 Name
    Booster Water Loop Pump Inlet Water Node,  !- Component 2 Inlet Node Name
    Booster Water Loop Pump Outlet Water Node;  !- Component 2 Outlet Node Name

  HeatExchanger:FluidToFluid,
    HX for Booster Water Heating,  !- Name
    ,                        !- Availability Schedule Name
    HX for Booster Water Heating Demand Inlet Water Node,  !- Loop Demand Side Inlet Node Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Loop Demand Side Outlet Node Name
    Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node,  !- Loop Supply Side Inlet Node Name
    Booster Water Loop Pump Inlet Water Node,  !- Loop Supply Side Outlet Node Name
    Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    Ideal,                   !- Heat Exchange Model Type
    Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    UncontrolledOn,          !- Control Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node,  !- Heat Exchanger Setpoint Node Name
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1,                       !- Sizing Factor
    0,                       !- Operation Minimum Temperature Limit {C}
    100;                     !- Operation Maximum Temperature Limit {C}

  Pump:VariableSpeed,
    Booster Water Loop Pump, !- Name
    Booster Water Loop Pump Inlet Water Node,  !- Inlet Node Name
    Booster Water Loop Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    6.0gal Electricity Booster Water Heater - 8kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    6.0gal Electricity Booster Water Heater - 8kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    6.0gal Electricity Booster Water Heater - 8kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    6.0gal Electricity Booster Water Heater - 8kBtu/hr 1.0 Therm Eff,  !- Name
    0.0227124707038191,      !- Tank Volume {m3}
    Service Water Booster Temp - 180.00000000000006F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    2443.39208372008,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.05486284389925,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.05486284389925,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    6.0gal Electricity Booster Water Heater - 8kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    6.0gal Electricity Booster Water Heater - 8kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    Booster;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    6.0gal Electricity Booster Water Heater - 8kBtu/hr 1.0 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Pipe Adiabatic 5 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 5 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Pipe Adiabatic 5 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 5 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Pipe Adiabatic 7 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Pipe Adiabatic 7 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Hot water booster setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Booster Temp - 180.00000000000006F,  !- Schedule Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch,  !- Branch 4 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Outlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Inlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 8 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node,  !- Inlet Node Name
    Pipe Adiabatic 8 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Pipe Adiabatic 6 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 6 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Pipe Adiabatic 6 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 6 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.5gpm at 180F,  !- Component 1 Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.5gpm at 180F Inlet Water Node,  !- Component 1 Inlet Node Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.5gpm at 180F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.5gpm at 180F,  !- Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.5gpm at 180F Inlet Water Node,  !- Inlet Node Name
    Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.5gpm at 180F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Booster SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.5gpm at 180F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Booster SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.5gpm at 180F,  !- Name
    General,                 !- End-Use Subcategory
    3.14350004941519e-05,    !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 180F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Pipe Adiabatic 9 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Pipe Adiabatic 9 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    HX for Booster Water Heating,  !- Equipment 1 Name
    WaterHeater:Mixed,       !- Equipment 2 Object Type
    6.0gal Electricity Booster Water Heater - 8kBtu/hr 1.0 Therm Eff;  !- Equipment 2 Name

  PlantLoop,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    43gal NaturalGas Water Heater - 43kBtu/hr 0.82 Therm Eff,  !- Component 1 Name
    43gal NaturalGas Water Heater - 43kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    43gal NaturalGas Water Heater - 43kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    43gal NaturalGas Water Heater - 43kBtu/hr 0.82 Therm Eff,  !- Name
    0.16437361758392,        !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    12726.0004360421,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.82,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.63258215794453,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    4.63258215794453,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    43gal NaturalGas Water Heater - 43kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    43gal NaturalGas Water Heater - 43kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    43gal NaturalGas Water Heater - 43kBtu/hr 0.82 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branches,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Branch 4 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch,  !- Branch 5 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch;  !- Branch 6 Name

  ConnectorList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Splitter,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Mixer,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Indoor,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft,  !- Name
    Uninsulated copper pipe 0.75in type L,  !- Construction Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node,  !- Fluid Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node,  !- Fluid Outlet Node Name
    Schedule,                !- Environment Type
    ,                        !- Ambient Temperature Zone Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F,  !- Ambient Temperature Schedule Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph,  !- Ambient Air Velocity Schedule Name
    0.019939,                !- Pipe Inside Diameter {m}
    6.096;                   !- Pipe Length {m}

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 WUC 0.33gpm at 140F,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.33gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.33gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    SecondarySchool Kitchen - 90.1-2013 WUC 0.33gpm at 140F,  !- Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.33gpm at 140F Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 WUC 0.33gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.33gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.33gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    2.09566669961012e-05,    !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    HX for Booster Water Heating,  !- Component 1 Name
    HX for Booster Water Heating Demand Inlet Water Node,  !- Component 1 Inlet Node Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Component 1 Outlet Node Name
    PlantComponent:TemperatureSource,  !- Component 2 Object Type
    Mains Water Makeup for SWH Booster,  !- Component 2 Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Component 2 Inlet Node Name
    Mains Water Makeup for SWH Booster Outlet Water Node;  !- Component 2 Outlet Node Name

  PlantComponent:TemperatureSource,
    Mains Water Makeup for SWH Booster,  !- Name
    Mains Water Makeup for SWH Booster Inlet Water Node,  !- Inlet Node
    Mains Water Makeup for SWH Booster Outlet Water Node,  !- Outlet Node
    Autosize,                !- Design Volume Flow Rate {m3/s}
    Scheduled,               !- Temperature Specification Type
    8,                       !- Source Temperature {C}
    Mains Water Temperature; !- Source Temperature Schedule Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    43gal NaturalGas Water Heater - 43kBtu/hr 0.82 Therm Eff;  !- Equipment 1 Name

  PlantLoop,
    SecondarySchool Shared Service Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SecondarySchool Shared Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SecondarySchool Shared Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    SecondarySchool Shared Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    SecondarySchool Shared Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    SecondarySchool Shared Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    SecondarySchool Shared Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    SecondarySchool Shared Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    SecondarySchool Shared Service Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    SecondarySchool Shared Service Water Loop Supply Branches,  !- Name
    SecondarySchool Shared Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Branch 2 Name
    SecondarySchool Shared Service Water Loop Supply Branch 2,  !- Branch 3 Name
    SecondarySchool Shared Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SecondarySchool Shared Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Shared Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Shared Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Shared Service Water Loop Supply Splitter,  !- Name
    SecondarySchool Shared Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SecondarySchool Shared Service Water Loop Supply Mixer,  !- Name
    SecondarySchool Shared Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    SecondarySchool Shared Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven,  !- Component 1 Name
    SecondarySchool Shared Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven,  !- Name
    SecondarySchool Shared Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    SecondarySchool Shared Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    119gal Electricity Water Heater - 119kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    119gal Electricity Water Heater - 119kBtu/hr Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    119gal Electricity Water Heater - 119kBtu/hr Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    119gal Electricity Water Heater - 119kBtu/hr 1.0 Therm Eff,  !- Name
    0.451561857270745,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    34960.4545850771,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    156.923893632374,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    156.923893632374,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    119gal Electricity Water Heater - 119kBtu/hr Supply Inlet Water Node,  !- Use Side Inlet Node Name
    119gal Electricity Water Heater - 119kBtu/hr Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    119gal Electricity Water Heater - 119kBtu/hr 1.0 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    SecondarySchool Shared Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 14,       !- Component 1 Name
    Pipe Adiabatic 14 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 14 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 14,       !- Name
    Pipe Adiabatic 14 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 14 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Shared Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 16,       !- Component 1 Name
    Pipe Adiabatic 16 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 16,       !- Name
    Pipe Adiabatic 16 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager 2,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    SecondarySchool Shared Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    SecondarySchool Shared Service Water Loop Demand Branches,  !- Name
    SecondarySchool Shared Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Branch 2 Name
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Branch 3 Name
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Branch 4 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Branch,  !- Branch 5 Name
    SecondarySchool Shared Service Water Loop Demand Outlet Branch;  !- Branch 6 Name

  ConnectorList,
    SecondarySchool Shared Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SecondarySchool Shared Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SecondarySchool Shared Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    SecondarySchool Shared Service Water Loop Demand Splitter,  !- Name
    SecondarySchool Shared Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    SecondarySchool Shared Service Water Loop Demand Mixer,  !- Name
    SecondarySchool Shared Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    SecondarySchool Shared Service Water Loop Pipe 20.0ft,  !- Component 1 Name
    SecondarySchool Shared Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Indoor,
    SecondarySchool Shared Service Water Loop Pipe 20.0ft,  !- Name
    Uninsulated copper pipe 0.75in type L 2,  !- Construction Name
    SecondarySchool Shared Service Water Loop Demand Inlet Node,  !- Fluid Inlet Node Name
    SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node,  !- Fluid Outlet Node Name
    Schedule,                !- Environment Type
    ,                        !- Ambient Temperature Zone Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F,  !- Ambient Temperature Schedule Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Ambient Air Velocity Schedule Name
    0.019939,                !- Pipe Inside Diameter {m}
    6.096;                   !- Pipe Length {m}

  Branch,
    SecondarySchool Shared Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 15,       !- Component 1 Name
    Pipe Adiabatic 15 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 15 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 15,       !- Name
    Pipe Adiabatic 15 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 15 Outlet Water Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    SecondarySchool Gym - 90.1-2013 WUC 1.63gpm at 140F,  !- Component 1 Name
    SecondarySchool Gym - 90.1-2013 WUC 1.63gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Gym - 90.1-2013 WUC 1.63gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    SecondarySchool Gym - 90.1-2013 WUC 1.63gpm at 140F,  !- Name
    SecondarySchool Gym - 90.1-2013 WUC 1.63gpm at 140F Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Gym - 90.1-2013 WUC 1.63gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SecondarySchool Gym - 90.1-2013 Service Water Use 1.63gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    SecondarySchool Gym - 90.1-2013 Service Water Use 1.63gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    0.00010277424598101,     !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    SecondarySchool Restroom - 90.1-2013 WUC 0.65gpm at 140F,  !- Component 1 Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.65gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.65gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    SecondarySchool Restroom - 90.1-2013 WUC 0.65gpm at 140F,  !- Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.65gpm at 140F Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Restroom - 90.1-2013 WUC 0.65gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    SecondarySchool Restroom - 90.1-2013 Service Water Use 0.65gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    SecondarySchool Restroom - 90.1-2013 Service Water Use 0.65gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    4.11544393223447e-05,    !- Peak Flow Rate {m3/s}
    SchoolSecondary BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe,  !- Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SecondarySchool Shared Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 17,       !- Component 1 Name
    Pipe Adiabatic 17 Inlet Water Node,  !- Component 1 Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 17,       !- Name
    Pipe Adiabatic 17 Inlet Water Node,  !- Inlet Node Name
    SecondarySchool Shared Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    SecondarySchool Shared Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SecondarySchool Shared Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SecondarySchool Shared Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    SecondarySchool Shared Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    SecondarySchool Shared Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    119gal Electricity Water Heater - 119kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  OutputControl:ReportingTolerances,
    0.555555555555556,       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.555555555555556;       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Laramie General Brees Field_WY_USA,  !- Name
    41.312762,               !- Latitude {deg}
    -105.579473,             !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    2215;                    !- Elevation {m}

  Site:GroundTemperature:FCfactorMethod,8.6,2.8,-4.1,-8.8,-2.2,0.3,6.7,10.1,16.5,20.6,19.2,14.7;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    8.96666666666667,        !- Annual Average Outdoor Air Temperature {C}
    26.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.8,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.462,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.001,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98769,                   !- Barometric Pressure {Pa}
    5.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  Exterior:Lights,
    Building Facades,        !- Name
    Schedule Ruleset 1,      !- Schedule Name
    1284.3828352031,         !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Building Facades;        !- End-Use Subcategory

  Exterior:Lights,
    Main Entries,            !- Name
    Schedule Ruleset 2,      !- Schedule Name
    422.307652445277,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Main Entries;            !- End-Use Subcategory

  Exterior:Lights,
    Other Doors,             !- Name
    Schedule Ruleset 2,      !- Schedule Name
    939.634526690744,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Other Doors;             !- End-Use Subcategory

  Exterior:Lights,
    Parking Areas and Drives,!- Name
    Schedule Ruleset 2,      !- Schedule Name
    12604.979381932,         !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Parking Areas and Drives;!- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-05,            !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Output:Variable,EMS,Future_Hourly_Electricity_Emissions,hourly;

  Output:Variable,*,FangerPPD,Timestep;

  Output:Variable,*,Time Not Comfortable Summer Clothes,Timestep;

  Output:Variable,*,Time Not Comfortable Winter Clothes,Timestep;

  Output:Variable,*,Time Not Comfortable Summer Or Winter Clothes,Timestep;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Timestep;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,Timestep;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,Timestep;

  Output:Variable,EMS,Historical_Hourly_Electricity_Emissions,hourly;

  Output:Variable,EMS,Future_Annual_Electricity_Emissions,hourly;

  Output:Variable,EMS,Historical_Annual_Electricity_Emissions,hourly;

  Output:Variable,EMS,Future_Hourly_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Historical_Hourly_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Future_Annual_Electricity_Emissions_Intensity,hourly;

  Output:Variable,EMS,Historical_Annual_Electricity_Emissions_Intensity,hourly;

  Output:Variable,*,FangerPMV,Timestep;

  EnergyManagementSystem:Sensor,
    Ele_Sen,                 !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Purchased Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Fut_Sen,                 !- Name
    NYSTc 2030 Future Hourly Emissions Sch,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    His_Sen,                 !- Name
    New York 2019 Historical Hourly Emissions Sch,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mains_Water_Temp_Sen,    !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Mains Water Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OAT_1,                   !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OAT_2,                   !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    Mains_Water_Temp_Act,    !- Name
    Mains Water Temperature, !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SYS5ZoneVAV1ClgSch0,     !- Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SYS5ZoneVAV1HtgSch0,     !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SYS5ZoneVAV2ClgSch0,     !- Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SYS5ZoneVAV2HtgSch0,     !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SYS5ZoneVAVClgSch0,      !- Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SYS5ZoneVAVHtgSch0,      !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    Emissions_Calc_Prgm,     !- Name
    SET fut_hr_val = Fut_Sen,!- Program Line 1
    SET his_hr_val = His_Sen,!- Program Line 2
    SET fut_yr_val = 92,     !- <none>
    SET his_yr_val = 583,    !- <none>
    SET elec = Ele_Sen,      !- <none>
    SET conv = 1000000 * 60 * 60,  !- <none>
    SET conv_kg_mt = 0.001,  !- <none>
    SET fut_hr = (fut_hr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET his_hr = (his_hr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET fut_yr = (fut_yr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET his_yr = (his_yr_val * elec / conv) * conv_kg_mt,  !- <none>
    SET fut_hr_intensity = fut_hr * 1000 / 162330.37277069458,  !- <none>
    SET his_hr_intensity = his_hr * 1000 / 162330.37277069458,  !- <none>
    SET fut_yr_intensity = fut_yr * 1000 / 162330.37277069458,  !- <none>
    SET his_yr_intensity = his_yr * 1000 / 162330.37277069458;  !- <none>

  EnergyManagementSystem:Program,
    Mains_Water_Prg,         !- Name
    SET Mains_Water_Temp_Act = Mains_Water_Temp_Sen;  !- Program Line 1

  EnergyManagementSystem:Program,
    SYS5ZoneVAV1OptimumStartProg0,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7,  !- Program Line 1
    SET SYS5ZoneVAV1ClgSch0 = 29.4,  !- Program Line 2
    SET SYS5ZoneVAV1HtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7,  !- <none>
    SET SYS5ZoneVAV1ClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAV1HtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7,  !- <none>
    SET SYS5ZoneVAV1ClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAV1HtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7,  !- <none>
    SET SYS5ZoneVAV1ClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAV1HtgSch0 = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET SYS5ZoneVAV1ClgSch0 = NULL,  !- <none>
    SET SYS5ZoneVAV1HtgSch0 = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    SYS5ZoneVAV2OptimumStartProg0,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7,  !- Program Line 1
    SET SYS5ZoneVAV2ClgSch0 = 29.4,  !- Program Line 2
    SET SYS5ZoneVAV2HtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7,  !- <none>
    SET SYS5ZoneVAV2ClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAV2HtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7,  !- <none>
    SET SYS5ZoneVAV2ClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAV2HtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7,  !- <none>
    SET SYS5ZoneVAV2ClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAV2HtgSch0 = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET SYS5ZoneVAV2ClgSch0 = NULL,  !- <none>
    SET SYS5ZoneVAV2HtgSch0 = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    SYS5ZoneVAVOptimumStartProg0,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET SYS5ZoneVAVClgSch0 = 29.4,  !- Program Line 2
    SET SYS5ZoneVAVHtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7,  !- <none>
    SET SYS5ZoneVAVClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAVHtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- <none>
    SET SYS5ZoneVAVClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAVHtgSch0 = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7,  !- <none>
    SET SYS5ZoneVAVClgSch0 = 29.4,  !- <none>
    SET SYS5ZoneVAVHtgSch0 = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET SYS5ZoneVAVClgSch0 = NULL,  !- <none>
    SET SYS5ZoneVAVHtgSch0 = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    Emissions Calc Prgm,     !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    Emissions_Calc_Prgm;     !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Mains_Water_Prg_Mgr,     !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Mains_Water_Prg;         !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    SYS5ZoneVAV1OptimumStartCallingManager0,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SYS5ZoneVAV1OptimumStartProg0;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    SYS5ZoneVAV2OptimumStartCallingManager0,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SYS5ZoneVAV2OptimumStartProg0;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    SYS5ZoneVAVOptimumStartCallingManager0,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SYS5ZoneVAVOptimumStartProg0;  !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Future_Annual_Electricity_Emissions,  !- Name
    fut_yr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Annual_Electricity_Emissions_Intensity,  !- Name
    fut_yr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Hourly_Electricity_Emissions,  !- Name
    fut_hr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Future_Hourly_Electricity_Emissions_Intensity,  !- Name
    fut_hr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Annual_Electricity_Emissions,  !- Name
    his_yr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Annual_Electricity_Emissions_Intensity,  !- Name
    his_yr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Hourly_Electricity_Emissions,  !- Name
    his_hr,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    mt;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Historical_Hourly_Electricity_Emissions_Intensity,  !- Name
    his_hr_intensity,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Emissions_Calc_Prgm,     !- EMS Program or Subroutine Name
    kg/ft2;                  !- Units

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Output:Variable,Hot Water Loop Demand Outlet Node,System Node Temperature,timestep;

  Output:Variable,Hot Water Loop Demand Inlet Node,System Node Temperature,timestep;

  Output:Variable,Hot Water Loop Demand Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Chilled Water Loop Demand Outlet Node,System Node Temperature,timestep;

  Output:Variable,Chilled Water Loop Demand Inlet Node,System Node Temperature,timestep;

  Output:Variable,Chilled Water Loop Demand Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,*,Site Mains Water Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Relative Humidity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Heating:NaturalGas,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorLighting:Electricity,hourly;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:EnergyTransfer,hourly;

  Output:Meter,WaterSystems:EnergyTransfer,hourly;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,hourly;

  Output:Variable,*,Site Mains Water Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;

  Output:Meter,Cooling:Electricity,timestep;

  Output:Meter,Heating:Electricity,timestep;

  Output:Meter,Heating:NaturalGas,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  Output:Meter,Fans:Electricity,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,ExteriorLighting:Electricity,timestep;

  Output:Meter,Gas:Facility,timestep;

  Output:Meter,Heating:EnergyTransfer,timestep;

  Output:Meter,WaterSystems:EnergyTransfer,timestep;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,timestep;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,timestep;

  Output:Variable,Building Story 1 ThermalZone 2 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone 2 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 1 ThermalZone 2 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone 3 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone 3 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 1 ThermalZone 3 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 2 ThermalZone VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone 4 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone 4 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 1 ThermalZone 4 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 1 ThermalZone VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone 1 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 1 ThermalZone 1 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 1 ThermalZone 1 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 3 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 3 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 2 ThermalZone 3 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 4 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 4 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 2 ThermalZone 4 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 2 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 2 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 2 ThermalZone 2 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 1 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 2 ThermalZone 1 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 2 ThermalZone 1 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 3 ThermalZone VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 3 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 3 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 3 ThermalZone 3 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 4 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 4 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 3 ThermalZone 4 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 1 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 1 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 3 ThermalZone 1 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 2 Reheat Coil,Heating Coil Heating Rate,Hourly;

  Output:Variable,Building Story 3 ThermalZone 2 Reheat Coil,Heating Coil Air Heating Rate,Hourly;

  Output:Variable,ADU Building Story 3 ThermalZone 2 VAV Terminal,Zone Air Terminal Sensible Cooling Rate,Hourly;

  Output:Meter,Heating:FuelOilNo2,Timestep;

  Output:Meter,Heating:Propane,Timestep;

  Output:Meter,Heating:DistrictCooling,Timestep;

  Output:Meter,Heating:DistrictHeating,Timestep;

  Output:Meter,Heating:Water,Timestep;

  Output:Meter,Cooling:NaturalGas,Timestep;

  Output:Meter,Cooling:FuelOilNo2,Timestep;

  Output:Meter,Cooling:Propane,Timestep;

  Output:Meter,Cooling:DistrictCooling,Timestep;

  Output:Meter,Cooling:DistrictHeating,Timestep;

  Output:Meter,Cooling:Water,Timestep;

  Output:Meter,InteriorLights:NaturalGas,Timestep;

  Output:Meter,InteriorLights:FuelOilNo2,Timestep;

  Output:Meter,InteriorLights:Propane,Timestep;

  Output:Meter,InteriorLights:DistrictCooling,Timestep;

  Output:Meter,InteriorLights:DistrictHeating,Timestep;

  Output:Meter,InteriorLights:Water,Timestep;

  Output:Meter,ExteriorLights:Electricity,Timestep;

  Output:Meter,ExteriorLights:NaturalGas,Timestep;

  Output:Meter,ExteriorLights:FuelOilNo2,Timestep;

  Output:Meter,ExteriorLights:Propane,Timestep;

  Output:Meter,ExteriorLights:DistrictCooling,Timestep;

  Output:Meter,ExteriorLights:DistrictHeating,Timestep;

  Output:Meter,ExteriorLights:Water,Timestep;

  Output:Meter,InteriorEquipment:NaturalGas,Timestep;

  Output:Meter,InteriorEquipment:FuelOilNo2,Timestep;

  Output:Meter,InteriorEquipment:Propane,Timestep;

  Output:Meter,InteriorEquipment:DistrictCooling,Timestep;

  Output:Meter,InteriorEquipment:DistrictHeating,Timestep;

  Output:Meter,InteriorEquipment:Water,Timestep;

  Output:Meter,ExteriorEquipment:Electricity,Timestep;

  Output:Meter,ExteriorEquipment:NaturalGas,Timestep;

  Output:Meter,ExteriorEquipment:FuelOilNo2,Timestep;

  Output:Meter,ExteriorEquipment:Propane,Timestep;

  Output:Meter,ExteriorEquipment:DistrictCooling,Timestep;

  Output:Meter,ExteriorEquipment:DistrictHeating,Timestep;

  Output:Meter,ExteriorEquipment:Water,Timestep;

  Output:Meter,Fans:NaturalGas,Timestep;

  Output:Meter,Fans:FuelOilNo2,Timestep;

  Output:Meter,Fans:Propane,Timestep;

  Output:Meter,Fans:DistrictCooling,Timestep;

  Output:Meter,Fans:DistrictHeating,Timestep;

  Output:Meter,Fans:Water,Timestep;

  Output:Meter,Pumps:Electricity,Timestep;

  Output:Meter,Pumps:NaturalGas,Timestep;

  Output:Meter,Pumps:FuelOilNo2,Timestep;

  Output:Meter,Pumps:Propane,Timestep;

  Output:Meter,Pumps:DistrictCooling,Timestep;

  Output:Meter,Pumps:DistrictHeating,Timestep;

  Output:Meter,Pumps:Water,Timestep;

  Output:Meter,HeatRejection:Electricity,Timestep;

  Output:Meter,HeatRejection:NaturalGas,Timestep;

  Output:Meter,HeatRejection:FuelOilNo2,Timestep;

  Output:Meter,HeatRejection:Propane,Timestep;

  Output:Meter,HeatRejection:DistrictCooling,Timestep;

  Output:Meter,HeatRejection:DistrictHeating,Timestep;

  Output:Meter,HeatRejection:Water,Timestep;

  Output:Meter,Humidifier:Electricity,Timestep;

  Output:Meter,Humidifier:NaturalGas,Timestep;

  Output:Meter,Humidifier:FuelOilNo2,Timestep;

  Output:Meter,Humidifier:Propane,Timestep;

  Output:Meter,Humidifier:DistrictCooling,Timestep;

  Output:Meter,Humidifier:DistrictHeating,Timestep;

  Output:Meter,Humidifier:Water,Timestep;

  Output:Meter,HeatRecovery:Electricity,Timestep;

  Output:Meter,HeatRecovery:NaturalGas,Timestep;

  Output:Meter,HeatRecovery:FuelOilNo2,Timestep;

  Output:Meter,HeatRecovery:Propane,Timestep;

  Output:Meter,HeatRecovery:DistrictCooling,Timestep;

  Output:Meter,HeatRecovery:DistrictHeating,Timestep;

  Output:Meter,HeatRecovery:Water,Timestep;

  Output:Meter,WaterSystems:Electricity,Timestep;

  Output:Meter,WaterSystems:NaturalGas,Timestep;

  Output:Meter,WaterSystems:FuelOilNo2,Timestep;

  Output:Meter,WaterSystems:Propane,Timestep;

  Output:Meter,WaterSystems:DistrictCooling,Timestep;

  Output:Meter,WaterSystems:DistrictHeating,Timestep;

  Output:Meter,WaterSystems:Water,Timestep;

  Output:Meter,Refrigeration:Electricity,Timestep;

  Output:Meter,Refrigeration:NaturalGas,Timestep;

  Output:Meter,Refrigeration:FuelOilNo2,Timestep;

  Output:Meter,Refrigeration:Propane,Timestep;

  Output:Meter,Refrigeration:DistrictCooling,Timestep;

  Output:Meter,Refrigeration:DistrictHeating,Timestep;

  Output:Meter,Refrigeration:Water,Timestep;

  Output:Meter,Generators:Electricity,Timestep;

  Output:Meter,Generators:NaturalGas,Timestep;

  Output:Meter,Generators:FuelOilNo2,Timestep;

  Output:Meter,Generators:Propane,Timestep;

  Output:Meter,Generators:DistrictCooling,Timestep;

  Output:Meter,Generators:DistrictHeating,Timestep;

  Output:Meter,Generators:Water,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,FuelOilNo2:Facility,Timestep;

  Output:Meter,Propane:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

  Output:Meter,DistrictHeating:Facility,Timestep;

  Output:Meter,Water:Facility,Timestep;

  Output:Meter,HeatRejection:Gasoline,Timestep;

  Output:Meter,HeatRejection:Diesel,Timestep;

  Output:Meter,HeatRejection:Coal,Timestep;

  Output:Meter,HeatRejection:FuelOilNo1,Timestep;

  Output:Meter,HeatRejection:OtherFuel1,Timestep;

  Output:Meter,HeatRejection:Steam,Timestep;

  Meter:Custom,
    HeatRejection:OtherFuels,!- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    HeatRejection:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    HeatRejection:Diesel,    !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    HeatRejection:Coal,      !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    HeatRejection:FuelOilNo1,!- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    HeatRejection:OtherFuel1,!- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    HeatRejection:Steam;     !- Output Variable or Meter Name 6

  Output:Meter,HeatRejection:OtherFuels,Timestep;

  Output:Meter,Heating:Gasoline,Timestep;

  Output:Meter,Heating:Diesel,Timestep;

  Output:Meter,Heating:Coal,Timestep;

  Output:Meter,Heating:FuelOilNo1,Timestep;

  Output:Meter,Heating:OtherFuel1,Timestep;

  Output:Meter,Heating:Steam,Timestep;

  Meter:Custom,
    Heating:OtherFuels,      !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    Heating:Gasoline,        !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    Heating:Diesel,          !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    Heating:Coal,            !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    Heating:FuelOilNo1,      !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    Heating:OtherFuel1,      !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    Heating:Steam;           !- Output Variable or Meter Name 6

  Output:Meter,Heating:OtherFuels,Timestep;

  Output:Meter,WaterSystems:Gasoline,Timestep;

  Output:Meter,WaterSystems:Diesel,Timestep;

  Output:Meter,WaterSystems:Coal,Timestep;

  Output:Meter,WaterSystems:FuelOilNo1,Timestep;

  Output:Meter,WaterSystems:OtherFuel1,Timestep;

  Output:Meter,WaterSystems:Steam,Timestep;

  Meter:Custom,
    WaterSystems:OtherFuels, !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    WaterSystems:Gasoline,   !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    WaterSystems:Diesel,     !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    WaterSystems:Coal,       !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    WaterSystems:FuelOilNo1, !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    WaterSystems:OtherFuel1, !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    WaterSystems:Steam;      !- Output Variable or Meter Name 6

  Output:Meter,WaterSystems:OtherFuels,Timestep;

  Output:Meter,InteriorEquipment:Gasoline,Timestep;

  Output:Meter,InteriorEquipment:Diesel,Timestep;

  Output:Meter,InteriorEquipment:Coal,Timestep;

  Output:Meter,InteriorEquipment:FuelOilNo1,Timestep;

  Output:Meter,InteriorEquipment:OtherFuel1,Timestep;

  Output:Meter,InteriorEquipment:Steam,Timestep;

  Meter:Custom,
    InteriorEquipment:OtherFuels,  !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    InteriorEquipment:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    InteriorEquipment:Diesel,!- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    InteriorEquipment:Coal,  !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    InteriorEquipment:FuelOilNo1,  !- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    InteriorEquipment:OtherFuel1,  !- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    InteriorEquipment:Steam; !- Output Variable or Meter Name 6

  Output:Meter,InteriorEquipment:OtherFuels,Timestep;

  Meter:Custom,
    OtherFuels:Facility,     !- Name
    OtherFuel2,              !- Resource Type
    ,                        !- Key Name 1
    HeatRejection:Gasoline,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    HeatRejection:Diesel,    !- Output Variable or Meter Name 2
    ,                        !- Key Name 3
    HeatRejection:Coal,      !- Output Variable or Meter Name 3
    ,                        !- Key Name 4
    HeatRejection:FuelOilNo1,!- Output Variable or Meter Name 4
    ,                        !- Key Name 5
    HeatRejection:OtherFuel1,!- Output Variable or Meter Name 5
    ,                        !- Key Name 6
    HeatRejection:Steam,     !- Output Variable or Meter Name 6
    ,                        !- Key Name 7
    Heating:Gasoline,        !- Output Variable or Meter Name 7
    ,                        !- Key Name 8
    Heating:Diesel,          !- Output Variable or Meter Name 8
    ,                        !- Key Name 9
    Heating:Coal,            !- Output Variable or Meter Name 9
    ,                        !- Key Name 10
    Heating:FuelOilNo1,      !- Output Variable or Meter Name 10
    ,                        !- Key Name 11
    Heating:OtherFuel1,      !- Output Variable or Meter Name 11
    ,                        !- Key Name 12
    Heating:Steam,           !- Output Variable or Meter Name 12
    ,                        !- Key Name 13
    WaterSystems:Gasoline,   !- Output Variable or Meter Name 13
    ,                        !- Key Name 14
    WaterSystems:Diesel,     !- Output Variable or Meter Name 14
    ,                        !- Key Name 15
    WaterSystems:Coal,       !- Output Variable or Meter Name 15
    ,                        !- Key Name 16
    WaterSystems:FuelOilNo1, !- Output Variable or Meter Name 16
    ,                        !- Key Name 17
    WaterSystems:OtherFuel1, !- Output Variable or Meter Name 17
    ,                        !- Key Name 18
    WaterSystems:Steam,      !- Output Variable or Meter Name 18
    ,                        !- Key Name 19
    InteriorEquipment:Gasoline,  !- Output Variable or Meter Name 19
    ,                        !- Key Name 20
    InteriorEquipment:Diesel,!- Output Variable or Meter Name 20
    ,                        !- Key Name 21
    InteriorEquipment:Coal,  !- Output Variable or Meter Name 21
    ,                        !- Key Name 22
    InteriorEquipment:FuelOilNo1,  !- Output Variable or Meter Name 22
    ,                        !- Key Name 23
    InteriorEquipment:OtherFuel1,  !- Output Variable or Meter Name 23
    ,                        !- Key Name 24
    InteriorEquipment:Steam; !- Output Variable or Meter Name 24

  Output:Meter,OtherFuels:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,ElectricityProduced:Facility,Timestep;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Timestep;

  Output:Meter:MeterFileOnly,DistrictCooling:Facility,Timestep;

  Output:Meter:MeterFileOnly,DistrictHeating:Facility,Timestep;

  Output:Meter:MeterFileOnly,Propane:Facility,Timestep;

  Output:Meter:MeterFileOnly,FuelOilNo2:Facility,Timestep;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,District Cooling Chilled Water Rate,Timestep;

  Output:Variable,*,District Cooling Mass Flow Rate,Timestep;

  Output:Variable,*,District Cooling Inlet Temperature,Timestep;

  Output:Variable,*,District Cooling Outlet Temperature,Timestep;

  Output:Variable,*,District Heating Hot Water Rate,Timestep;

  Output:Variable,*,District Heating Mass Flow Rate,Timestep;

  Output:Variable,*,District Heating Inlet Temperature,Timestep;

  Output:Variable,*,District Heating Outlet Temperature,Timestep;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Timestep;

  Output:Variable,*,Heating Coil Heating Rate,Timestep;

  Output:Variable,*,ExteriorEquipment:Electricity,Timestep;

  Output:Variable,*,Ice Thermal Storage End Fraction,Timestep;

  Output:Variable,*,Cooling coil Ice Thermal Storage End Fraction,Timestep;

  Output:Variable,*,Future_Annual_Electricity_Emissions,Timestep;

  Output:Variable,*,Future_Hourly_Electricity_Emissions,Timestep;

  Output:Variable,*,Historical_Annual_Electricity_Emissions,Timestep;

  Output:Variable,*,Historical_Hourly_Electricity_Emissions,Timestep;

  Output:Variable,*,Future_Annual_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Future_Hourly_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Historical_Annual_Electricity_Emissions_Intensity,Timestep;

  Output:Variable,*,Historical_Hourly_Electricity_Emissions_Intensity,Timestep;

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

