  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_35,                  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.0872567258352,67.4137285174923,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.08857149007505,67.4133906418803,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.08856471956385,112.61479489457,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.0868208010865,112.615132768295,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.08857149007505,67.4133906418803,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.08857149007505,67.4133906418803,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.0872567258352,67.4137285174923,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.0872567258352,67.4137285174923,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.08856471956385,112.61479489457,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.08856471956385,112.61479489457,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.08857149007505,67.4133906418803,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.08857149007505,67.4133906418803,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.0868208010865,112.615132768295,9,  !- X,Y,Z ==> Vertex 1 {m}
    70.0868208010865,112.615132768295,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.08856471956385,112.61479489457,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.08856471956385,112.61479489457,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.0868208010865,112.615132768295,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.08856471956385,112.61479489457,9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.08857149007505,67.4133906418803,9,  !- X,Y,Z ==> Vertex 3 {m}
    70.0872567258352,67.4137285174923,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    70.0872567258352,67.4137285174923,9,  !- X,Y,Z ==> Vertex 1 {m}
    70.0872567258352,67.4137285174923,0,  !- X,Y,Z ==> Vertex 2 {m}
    70.0868208010865,112.615132768295,0,  !- X,Y,Z ==> Vertex 3 {m}
    70.0868208010865,112.615132768295,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    183.551277729538,12.8852717238378,9,  !- X,Y,Z ==> Vertex 1 {m}
    183.551277729538,12.8852717238378,0,  !- X,Y,Z ==> Vertex 2 {m}
    183.550652223322,37.6516405716646,0,  !- X,Y,Z ==> Vertex 3 {m}
    183.550652223322,37.6516405716646,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    183.550652223322,37.6516405716646,9,  !- X,Y,Z ==> Vertex 1 {m}
    183.550652223322,37.6516405716646,0,  !- X,Y,Z ==> Vertex 2 {m}
    128.451961927958,37.6504578543959,0,  !- X,Y,Z ==> Vertex 3 {m}
    128.451961927958,37.6504578543959,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    183.550652223322,37.6516405716646,9,  !- X,Y,Z ==> Vertex 1 {m}
    128.451961927958,37.6504578543959,9,  !- X,Y,Z ==> Vertex 2 {m}
    128.452399668396,12.8840890018618,9,  !- X,Y,Z ==> Vertex 3 {m}
    183.551277729538,12.8852717238378,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    128.451961927958,37.6504578543959,9,  !- X,Y,Z ==> Vertex 1 {m}
    128.451961927958,37.6504578543959,0,  !- X,Y,Z ==> Vertex 2 {m}
    128.452399668396,12.8840890018618,0,  !- X,Y,Z ==> Vertex 3 {m}
    128.452399668396,12.8840890018618,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    128.452399668396,12.8840890018618,9,  !- X,Y,Z ==> Vertex 1 {m}
    128.452399668396,12.8840890018618,0,  !- X,Y,Z ==> Vertex 2 {m}
    183.551277729538,12.8852717238378,0,  !- X,Y,Z ==> Vertex 3 {m}
    183.551277729538,12.8852717238378,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    183.551277729538,12.8852717238378,0,  !- X,Y,Z ==> Vertex 1 {m}
    128.452399668396,12.8840890018618,0,  !- X,Y,Z ==> Vertex 2 {m}
    128.451961927958,37.6504578543959,0,  !- X,Y,Z ==> Vertex 3 {m}
    183.550652223322,37.6516405716646,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.8161403459751,248.330099889076,9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8161403459751,248.330099889076,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.4416501638844,248.330313767423,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.4416501638844,248.330313767423,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.8161403459751,248.330099889076,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8163071520227,160.592714733904,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.4423436721586,160.592928614925,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.4416501638844,248.330313767423,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.4423436721586,160.592928614925,9,  !- X,Y,Z ==> Vertex 1 {m}
    -57.4423436721586,160.592928614925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8163071520227,160.592714733904,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8163071520227,160.592714733904,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.4416501638844,248.330313767423,9,  !- X,Y,Z ==> Vertex 1 {m}
    -57.4416501638844,248.330313767423,0,  !- X,Y,Z ==> Vertex 2 {m}
    -57.4423436721586,160.592928614925,0,  !- X,Y,Z ==> Vertex 3 {m}
    -57.4423436721586,160.592928614925,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -57.4416501638844,248.330313767423,9,  !- X,Y,Z ==> Vertex 1 {m}
    -57.4423436721586,160.592928614925,9,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8163071520227,160.592714733904,9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8161403459751,248.330099889076,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.8163071520227,160.592714733904,9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8163071520227,160.592714733904,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8161403459751,248.330099889076,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8161403459751,248.330099889076,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    202.72773342098,-12.4358862746528,9,  !- X,Y,Z ==> Vertex 1 {m}
    202.72773342098,-12.4358862746528,0,  !- X,Y,Z ==> Vertex 2 {m}
    202.729328871012,-69.6317545653834,0,  !- X,Y,Z ==> Vertex 3 {m}
    202.729328871012,-69.6317545653834,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    284.957652469667,-12.4331272973448,9,  !- X,Y,Z ==> Vertex 1 {m}
    284.957652469667,-12.4331272973448,0,  !- X,Y,Z ==> Vertex 2 {m}
    202.72773342098,-12.4358862746528,0,  !- X,Y,Z ==> Vertex 3 {m}
    202.72773342098,-12.4358862746528,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    202.729328871012,-69.6317545653834,9,  !- X,Y,Z ==> Vertex 1 {m}
    202.729328871012,-69.6317545653834,0,  !- X,Y,Z ==> Vertex 2 {m}
    284.959895061711,-69.6289955662683,0,  !- X,Y,Z ==> Vertex 3 {m}
    284.959895061711,-69.6289955662683,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    284.959895061711,-69.6289955662683,9,  !- X,Y,Z ==> Vertex 1 {m}
    284.959895061711,-69.6289955662683,0,  !- X,Y,Z ==> Vertex 2 {m}
    284.957652469667,-12.4331272973448,0,  !- X,Y,Z ==> Vertex 3 {m}
    284.957652469667,-12.4331272973448,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    284.959895061711,-69.6289955662683,0,  !- X,Y,Z ==> Vertex 1 {m}
    202.729328871012,-69.6317545653834,0,  !- X,Y,Z ==> Vertex 2 {m}
    202.72773342098,-12.4358862746528,0,  !- X,Y,Z ==> Vertex 3 {m}
    284.957652469667,-12.4331272973448,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    284.957652469667,-12.4331272973448,9,  !- X,Y,Z ==> Vertex 1 {m}
    202.72773342098,-12.4358862746528,9,  !- X,Y,Z ==> Vertex 2 {m}
    202.729328871012,-69.6317545653834,9,  !- X,Y,Z ==> Vertex 3 {m}
    284.959895061711,-69.6289955662683,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.556898141398,14.1055319473321,9,  !- X,Y,Z ==> Vertex 1 {m}
    115.556898141398,14.1055319473321,0,  !- X,Y,Z ==> Vertex 2 {m}
    115.556624427581,31.3198241304636,0,  !- X,Y,Z ==> Vertex 3 {m}
    115.556624427581,31.3198241304636,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.556898141398,14.1055319473321,0,  !- X,Y,Z ==> Vertex 1 {m}
    77.7915640423274,14.1050295880752,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.7913797811404,31.319321772307,0,  !- X,Y,Z ==> Vertex 3 {m}
    115.556624427581,31.3198241304636,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.556624427581,31.3198241304636,9,  !- X,Y,Z ==> Vertex 1 {m}
    115.556624427581,31.3198241304636,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.7913797811404,31.319321772307,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.7913797811404,31.319321772307,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    115.556624427581,31.3198241304636,9,  !- X,Y,Z ==> Vertex 1 {m}
    77.7913797811404,31.319321772307,9,  !- X,Y,Z ==> Vertex 2 {m}
    77.7915640423274,14.1050295880752,9,  !- X,Y,Z ==> Vertex 3 {m}
    115.556898141398,14.1055319473321,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.7913797811404,31.319321772307,9,  !- X,Y,Z ==> Vertex 1 {m}
    77.7913797811404,31.319321772307,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.7915640423274,14.1050295880752,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.7915640423274,14.1050295880752,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.7915640423274,14.1050295880752,9,  !- X,Y,Z ==> Vertex 1 {m}
    77.7915640423274,14.1050295880752,0,  !- X,Y,Z ==> Vertex 2 {m}
    115.556898141398,14.1055319473321,0,  !- X,Y,Z ==> Vertex 3 {m}
    115.556898141398,14.1055319473321,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -75.1942532451178,155.928571734062,9,  !- X,Y,Z ==> Vertex 1 {m}
    -75.1948094261263,102.175547175443,9,  !- X,Y,Z ==> Vertex 2 {m}
    -17.6682681396053,102.175179642207,9,  !- X,Y,Z ==> Vertex 3 {m}
    -17.6681374556703,155.928204203427,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -75.1942532451178,155.928571734062,9,  !- X,Y,Z ==> Vertex 1 {m}
    -75.1942532451178,155.928571734062,0,  !- X,Y,Z ==> Vertex 2 {m}
    -75.1948094261263,102.175547175443,0,  !- X,Y,Z ==> Vertex 3 {m}
    -75.1948094261263,102.175547175443,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6682681396053,102.175179642207,9,  !- X,Y,Z ==> Vertex 1 {m}
    -17.6682681396053,102.175179642207,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.6681374556703,155.928204203427,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.6681374556703,155.928204203427,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6681374556703,155.928204203427,9,  !- X,Y,Z ==> Vertex 1 {m}
    -17.6681374556703,155.928204203427,0,  !- X,Y,Z ==> Vertex 2 {m}
    -75.1942532451178,155.928571734062,0,  !- X,Y,Z ==> Vertex 3 {m}
    -75.1942532451178,155.928571734062,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -75.1948094261263,102.175547175443,9,  !- X,Y,Z ==> Vertex 1 {m}
    -75.1948094261263,102.175547175443,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.6682681396053,102.175179642207,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.6682681396053,102.175179642207,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.6681374556703,155.928204203427,0,  !- X,Y,Z ==> Vertex 1 {m}
    -17.6682681396053,102.175179642207,0,  !- X,Y,Z ==> Vertex 2 {m}
    -75.1948094261263,102.175547175443,0,  !- X,Y,Z ==> Vertex 3 {m}
    -75.1942532451178,155.928571734062,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.2204603815596,196.687202696437,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.2204603815596,196.687202696437,0,  !- X,Y,Z ==> Vertex 2 {m}
    430.31302853588,196.699933758982,0,  !- X,Y,Z ==> Vertex 3 {m}
    430.31302853588,196.699933758982,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    430.31302853588,196.699933758982,9,  !- X,Y,Z ==> Vertex 1 {m}
    430.31302853588,196.699933758982,0,  !- X,Y,Z ==> Vertex 2 {m}
    430.306195740311,312.091263042061,0,  !- X,Y,Z ==> Vertex 3 {m}
    430.306195740311,312.091263042061,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    430.31302853588,196.699933758982,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.2204603815596,196.687202696437,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.2202822157454,312.078532182331,0,  !- X,Y,Z ==> Vertex 3 {m}
    430.306195740311,312.091263042061,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    430.306195740311,312.091263042061,9,  !- X,Y,Z ==> Vertex 1 {m}
    430.306195740311,312.091263042061,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.2202822157454,312.078532182331,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.2202822157454,312.078532182331,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    430.306195740311,312.091263042061,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.2202822157454,312.078532182331,9,  !- X,Y,Z ==> Vertex 2 {m}
    11.2204603815596,196.687202696437,9,  !- X,Y,Z ==> Vertex 3 {m}
    430.31302853588,196.699933758982,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.2202822157454,312.078532182331,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.2202822157454,312.078532182331,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.2204603815596,196.687202696437,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.2204603815596,196.687202696437,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.7853931191985,139.824892520462,9,  !- X,Y,Z ==> Vertex 1 {m}
    76.7853931191985,139.824892520462,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.7848404217014,192.134140517706,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.7848404217014,192.134140517706,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.7853931191985,139.824892520462,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.02412604982381,139.824488613193,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.02408988626182,192.133736614037,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.7848404217014,192.134140517706,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.02412604982381,139.824488613193,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.02412604982381,139.824488613193,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.7853931191985,139.824892520462,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.7853931191985,139.824892520462,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.02408988626182,192.133736614037,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.02408988626182,192.133736614037,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.02412604982381,139.824488613193,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.02412604982381,139.824488613193,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.7848404217014,192.134140517706,9,  !- X,Y,Z ==> Vertex 1 {m}
    76.7848404217014,192.134140517706,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.02408988626182,192.133736614037,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.02408988626182,192.133736614037,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.7848404217014,192.134140517706,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.02408988626182,192.133736614037,9,  !- X,Y,Z ==> Vertex 2 {m}
    5.02412604982381,139.824488613193,9,  !- X,Y,Z ==> Vertex 3 {m}
    76.7853931191985,139.824892520462,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    291.823691644562,-2.21533995274992,0,  !- X,Y,Z ==> Vertex 1 {m}
    208.756517499712,-2.21820071812707,0,  !- X,Y,Z ==> Vertex 2 {m}
    208.755404145552,36.5417213332904,0,  !- X,Y,Z ==> Vertex 3 {m}
    291.822135270747,36.5445820836477,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    208.755404145552,36.5417213332904,9,  !- X,Y,Z ==> Vertex 1 {m}
    208.755404145552,36.5417213332904,0,  !- X,Y,Z ==> Vertex 2 {m}
    208.756517499712,-2.21820071812707,0,  !- X,Y,Z ==> Vertex 3 {m}
    208.756517499712,-2.21820071812707,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    208.756517499712,-2.21820071812707,9,  !- X,Y,Z ==> Vertex 1 {m}
    208.756517499712,-2.21820071812707,0,  !- X,Y,Z ==> Vertex 2 {m}
    291.823691644562,-2.21533995274992,0,  !- X,Y,Z ==> Vertex 3 {m}
    291.823691644562,-2.21533995274992,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    291.822135270747,36.5445820836477,9,  !- X,Y,Z ==> Vertex 1 {m}
    291.822135270747,36.5445820836477,0,  !- X,Y,Z ==> Vertex 2 {m}
    208.755404145552,36.5417213332904,0,  !- X,Y,Z ==> Vertex 3 {m}
    208.755404145552,36.5417213332904,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    291.822135270747,36.5445820836477,9,  !- X,Y,Z ==> Vertex 1 {m}
    208.755404145552,36.5417213332904,9,  !- X,Y,Z ==> Vertex 2 {m}
    208.756517499712,-2.21820071812707,9,  !- X,Y,Z ==> Vertex 3 {m}
    291.823691644562,-2.21533995274992,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    291.823691644562,-2.21533995274992,9,  !- X,Y,Z ==> Vertex 1 {m}
    291.823691644562,-2.21533995274992,0,  !- X,Y,Z ==> Vertex 2 {m}
    291.822135270747,36.5445820836477,0,  !- X,Y,Z ==> Vertex 3 {m}
    291.822135270747,36.5445820836477,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.9083444640726,69.4125443037529,9,  !- X,Y,Z ==> Vertex 1 {m}
    -32.9083444640726,69.4125443037529,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.9082267847395,95.4005749390368,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.9082267847395,95.4005749390368,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.7021265509932,95.4009051952524,9,  !- X,Y,Z ==> Vertex 1 {m}
    -76.7024008358069,69.4128745607349,9,  !- X,Y,Z ==> Vertex 2 {m}
    -32.9083444640726,69.4125443037529,9,  !- X,Y,Z ==> Vertex 3 {m}
    -32.9082267847395,95.4005749390368,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.9082267847395,95.4005749390368,0,  !- X,Y,Z ==> Vertex 1 {m}
    -32.9083444640726,69.4125443037529,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.7024008358069,69.4128745607349,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.7021265509932,95.4009051952524,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.9082267847395,95.4005749390368,9,  !- X,Y,Z ==> Vertex 1 {m}
    -32.9082267847395,95.4005749390368,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.7021265509932,95.4009051952524,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.7021265509932,95.4009051952524,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.7021265509932,95.4009051952524,9,  !- X,Y,Z ==> Vertex 1 {m}
    -76.7021265509932,95.4009051952524,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.7024008358069,69.4128745607349,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.7024008358069,69.4128745607349,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.7024008358069,69.4128745607349,9,  !- X,Y,Z ==> Vertex 1 {m}
    -76.7024008358069,69.4128745607349,0,  !- X,Y,Z ==> Vertex 2 {m}
    -32.9083444640726,69.4125443037529,0,  !- X,Y,Z ==> Vertex 3 {m}
    -32.9083444640726,69.4125443037529,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.6332144543382,65.3036876610079,9,  !- X,Y,Z ==> Vertex 1 {m}
    -79.6333726565216,50.8658934150415,9,  !- X,Y,Z ==> Vertex 2 {m}
    -44.631532730098,50.8655941737358,9,  !- X,Y,Z ==> Vertex 3 {m}
    -44.631444063692,65.3033884200468,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.6332144543382,65.3036876610079,9,  !- X,Y,Z ==> Vertex 1 {m}
    -79.6332144543382,65.3036876610079,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.6333726565216,50.8658934150415,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.6333726565216,50.8658934150415,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.631532730098,50.8655941737358,9,  !- X,Y,Z ==> Vertex 1 {m}
    -44.631532730098,50.8655941737358,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.631444063692,65.3033884200468,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.631444063692,65.3033884200468,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -79.6333726565216,50.8658934150415,9,  !- X,Y,Z ==> Vertex 1 {m}
    -79.6333726565216,50.8658934150415,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.631532730098,50.8655941737358,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.631532730098,50.8655941737358,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.631444063692,65.3033884200468,9,  !- X,Y,Z ==> Vertex 1 {m}
    -44.631444063692,65.3033884200468,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.6332144543382,65.3036876610079,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.6332144543382,65.3036876610079,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.631444063692,65.3033884200468,0,  !- X,Y,Z ==> Vertex 1 {m}
    -44.631532730098,50.8655941737358,0,  !- X,Y,Z ==> Vertex 2 {m}
    -79.6333726565216,50.8658934150415,0,  !- X,Y,Z ==> Vertex 3 {m}
    -79.6332144543382,65.3036876610079,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    82.3960789600918,103.50834481672,9,  !- X,Y,Z ==> Vertex 1 {m}
    82.3960789600918,103.50834481672,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.908118992606,103.509167295782,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.908118992606,103.509167295782,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.907254896554,149.376933924572,9,  !- X,Y,Z ==> Vertex 1 {m}
    136.907254896554,149.376933924572,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.3955589170874,149.376111450859,0,  !- X,Y,Z ==> Vertex 3 {m}
    82.3955589170874,149.376111450859,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.907254896554,149.376933924572,9,  !- X,Y,Z ==> Vertex 1 {m}
    82.3955589170874,149.376111450859,9,  !- X,Y,Z ==> Vertex 2 {m}
    82.3960789600918,103.50834481672,9,  !- X,Y,Z ==> Vertex 3 {m}
    136.908118992606,103.509167295782,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    82.3955589170874,149.376111450859,9,  !- X,Y,Z ==> Vertex 1 {m}
    82.3955589170874,149.376111450859,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.3960789600918,103.50834481672,0,  !- X,Y,Z ==> Vertex 3 {m}
    82.3960789600918,103.50834481672,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.908118992606,103.509167295782,9,  !- X,Y,Z ==> Vertex 1 {m}
    136.908118992606,103.509167295782,0,  !- X,Y,Z ==> Vertex 2 {m}
    136.907254896554,149.376933924572,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.907254896554,149.376933924572,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    136.908118992606,103.509167295782,0,  !- X,Y,Z ==> Vertex 1 {m}
    82.3960789600918,103.50834481672,0,  !- X,Y,Z ==> Vertex 2 {m}
    82.3955589170874,149.376111450859,0,  !- X,Y,Z ==> Vertex 3 {m}
    136.907254896554,149.376933924572,0;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Building Story 1 Space 2,!- Space 2 Name
    Building Story 1 Space,  !- Space 3 Name
    Building Story 1 Space 1,!- Space 4 Name
    Building Story 1 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.217931847465692;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.56041742565043;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    2.76097434236321;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.217933171053063;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.560417425650875;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.692733402602933;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.78138199929643;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    8.77622602169589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.692737609850264;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.78138199929784;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.217931847465692;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.56041742565043;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    2.76097434236321;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.217933171053063;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.560417425650875;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.391813640656411;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.00755898866941;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    4.96387940275949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.391816020297536;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.00755898867021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.24544622382871;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.20269742426706;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.7785340177302;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.24545378792231;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.2026974242696;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.391813640656411;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.00755898866941;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    4.96387940275949;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.391816020297536;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.00755898867021;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.75272847536239;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.50718695523117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    22.2052830087937;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.75273912038423;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.50718695523474;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    5.57134523795556;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    14.3268594837033;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    70.5832646000229;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.571379074966;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    14.3268594837147;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.75272847536239;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.50718695523117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    22.2052830087937;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.75273912038423;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.50718695523474;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.10936584055675;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.85276317206099;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    14.0545342853278;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.1093725781797;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.85276317206326;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.52630779942028;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    9.06799241131221;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    44.6747250146969;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.52632921609951;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    9.0679924113194;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.10936584055675;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    2.85276317206099;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    14.0545342853278;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.1093725781797;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    2.85276317206326;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Classroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.98510235066933;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Classroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    7.6762684945738;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Classroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    37.8182036970232;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Classroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.98512048039116;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Classroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.67626849457988;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Classroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.98510235066933;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Classroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    7.6762684945738;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Classroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    37.8182036970232;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Classroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.98512048039116;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Classroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.67626849457988;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.69360866567754;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.35515882380469;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.4562952882589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.6936189516411;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.35515882380814;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    5.38342287873879;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    13.8436122392133;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    68.2024798813712;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.3834555744215;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    13.8436122392243;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.69360866567754;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.35515882380469;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    21.4562952882589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.6936189516411;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.35515882380814;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.20918082198948;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    10.8240181863638;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    53.3260300732768;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.20920638603;           !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    10.8240181863724;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.23703785930189;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    8.32412722114206;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    41.0099697622113;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.23705751912895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    8.32412722114866;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.48715077253635;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.39577303344214;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.5096648260311;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.48716587799886;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.39577303344721;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    10.2894747908827;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    26.4596525962514;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    130.357156259562;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    10.2895372829831;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    26.4596525962724;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    7.90583128386893;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    20.3300511937795;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    100.158822969877;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    7.90587929914788;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    20.3300511937956;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.23703785930189;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    8.32412722114206;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    41.0099697622113;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.23705751912895;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    8.32412722114866;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.48715077253635;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.39577303344214;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    31.5096648260311;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.48716587799886;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.39577303344721;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.382539945019565;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.983711438641711;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    4.84639113287159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.382542268337824;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.983711438642491;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.21596820669664;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.12689393493522;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.4050775912747;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.21597559175844;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.1268939349377;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.382539945019565;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    0.983711438641711;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    4.84639113287159;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.382542268337824;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    0.983711438642491;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.49190578557631;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.83647461070269;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    18.9009254181993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.49191484651752;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.83647461070573;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.74227600611691;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    12.1948863462474;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    60.0798026059716;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.74230480785795;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    12.1948863462571;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.49190578557631;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.83647461070269;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    18.9009254181993;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.49191484651752;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.83647461070573;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.744214074856244;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.91376588972115;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.42843365849563;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.744218594766311;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.91376588972266;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.36561087484619;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.08323001887397;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.9698782230253;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.36562524214824;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.0832300188788;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.744214074856244;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.91376588972115;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.42843365849563;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.744218594766311;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.91376588972266;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.21369491647118;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.12104810987237;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.3762773215655;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.21370228772638;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.12104810987484;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    3.85793549215572;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    9.92078166629453;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    48.8761098123173;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    3.85795892294271;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    9.9207816663024;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.21369491647118;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    3.12104810987237;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    15.3762773215655;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.21370228772638;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    3.12104810987484;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.88835627405113;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.85595737438593;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.9235489559026;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.8883677427949;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.85595737438977;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    6.0024612385116;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    15.4354855151803;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    76.0450648369289;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    6.00249769386214;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    15.4354855151925;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.88835627405113;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    4.85595737438593;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    23.9235489559026;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.8883677427949;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    4.85595737438977;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.744214074856253;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.91376588972117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.42843365849575;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.74421859476632;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.91376588972269;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    2.36561087484622;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.08323001887405;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    29.9698782230257;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    2.36562524214827;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.08323001887887;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    0.744214074856253;       !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.91376588972117;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    9.42843365849575;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    0.74421859476632;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.91376588972269;        !- Surface Area {m2}

  Lights,
    Office OfficeLarge Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.0995618657903973,      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.090560114,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.271680342,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.135840171,             !- Value Until Time 4
    19:00,                   !- Time 5
    0.045280057,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2
    0.045280057,             !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0.090560114,             !- Value Until Time 3
    08:00,                   !- Time 4
    0.271680342,             !- Value Until Time 4
    17:00,                   !- Time 5
    0.815041026,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.45280057,              !- Value Until Time 6
    20:00,                   !- Time 7
    0.271680342,             !- Value Until Time 7
    22:00,                   !- Time 8
    0.181120228,             !- Value Until Time 8
    23:00,                   !- Time 9
    0.090560114,             !- Value Until Time 9
    24:00,                   !- Time 10
    0.045280057;             !- Value Until Time 10

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan2-Dec31,  !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    Office OfficeLarge Main Data Center Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.178999524665719,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Auditorium Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.615196230392463,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Cafeteria Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.401741428482858,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Classroom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.796436495208789,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.332384,                !- Value Until Time 2
    21:00,                   !- Time 3
    0.1178633664,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.5982912,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool ComputerRoom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.17001984003969,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Corridor Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.29886961477555,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.30654,                 !- Value Until Time 2
    21:00,                   !- Time 3
    0.108699084,             !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.29617459234918,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4899,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.17371854,              !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.88182,                 !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Kitchen Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.257881765763531,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Library Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.98911510323021,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4625,                  !- Value Until Time 2
    21:00,                   !- Time 3
    0.1640025,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.8325,                  !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Lobby Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.373163246326491,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.475,                   !- Value Until Time 2
    21:00,                   !- Time 3
    0.168435,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.855,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Mechanical Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.283999317998636,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.1773;                  !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Office Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.16779171058342,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.4155325,               !- Value Until Time 2
    21:00,                   !- Time 3
    0.1473478245,            !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.7479585,               !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Restroom Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.406333312666626,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.33,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.117018,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.594,                   !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Auditorium People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.146475292950587,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Auditorium,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary ACTIVITY_SCH,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    SecondarySchool Cafeteria People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0618063736127472,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    20:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Classroom People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0224800623647641,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan2-Jun11,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun12-Jun18,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun19-Sep10,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep11-Sep17,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep18-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan2-Jun11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    11,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun12-Jun18,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    12,                      !- Start Day 3
    6,                       !- End Month 3
    18,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun19-Sep10,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    19,                      !- Start Day 4
    9,                       !- End Month 4
    10,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep11-Sep17,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    11,                      !- Start Day 5
    9,                       !- End Month 5
    17,                      !- End Day 5
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep18-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    18,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool ComputerRoom People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0330247535495072,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Extend Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Extend,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Gym People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0956739413478828,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Gym Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Kitchen People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00324590024180047,     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Library People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00831189162378324,     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Office People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00526032302064602,     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Fans,         !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 3,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0736303525709404,      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    60 space(s) Occ Sch Saturday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    60 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    60 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Tuesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Wednesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Thursday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Friday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Name
    60 space(s) Occ Sch Saturday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Thursday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Friday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan2-Jun11,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 19,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 19,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 19,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 19,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Monday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Tuesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Wednesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun12-Jun18,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 19,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 19,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Friday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun19-Jun25,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Monday 16,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 18,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Monday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    60 space(s) Occ Sch Tuesday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    60 space(s) Occ Sch Wednesday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    60 space(s) Occ Sch Thursday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun26-Jul2,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Monday 16,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 18,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 17,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Thursday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Friday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jul3-Aug27,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Monday 15,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 17,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 17,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 17,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 17,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Monday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Tuesday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Wednesday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Aug28-Sep3,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Monday 15,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 17,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 17,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 16,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 16,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Friday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep4-Sep10,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Monday 14,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 16,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 16,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 16,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 16,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Monday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Tuesday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Wednesday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Thursday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep11-Sep17,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Monday 14,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 16,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 16,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 16,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 15,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep18-Dec31,  !- Name
    60 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Monday 13,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 15,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 15,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 15,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 15,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 3,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 3 Week Rule - Jan2-Jun11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    11,                      !- End Day 2
    Elevator Schedule 3 Week Rule - Jun12-Jun18,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    12,                      !- Start Day 3
    6,                       !- End Month 3
    18,                      !- End Day 3
    Elevator Schedule 3 Week Rule - Jun19-Jun25,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    19,                      !- Start Day 4
    6,                       !- End Month 4
    25,                      !- End Day 4
    Elevator Schedule 3 Week Rule - Jun26-Jul2,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    26,                      !- Start Day 5
    7,                       !- End Month 5
    2,                       !- End Day 5
    Elevator Schedule 3 Week Rule - Jul3-Aug27,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    3,                       !- Start Day 6
    8,                       !- End Month 6
    27,                      !- End Day 6
    Elevator Schedule 3 Week Rule - Aug28-Sep3,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    28,                      !- Start Day 7
    9,                       !- End Month 7
    3,                       !- End Day 7
    Elevator Schedule 3 Week Rule - Sep4-Sep10,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    4,                       !- Start Day 8
    9,                       !- End Month 8
    10,                      !- End Day 8
    Elevator Schedule 3 Week Rule - Sep11-Sep17,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    11,                      !- Start Day 9
    9,                       !- End Month 9
    17,                      !- End Day 9
    Elevator Schedule 3 Week Rule - Sep18-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    18,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Day:Interval,
    60 space(s) Occ Sch Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    60 space(s) Occ Sch Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Lift Motors,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 1,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    38.1856463400756,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    60 space(s) Occ Sch Saturday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.00890447954140772,     !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    0.00890447954140772,     !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00222611988535193,     !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.00222611988535193,     !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    60 space(s) Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00222611988535193,     !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    0.00222611988535193,     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    60 space(s) Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.257784682723754,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0418510538446163,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0200350789681673,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0832568837121622,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Tuesday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.257784682723754,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0418510538446163,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0200350789681673,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0832568837121622,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Wednesday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.257784682723754,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0418510538446163,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0200350789681673,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0832568837121622,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Thursday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.257784682723754,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0418510538446163,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0200350789681673,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0832568837121622,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Friday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.257784682723754,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0418510538446163,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0200350789681673,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0832568837121622,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan1-Jan1,  !- Name
    60 space(s) Occ Sch Saturday 1,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Thursday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.133121969144045,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0422962778216867,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0204803029452378,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0409606058904755,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Friday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.133121969144045,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0422962778216867,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0204803029452378,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0409606058904755,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan2-Jun11,  !- Name
    60 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 9,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 9,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 9,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 9,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    60 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    60 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    60 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    60 space(s) Occ Sch Monday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.133121969144045,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0422962778216867,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0204803029452378,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0409606058904755,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Tuesday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.133121969144045,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0422962778216867,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0204803029452378,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0409606058904755,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    60 space(s) Occ Sch Wednesday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00445223977070386,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.133121969144045,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0422962778216867,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0204803029452378,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0467485175923906,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0409606058904755,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0325013503261382,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.00890447954140773,     !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.11486778608416,        !- Value Until Time 13
    21:00,                   !- Time 14
    0.111305994267597,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00222611988535193,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jun12-Jun18,  !- Name
    60 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    60 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    60 space(s) Occ Sch Tuesday 9,  !- Tuesday Schedule:Day Name
    60 space(s) Occ Sch Wednesday 9,  !- Wednesday Schedule:Day Name
    60 space(s) Occ Sch Thursday 8,  !- Thursday Schedule:Day Name
    60 space(s) Occ Sch Friday 8,  !- Friday Schedule:Day Name
    60 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    60 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    60 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
