  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 18,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 18 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 18 Outlet Water Node, !- Water Outlet Node Name
  Building Story 6 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 6 ThermalZone 4 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 6 ThermalZone 4 PTAC 1spd DX AC Clg Coil 118kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 6 ThermalZone 4 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 6 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 6 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 6 ThermalZone 4 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 5,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 7 ThermalZone,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 21.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 21.6, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 21.6, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 25.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 7 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4706.21040620145;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 7 ThermalZone Thermostat, !- Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  Building Story 7 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid6 Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 7 ThermalZone Thermostat Schedule, !- Name
  Building Story 7 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 7 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid6 Blended Space Type Thermostat, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 7 ThermalZone,           !- Zone Name
  Building Story 7 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 7 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 7 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 7 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 7 ThermalZone Inlet Node List, !- Name
  Building Story 7 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 7 ThermalZone Exhaust Node List, !- Name
  Building Story 7 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 7 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 7 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 7 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 7 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 20,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 7 ThermalZone PTAC 1spd DX AC Clg Coil 282kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 7 ThermalZone PTAC OA Mixer, !- Name
  Building Story 7 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 7 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 7 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 7 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 7 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 7 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 7 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 20,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 20,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 20 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 20 Outlet Water Node, !- Water Outlet Node Name
  Building Story 7 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 7 ThermalZone PTAC 1spd DX AC Clg Coil 282kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 7 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 7 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 7 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 6,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Blended OA 6,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 7 ThermalZone 1,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 21.6, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 21.6, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 21.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 21.6, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 21.6, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 25.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 188,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208779, 23.4430889892677, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208779, 22.362, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 22.362, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 23.4430889892677; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 21.6, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 21.6, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 25.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 7 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  269.282763841346;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 7 ThermalZone 1 DaylightingControls, !- Name
  Building Story 7 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 7 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 7 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.665,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 7 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.334,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 7 Space 1 Daylt Sensor 1, !- Name
  Building Story 7 ThermalZone 1,         !- Zone or Space Name
  42.1653129729328,                       !- X-Coordinate of Reference Point {m}
  9.17878828866244,                       !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 7 Space 1 Daylt Sensor 2, !- Name
  Building Story 7 ThermalZone 1,         !- Zone or Space Name
  41.7722826383373,                       !- X-Coordinate of Reference Point {m}
  10.349442012624,                        !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 7 ThermalZone 1 Thermostat, !- Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 7 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid6 Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 7 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 7 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 7 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid6 Blended Space Type Thermostat 1, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 7 ThermalZone 1,         !- Zone Name
  Building Story 7 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 7 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 7 ThermalZone 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 7 ThermalZone 1 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 7 ThermalZone 1 Inlet Node List, !- Name
  Building Story 7 ThermalZone 1 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 7 ThermalZone 1 Exhaust Node List, !- Name
  Building Story 7 ThermalZone 1 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 7 ThermalZone 1 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 7 ThermalZone 1 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 1 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 7 ThermalZone 1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 7 ThermalZone 1 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 22,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 7 ThermalZone 1 PTAC 1spd DX AC Clg Coil 78kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 7 ThermalZone 1 PTAC OA Mixer, !- Name
  Building Story 7 ThermalZone 1 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 7 ThermalZone 1 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 7 ThermalZone 1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 7 ThermalZone 1 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 7 ThermalZone 1 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 7 ThermalZone 1 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 7 ThermalZone 1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 1 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 22,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 22,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 22,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 22 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 22 Outlet Water Node, !- Water Outlet Node Name
  Building Story 7 ThermalZone 1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 1 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 7 ThermalZone 1 PTAC 1spd DX AC Clg Coil 78kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 7 ThermalZone 1 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 7 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 7 ThermalZone 1 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 6,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 7 ThermalZone 2,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 21.6, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 21.6, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 21.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 21.6, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 21.6, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 194,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 23.4429433131036, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 22.362, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 22.362, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 23.4429433131036; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 21.6, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 21.6, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 21.6, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 7 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  313.295049667766;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 7 ThermalZone 2 DaylightingControls, !- Name
  Building Story 7 ThermalZone 2,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 7 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 7 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.663,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 7 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 7 Space 2 Daylt Sensor 1, !- Name
  Building Story 7 ThermalZone 2,         !- Zone or Space Name
  10.4762507640678,                       !- X-Coordinate of Reference Point {m}
  27.9616789123423,                       !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 7 Space 2 Daylt Sensor 2, !- Name
  Building Story 7 ThermalZone 2,         !- Zone or Space Name
  11.6459502371545,                       !- X-Coordinate of Reference Point {m}
  28.3572355877897,                       !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 7 ThermalZone 2 Thermostat, !- Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 7 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid6 Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 7 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 7 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 7 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid6 Blended Space Type Thermostat 2, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 7 ThermalZone 2,         !- Zone Name
  Building Story 7 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 7 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 7 ThermalZone 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 7 ThermalZone 2 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 7 ThermalZone 2 Inlet Node List, !- Name
  Building Story 7 ThermalZone 2 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 7 ThermalZone 2 Exhaust Node List, !- Name
  Building Story 7 ThermalZone 2 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 7 ThermalZone 2 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 7 ThermalZone 2 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 2 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 7 ThermalZone 2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 7 ThermalZone 2 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 24,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 7 ThermalZone 2 PTAC 1spd DX AC Clg Coil 135kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 7 ThermalZone 2 PTAC OA Mixer, !- Name
  Building Story 7 ThermalZone 2 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 7 ThermalZone 2 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 7 ThermalZone 2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 7 ThermalZone 2 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 7 ThermalZone 2 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 7 ThermalZone 2 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 7 ThermalZone 2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 2 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 24,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 24,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 24,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 24 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 24 Outlet Water Node, !- Water Outlet Node Name
  Building Story 7 ThermalZone 2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 2 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 7 ThermalZone 2 PTAC 1spd DX AC Clg Coil 135kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 7 ThermalZone 2 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 7 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 7 ThermalZone 2 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 6,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 7 ThermalZone 3,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 21.6, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 21.6, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 21.6, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 21.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 21.6, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 21.6, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 25.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 23.4430889979813, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 22.362, !- X,Y,Z Vertex 2 {m}
  0.0240791667855049, 55.1521110787015, 22.362, !- X,Y,Z Vertex 3 {m}
  0.0240791667855049, 55.1521110787015, 23.4430889979813; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 21.6, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 21.6, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 21.6, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 21.6, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 21.6, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 25.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 7 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  269.281471559712;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 7 ThermalZone 3 DaylightingControls, !- Name
  Building Story 7 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 7 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 7 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.665,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 7 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.334,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 7 Space 3 Daylt Sensor 1, !- Name
  Building Story 7 ThermalZone 3,         !- Zone or Space Name
  24.2914498034637,                       !- X-Coordinate of Reference Point {m}
  62.0162979754479,                       !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 7 Space 3 Daylt Sensor 2, !- Name
  Building Story 7 ThermalZone 3,         !- Zone or Space Name
  24.684476993661,                        !- X-Coordinate of Reference Point {m}
  60.8456431896457,                       !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 7 ThermalZone 3 Thermostat, !- Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 7 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid6 Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 7 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 7 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 7 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid6 Blended Space Type Thermostat 3, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 7 ThermalZone 3,         !- Zone Name
  Building Story 7 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 7 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 7 ThermalZone 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 7 ThermalZone 3 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 7 ThermalZone 3 Inlet Node List, !- Name
  Building Story 7 ThermalZone 3 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 7 ThermalZone 3 Exhaust Node List, !- Name
  Building Story 7 ThermalZone 3 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 7 ThermalZone 3 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 7 ThermalZone 3 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 3 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 7 ThermalZone 3 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 7 ThermalZone 3 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 21,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 7 ThermalZone 3 PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 7 ThermalZone 3 PTAC OA Mixer, !- Name
  Building Story 7 ThermalZone 3 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 7 ThermalZone 3 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 7 ThermalZone 3 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 7 ThermalZone 3 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 7 ThermalZone 3 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 7 ThermalZone 3 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 7 ThermalZone 3 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 3 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 21,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 21,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 21 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 21 Outlet Water Node, !- Water Outlet Node Name
  Building Story 7 ThermalZone 3 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 3 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 7 ThermalZone 3 PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 7 ThermalZone 3 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 3 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 7 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 7 ThermalZone 3 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 6,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 7 ThermalZone 4,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 21.6, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 21.6, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 21.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 21.6, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 21.6, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 25.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 23.4429433152876, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 22.362, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 22.362, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 23.4429433152876; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 21.6, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 21.6, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 21.6, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 21.6, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 21.6, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 25.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 7 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  313.294729196491;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 7 ThermalZone 4 DaylightingControls, !- Name
  Building Story 7 ThermalZone 4,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 7 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 7 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.663,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 7 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 7 Space 4 Daylt Sensor 1, !- Name
  Building Story 7 ThermalZone 4,         !- Zone or Space Name
  55.9805178088036,                       !- X-Coordinate of Reference Point {m}
  43.2334004121236,                       !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 7 Space 4 Daylt Sensor 2, !- Name
  Building Story 7 ThermalZone 4,         !- Zone or Space Name
  54.810821075619,                        !- X-Coordinate of Reference Point {m}
  42.8378356300448,                       !- Y-Coordinate of Reference Point {m}
  22.362;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 7 ThermalZone 4 Thermostat, !- Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 7 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid6 Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 7 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 7 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 7 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid6 Blended Space Type Thermostat 4, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 7 ThermalZone 4,         !- Zone Name
  Building Story 7 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 7 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 7 ThermalZone 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 7 ThermalZone 4 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 7 ThermalZone 4 Inlet Node List, !- Name
  Building Story 7 ThermalZone 4 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 7 ThermalZone 4 Exhaust Node List, !- Name
  Building Story 7 ThermalZone 4 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 7 ThermalZone 4 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 7 ThermalZone 4 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 4 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 7 ThermalZone 4 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 7 ThermalZone 4 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 23,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 7 ThermalZone 4 PTAC 1spd DX AC Clg Coil 118kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 7 ThermalZone 4 PTAC OA Mixer, !- Name
  Building Story 7 ThermalZone 4 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 7 ThermalZone 4 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 7 ThermalZone 4 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 7 ThermalZone 4 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 7 ThermalZone 4 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 7 ThermalZone 4 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 7 ThermalZone 4 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 4 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 23,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 23,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 23,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 23 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 23 Outlet Water Node, !- Water Outlet Node Name
  Building Story 7 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 4 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 7 ThermalZone 4 PTAC 1spd DX AC Clg Coil 118kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 7 ThermalZone 4 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 7 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 7 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 7 ThermalZone 4 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 6,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 8 ThermalZone,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 28.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 8 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4706.21040620145;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 8 ThermalZone Thermostat, !- Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  Building Story 8 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid7 Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 8 ThermalZone Thermostat Schedule, !- Name
  Building Story 8 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 8 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid7 Blended Space Type Thermostat, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 8 ThermalZone,           !- Zone Name
  Building Story 8 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 8 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 8 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 8 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 8 ThermalZone Inlet Node List, !- Name
  Building Story 8 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 8 ThermalZone Exhaust Node List, !- Name
  Building Story 8 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 8 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 8 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 8 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 8 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 25,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 8 ThermalZone PTAC 1spd DX AC Clg Coil 282kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 8 ThermalZone PTAC OA Mixer, !- Name
  Building Story 8 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 8 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 8 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 8 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 8 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 8 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 8 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 25,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 25,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 25,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 25 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 25 Outlet Water Node, !- Water Outlet Node Name
  Building Story 8 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 8 ThermalZone PTAC 1spd DX AC Clg Coil 282kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 8 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 8 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 8 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 7,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Blended OA 7,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 8 ThermalZone 1,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 28.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 218,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208691, 27.0430889892677, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208691, 25.962, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 25.962, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 27.0430889892677; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 28.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 8 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  269.282763841346;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 8 ThermalZone 1 DaylightingControls, !- Name
  Building Story 8 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 8 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 8 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.665,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 8 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.334,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 8 Space 1 Daylt Sensor 1, !- Name
  Building Story 8 ThermalZone 1,         !- Zone or Space Name
  42.1653129729328,                       !- X-Coordinate of Reference Point {m}
  9.17878828866243,                       !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 8 Space 1 Daylt Sensor 2, !- Name
  Building Story 8 ThermalZone 1,         !- Zone or Space Name
  41.7722826383373,                       !- X-Coordinate of Reference Point {m}
  10.349442012624,                        !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 8 ThermalZone 1 Thermostat, !- Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 8 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid7 Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 8 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 8 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 8 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid7 Blended Space Type Thermostat 1, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 8 ThermalZone 1,         !- Zone Name
  Building Story 8 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 8 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 8 ThermalZone 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 8 ThermalZone 1 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 8 ThermalZone 1 Inlet Node List, !- Name
  Building Story 8 ThermalZone 1 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 8 ThermalZone 1 Exhaust Node List, !- Name
  Building Story 8 ThermalZone 1 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 8 ThermalZone 1 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 8 ThermalZone 1 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 1 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 8 ThermalZone 1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 8 ThermalZone 1 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 27,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 8 ThermalZone 1 PTAC 1spd DX AC Clg Coil 78kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 8 ThermalZone 1 PTAC OA Mixer, !- Name
  Building Story 8 ThermalZone 1 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 8 ThermalZone 1 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 8 ThermalZone 1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 8 ThermalZone 1 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 8 ThermalZone 1 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 8 ThermalZone 1 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 8 ThermalZone 1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 1 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 27,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 27,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 27,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 27 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 27 Outlet Water Node, !- Water Outlet Node Name
  Building Story 8 ThermalZone 1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 1 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 8 ThermalZone 1 PTAC 1spd DX AC Clg Coil 78kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 8 ThermalZone 1 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 8 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 8 ThermalZone 1 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 7,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 8 ThermalZone 2,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 224,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985579, 55.119965494314, 27.0429433131036, !- X,Y,Z Vertex 1 {m}
  0.00813683787985579, 55.119965494314, 25.962, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 25.962, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 27.0429433131036; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 25.2, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 25.2, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 8 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  313.295049667766;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 8 ThermalZone 2 DaylightingControls, !- Name
  Building Story 8 ThermalZone 2,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 8 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 8 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.663,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 8 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 8 Space 2 Daylt Sensor 1, !- Name
  Building Story 8 ThermalZone 2,         !- Zone or Space Name
  10.4762507640679,                       !- X-Coordinate of Reference Point {m}
  27.9616789123423,                       !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 8 Space 2 Daylt Sensor 2, !- Name
  Building Story 8 ThermalZone 2,         !- Zone or Space Name
  11.6459502371545,                       !- X-Coordinate of Reference Point {m}
  28.3572355877897,                       !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 8 ThermalZone 2 Thermostat, !- Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 8 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid7 Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 8 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 8 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 8 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid7 Blended Space Type Thermostat 2, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 8 ThermalZone 2,         !- Zone Name
  Building Story 8 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 8 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 8 ThermalZone 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 8 ThermalZone 2 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 8 ThermalZone 2 Inlet Node List, !- Name
  Building Story 8 ThermalZone 2 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 8 ThermalZone 2 Exhaust Node List, !- Name
  Building Story 8 ThermalZone 2 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 8 ThermalZone 2 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 8 ThermalZone 2 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 2 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 8 ThermalZone 2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 8 ThermalZone 2 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 29,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 8 ThermalZone 2 PTAC 1spd DX AC Clg Coil 135kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 8 ThermalZone 2 PTAC OA Mixer, !- Name
  Building Story 8 ThermalZone 2 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 8 ThermalZone 2 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 8 ThermalZone 2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 8 ThermalZone 2 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 8 ThermalZone 2 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 8 ThermalZone 2 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 8 ThermalZone 2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 2 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 29,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 29,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 29,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 29 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 29 Outlet Water Node, !- Water Outlet Node Name
  Building Story 8 ThermalZone 2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 2 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 8 ThermalZone 2 PTAC 1spd DX AC Clg Coil 135kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 8 ThermalZone 2 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 8 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 8 ThermalZone 2 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 7,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 8 ThermalZone 3,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 28.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 230,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 27.0430889979813, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 25.962, !- X,Y,Z Vertex 2 {m}
  0.0240791667855191, 55.1521110787015, 25.962, !- X,Y,Z Vertex 3 {m}
  0.0240791667855191, 55.1521110787015, 27.0430889979813; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 25.2, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 25.2, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 28.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 8 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  269.281471559712;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 8 ThermalZone 3 DaylightingControls, !- Name
  Building Story 8 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 8 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 8 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.665,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 8 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.334,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 8 Space 3 Daylt Sensor 1, !- Name
  Building Story 8 ThermalZone 3,         !- Zone or Space Name
  24.2914498034637,                       !- X-Coordinate of Reference Point {m}
  62.0162979754479,                       !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 8 Space 3 Daylt Sensor 2, !- Name
  Building Story 8 ThermalZone 3,         !- Zone or Space Name
  24.684476993661,                        !- X-Coordinate of Reference Point {m}
  60.8456431896457,                       !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 8 ThermalZone 3 Thermostat, !- Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 8 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid7 Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 8 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 8 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 8 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid7 Blended Space Type Thermostat 3, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 8 ThermalZone 3,         !- Zone Name
  Building Story 8 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 8 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 8 ThermalZone 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 8 ThermalZone 3 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 8 ThermalZone 3 Inlet Node List, !- Name
  Building Story 8 ThermalZone 3 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 8 ThermalZone 3 Exhaust Node List, !- Name
  Building Story 8 ThermalZone 3 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 8 ThermalZone 3 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 8 ThermalZone 3 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 3 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 8 ThermalZone 3 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 8 ThermalZone 3 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 26,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 8 ThermalZone 3 PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 8 ThermalZone 3 PTAC OA Mixer, !- Name
  Building Story 8 ThermalZone 3 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 8 ThermalZone 3 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 8 ThermalZone 3 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 8 ThermalZone 3 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 8 ThermalZone 3 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 8 ThermalZone 3 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 8 ThermalZone 3 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 3 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 26,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 26,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 26,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 26 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 26 Outlet Water Node, !- Water Outlet Node Name
  Building Story 8 ThermalZone 3 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 3 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 8 ThermalZone 3 PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 8 ThermalZone 3 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 3 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 8 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 8 ThermalZone 3 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 7,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 8 ThermalZone 4,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 25.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 28.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 236,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 27.0429433152876, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 25.962, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 25.962, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 27.0429433152876; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 25.2, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 25.2, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 25.2, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 25.2, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 28.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 8 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  313.294729196491;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 8 ThermalZone 4 DaylightingControls, !- Name
  Building Story 8 ThermalZone 4,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 8 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 8 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.663,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 8 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 8 Space 4 Daylt Sensor 1, !- Name
  Building Story 8 ThermalZone 4,         !- Zone or Space Name
  55.9805178088036,                       !- X-Coordinate of Reference Point {m}
  43.2334004121236,                       !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 8 Space 4 Daylt Sensor 2, !- Name
  Building Story 8 ThermalZone 4,         !- Zone or Space Name
  54.810821075619,                        !- X-Coordinate of Reference Point {m}
  42.8378356300448,                       !- Y-Coordinate of Reference Point {m}
  25.962;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 8 ThermalZone 4 Thermostat, !- Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 8 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid7 Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 8 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 8 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 8 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid7 Blended Space Type Thermostat 4, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 8 ThermalZone 4,         !- Zone Name
  Building Story 8 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 8 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 8 ThermalZone 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 8 ThermalZone 4 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 8 ThermalZone 4 Inlet Node List, !- Name
  Building Story 8 ThermalZone 4 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 8 ThermalZone 4 Exhaust Node List, !- Name
  Building Story 8 ThermalZone 4 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 8 ThermalZone 4 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 8 ThermalZone 4 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 4 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 8 ThermalZone 4 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 8 ThermalZone 4 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 28,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 8 ThermalZone 4 PTAC 1spd DX AC Clg Coil 118kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 8 ThermalZone 4 PTAC OA Mixer, !- Name
  Building Story 8 ThermalZone 4 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 8 ThermalZone 4 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 8 ThermalZone 4 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 8 ThermalZone 4 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 8 ThermalZone 4 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 8 ThermalZone 4 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 8 ThermalZone 4 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 4 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 28,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 28,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 28,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 28 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 28 Outlet Water Node, !- Water Outlet Node Name
  Building Story 8 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 4 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 8 ThermalZone 4 PTAC 1spd DX AC Clg Coil 118kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 8 ThermalZone 4 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 8 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 8 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 8 ThermalZone 4 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 7,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 9 ThermalZone,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 32.4, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 32.4, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 32.4, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 32.4, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone,           !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 32.4, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 32.4, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 32.4, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 32.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 9 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4706.21040620145;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 9 ThermalZone Thermostat, !- Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  Building Story 9 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid8 Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 9 ThermalZone Thermostat Schedule, !- Name
  Building Story 9 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 9 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid8 Blended Space Type Thermostat, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 9 ThermalZone,           !- Zone Name
  Building Story 9 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 9 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 9 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 9 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 9 ThermalZone Inlet Node List, !- Name
  Building Story 9 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 9 ThermalZone Exhaust Node List, !- Name
  Building Story 9 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 9 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 9 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 9 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 9 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 30,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 9 ThermalZone PTAC 1spd DX AC Clg Coil 282kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 9 ThermalZone PTAC OA Mixer, !- Name
  Building Story 9 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 9 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 9 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 9 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 9 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 9 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 9 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 30,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 30,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 30,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 30 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 30 Outlet Water Node, !- Water Outlet Node Name
  Building Story 9 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 9 ThermalZone PTAC 1spd DX AC Clg Coil 282kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 9 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 9 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 9 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 8,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Blended OA 8,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 9 ThermalZone 1,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 32.4, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 32.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6720981288994, 0.00810945305208779, 30.6430889892677, !- X,Y,Z Vertex 1 {m}
  18.6720981288994, 0.00810945305208779, 29.562, !- X,Y,Z Vertex 2 {m}
  66.4328562373634, 16.0431045636321, 29.562, !- X,Y,Z Vertex 3 {m}
  66.4328562373634, 16.0431045636321, 30.6430889892677; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 32.4, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 32.4, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 32.4, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 32.4, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 32.4, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 32.4, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 32.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 9 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  269.282763841346;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 9 ThermalZone 1 DaylightingControls, !- Name
  Building Story 9 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 9 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 9 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.665,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 9 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.334,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 9 Space 1 Daylt Sensor 1, !- Name
  Building Story 9 ThermalZone 1,         !- Zone or Space Name
  42.1653129729328,                       !- X-Coordinate of Reference Point {m}
  9.17878828866243,                       !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 9 Space 1 Daylt Sensor 2, !- Name
  Building Story 9 ThermalZone 1,         !- Zone or Space Name
  41.7722826383373,                       !- X-Coordinate of Reference Point {m}
  10.349442012624,                        !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 9 ThermalZone 1 Thermostat, !- Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 9 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid8 Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 9 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 9 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 9 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid8 Blended Space Type Thermostat 1, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 9 ThermalZone 1,         !- Zone Name
  Building Story 9 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 9 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 9 ThermalZone 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 9 ThermalZone 1 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 9 ThermalZone 1 Inlet Node List, !- Name
  Building Story 9 ThermalZone 1 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 9 ThermalZone 1 Exhaust Node List, !- Name
  Building Story 9 ThermalZone 1 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 9 ThermalZone 1 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 9 ThermalZone 1 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 1 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 9 ThermalZone 1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 9 ThermalZone 1 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 32,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 9 ThermalZone 1 PTAC 1spd DX AC Clg Coil 78kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 9 ThermalZone 1 PTAC OA Mixer, !- Name
  Building Story 9 ThermalZone 1 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 9 ThermalZone 1 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 9 ThermalZone 1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 9 ThermalZone 1 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 9 ThermalZone 1 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 9 ThermalZone 1 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 9 ThermalZone 1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 1 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 32,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 32,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 32,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 32 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 32 Outlet Water Node, !- Water Outlet Node Name
  Building Story 9 ThermalZone 1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 1 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 9 ThermalZone 1 PTAC 1spd DX AC Clg Coil 78kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 9 ThermalZone 1 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 9 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 9 ThermalZone 1 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 8,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 9 ThermalZone 2,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 32.4, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 2 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 32.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 254,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00813683787985223, 55.119965494314, 30.6429433131036, !- X,Y,Z Vertex 1 {m}
  0.00813683787985223, 55.119965494314, 29.562, !- X,Y,Z Vertex 2 {m}
  18.6398821462643, 0.0240866414294061, 29.562, !- X,Y,Z Vertex 3 {m}
  18.6398821462643, 0.0240866414294061, 30.6429433131036; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 32.4, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 32.4, !- X,Y,Z Vertex 1 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6480189839926, 2.52226893593388e-05, 32.4, !- X,Y,Z Vertex 1 {m}
  18.6480189839926, 2.52226893593388e-05, 28.8, !- X,Y,Z Vertex 2 {m}
  20.4252241207029, 3.58353494111494, 28.8, !- X,Y,Z Vertex 3 {m}
  20.4252241207029, 3.58353494111494, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4252241207029, 3.58353494111494, 32.4, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 32.4, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 32.4, !- X,Y,Z Vertex 3 {m}
  18.6480189839926, 2.52226893593388e-05, 32.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 9 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  313.295049667766;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 9 ThermalZone 2 DaylightingControls, !- Name
  Building Story 9 ThermalZone 2,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 9 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 9 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.663,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 9 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 9 Space 2 Daylt Sensor 1, !- Name
  Building Story 9 ThermalZone 2,         !- Zone or Space Name
  10.4762507640679,                       !- X-Coordinate of Reference Point {m}
  27.9616789123423,                       !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 9 Space 2 Daylt Sensor 2, !- Name
  Building Story 9 ThermalZone 2,         !- Zone or Space Name
  11.6459502371545,                       !- X-Coordinate of Reference Point {m}
  28.3572355877897,                       !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 9 ThermalZone 2 Thermostat, !- Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 9 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid8 Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 9 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 9 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 9 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid8 Blended Space Type Thermostat 2, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 9 ThermalZone 2,         !- Zone Name
  Building Story 9 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 9 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 9 ThermalZone 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 9 ThermalZone 2 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 9 ThermalZone 2 Inlet Node List, !- Name
  Building Story 9 ThermalZone 2 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 9 ThermalZone 2 Exhaust Node List, !- Name
  Building Story 9 ThermalZone 2 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 9 ThermalZone 2 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 9 ThermalZone 2 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 2 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 9 ThermalZone 2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 9 ThermalZone 2 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 34,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 9 ThermalZone 2 PTAC 1spd DX AC Clg Coil 134kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 9 ThermalZone 2 PTAC OA Mixer, !- Name
  Building Story 9 ThermalZone 2 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 9 ThermalZone 2 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 9 ThermalZone 2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 9 ThermalZone 2 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 9 ThermalZone 2 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 9 ThermalZone 2 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 9 ThermalZone 2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 2 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 34,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 34,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 34,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 34 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 34 Outlet Water Node, !- Water Outlet Node Name
  Building Story 9 ThermalZone 2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 2 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 9 ThermalZone 2 PTAC 1spd DX AC Clg Coil 134kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 9 ThermalZone 2 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 9 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 9 ThermalZone 2 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 8,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 9 ThermalZone 3,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 32.4, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 2 {m}
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 32.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 260,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.7844982146788, 71.1868495248196, 30.6430889979813, !- X,Y,Z Vertex 1 {m}
  47.7844982146788, 71.1868495248196, 29.562, !- X,Y,Z Vertex 2 {m}
  0.0240791667855049, 55.1521110787015, 29.562, !- X,Y,Z Vertex 3 {m}
  0.0240791667855049, 55.1521110787015, 30.6430889979813; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 32.4, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 32.4, !- X,Y,Z Vertex 1 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51572976392345e-10, 55.144026913054, 32.4, !- X,Y,Z Vertex 1 {m}
  1.51572976392345e-10, 55.144026913054, 28.8, !- X,Y,Z Vertex 2 {m}
  3.58350733036105, 53.3668169608157, 28.8, !- X,Y,Z Vertex 3 {m}
  3.58350733036105, 53.3668169608157, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58350733036105, 53.3668169608157, 32.4, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 32.4, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 32.4, !- X,Y,Z Vertex 3 {m}
  1.51572976392345e-10, 55.144026913054, 32.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 9 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  269.281471559712;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 9 ThermalZone 3 DaylightingControls, !- Name
  Building Story 9 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 9 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 9 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.665,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 9 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.334,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 9 Space 3 Daylt Sensor 1, !- Name
  Building Story 9 ThermalZone 3,         !- Zone or Space Name
  24.2914498034637,                       !- X-Coordinate of Reference Point {m}
  62.0162979754479,                       !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 9 Space 3 Daylt Sensor 2, !- Name
  Building Story 9 ThermalZone 3,         !- Zone or Space Name
  24.684476993661,                        !- X-Coordinate of Reference Point {m}
  60.8456431896457,                       !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 9 ThermalZone 3 Thermostat, !- Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 9 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid8 Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 9 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 9 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 9 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid8 Blended Space Type Thermostat 3, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 9 ThermalZone 3,         !- Zone Name
  Building Story 9 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 9 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 9 ThermalZone 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 9 ThermalZone 3 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 9 ThermalZone 3 Inlet Node List, !- Name
  Building Story 9 ThermalZone 3 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 9 ThermalZone 3 Exhaust Node List, !- Name
  Building Story 9 ThermalZone 3 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 9 ThermalZone 3 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 9 ThermalZone 3 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 3 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 9 ThermalZone 3 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 9 ThermalZone 3 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 31,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 9 ThermalZone 3 PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 9 ThermalZone 3 PTAC OA Mixer, !- Name
  Building Story 9 ThermalZone 3 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 9 ThermalZone 3 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 9 ThermalZone 3 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 9 ThermalZone 3 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 9 ThermalZone 3 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 9 ThermalZone 3 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 9 ThermalZone 3 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 3 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 31,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 31,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 31,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 31 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 31 Outlet Water Node, !- Water Outlet Node Name
  Building Story 9 ThermalZone 3 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 3 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 9 ThermalZone 3 PTAC 1spd DX AC Clg Coil 54kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 9 ThermalZone 3 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 3 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 9 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 9 ThermalZone 3 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 8,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 9 ThermalZone 4,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 28.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.4569353822702, 16.0511887939948, 32.4, !- X,Y,Z Vertex 1 {m}
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 2 {m}
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 32.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4487983777933, 16.0752501563449, 30.6429433152876, !- X,Y,Z Vertex 1 {m}
  66.4487983777933, 16.0752501563449, 29.562, !- X,Y,Z Vertex 2 {m}
  47.8167143857896, 71.170872328117, 29.562, !- X,Y,Z Vertex 3 {m}
  47.8167143857896, 71.170872328117, 30.6429433152876; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8734195057328, 17.8283815135963, 32.4, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 28.8, !- X,Y,Z Vertex 3 {m}
  66.4569353822702, 16.0511887939948, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 32.4, !- X,Y,Z Vertex 1 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 2 {m}
  62.8734195057328, 17.8283815135963, 28.8, !- X,Y,Z Vertex 3 {m}
  62.8734195057328, 17.8283815135963, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  LargeHotel Interior Wall,               !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8085773813127, 71.1949336904671, 32.4, !- X,Y,Z Vertex 1 {m}
  47.8085773813127, 71.1949336904671, 28.8, !- X,Y,Z Vertex 2 {m}
  46.0313798461749, 67.6114202021292, 28.8, !- X,Y,Z Vertex 3 {m}
  46.0313798461749, 67.6114202021292, 32.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Ceiling,                                !- Surface Type
  LargeHotel Interior Ceiling,            !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.0313798461749, 67.6114202021292, 32.4, !- X,Y,Z Vertex 1 {m}
  62.8734195057328, 17.8283815135963, 32.4, !- X,Y,Z Vertex 2 {m}
  66.4569353822702, 16.0511887939948, 32.4, !- X,Y,Z Vertex 3 {m}
  47.8085773813127, 71.1949336904671, 32.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 9 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  313.294729196491;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 9 ThermalZone 4 DaylightingControls, !- Name
  Building Story 9 ThermalZone 4,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 9 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 9 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.663,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 9 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 9 Space 4 Daylt Sensor 1, !- Name
  Building Story 9 ThermalZone 4,         !- Zone or Space Name
  55.9805178088036,                       !- X-Coordinate of Reference Point {m}
  43.2334004121236,                       !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 9 Space 4 Daylt Sensor 2, !- Name
  Building Story 9 ThermalZone 4,         !- Zone or Space Name
  54.810821075619,                        !- X-Coordinate of Reference Point {m}
  42.8378356300449,                       !- Y-Coordinate of Reference Point {m}
  29.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 9 ThermalZone 4 Thermostat, !- Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 9 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid8 Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 9 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 9 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 9 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid8 Blended Space Type Thermostat 4, !- Name
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Heating Setpoint Temperature Schedule Name
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 9 ThermalZone 4,         !- Zone Name
  Building Story 9 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 9 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 9 ThermalZone 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 9 ThermalZone 4 Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 9 ThermalZone 4 Inlet Node List, !- Name
  Building Story 9 ThermalZone 4 PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 9 ThermalZone 4 Exhaust Node List, !- Name
  Building Story 9 ThermalZone 4 PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 9 ThermalZone 4 PTAC,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 9 ThermalZone 4 PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 4 PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 9 ThermalZone 4 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Building Story 9 ThermalZone 4 PTAC Fan, !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 33,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 9 ThermalZone 4 PTAC 1spd DX AC Clg Coil 118kBtu/hr 9.5EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always Off Discrete;                    !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 9 ThermalZone 4 PTAC OA Mixer, !- Name
  Building Story 9 ThermalZone 4 PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 9 ThermalZone 4 PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 9 ThermalZone 4 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 9 ThermalZone 4 PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 9 ThermalZone 4 PTAC OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Building Story 9 ThermalZone 4 PTAC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 9 ThermalZone 4 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 4 PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 33,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 33,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 33,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 33 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 33 Outlet Water Node, !- Water Outlet Node Name
  Building Story 9 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 4 PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 9 ThermalZone 4 PTAC 1spd DX AC Clg Coil 118kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 9 ThermalZone 4 PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 9 ThermalZone 4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 9 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 9 ThermalZone 4 PTAC,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 8,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2017,                                   !- Begin Year
  1,                                      !- End Month
  5,                                      !- End Day of Month
  2017,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  LargeHotel Interior Ceiling,            !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation,                !- Layer 3
  G01 13mm gypsum board;                  !- Layer 4

Construction,
  LargeHotel Interior Floor,              !- Name
  G01 13mm gypsum board,                  !- Layer 1
  Nonres_Floor_Insulation,                !- Layer 2
  100mm Normalweight concrete floor,      !- Layer 3
  CP02 CARPET PAD;                        !- Layer 4

Construction,
  LargeHotel Interior Wall,               !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  Typical Insulation R-17.04,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-10.11,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-2.0,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15;              !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 1, !- Name
  Copper pipe 0.75in type L 1;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 2, !- Name
  Copper pipe 0.75in type L 2;            !- Layer 1

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Emissions Sch File Type Limits;         !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  114 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.113196957007628,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.169795435511442,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.113196957007628,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.0560435914596591,                     !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.113751844051783,                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.113196957007628,                      !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.0565984785038142,                     !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.0565984785038141,                     !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  114 space(s) Occ Sch Default 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.113196957007628,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.169795435511442,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.113196957007628,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.0560435914596591,                     !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.113751844051783,                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.113196957007628,                      !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.0565984785038142,                     !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.0565984785038141,                     !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  114 space(s) Occ Sch Default 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  114 space(s) Occ Sch Default 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  114 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.113196957007628,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.114306731095938,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.113196957007628,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.113196957007628,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0488300598856436,                     !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.00832330566232562,                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.0571533655479692,                     !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  114 space(s) Occ Sch Saturday 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.113196957007628,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.114306731095938,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.113196957007628,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.113196957007628,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0488300598856436,                     !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.00832330566232562,                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.0571533655479692,                     !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  114 space(s) Occ Sch Saturday 2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
