  ,                                       !- Space or SpaceList Name
  10.3092201834761;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Cafe A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  146.781355250249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Cafe A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.77131662511991;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Cafe A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.39858313330665;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Cafe A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.39862343810251;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Cafe A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.77130662998498;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Cafe A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346196;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Cafe A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Cafe A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006501;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Cafe A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Cafe A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111623;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Cafe B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  476.893583994411;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Cafe B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  31.7470716750977;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Cafe B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  27.2870515746981;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Cafe B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  27.2871825252437;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Cafe B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  31.7470392008389;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Cafe B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  108.817193617634;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Cafe B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24402122655208;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Cafe B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.22633743483766;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Cafe B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.2263673150276;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Cafe B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24401381660189;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Cafe C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  146.781355250249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Cafe C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.77131662511994;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Cafe C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.39858313330667;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Cafe C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.39862343810253;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Cafe C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.77130662998501;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Cafe C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346196;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Cafe C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Cafe C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006502;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Cafe C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Cafe C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111624;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  98.8247975856811;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.57882185361169;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.65458928172786;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.65461641809873;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.57881512409768;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  321.08241423311;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  21.3746352653623;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  18.3717975895648;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  18.3718857558114;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  21.3746134011272;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  98.8247975856816;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.57882185361172;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.65458928172789;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.65461641809876;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.57881512409771;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Laundry A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.9330882792529;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Laundry A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.98833744944185;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Laundry A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.28754571911235;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Laundry A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.28756629504191;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Laundry A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.98833234684331;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Laundry B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  243.458094308622;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Laundry B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.2071410253846;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Laundry B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  13.9302641063734;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Laundry B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  13.9303309577032;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Laundry B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.2071244470086;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Laundry C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.9330882792529;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Laundry C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.98833744944185;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Laundry C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.28754571911235;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Laundry C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.28756629504191;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Laundry C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.98833234684331;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  123.975632730476;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.25312696659417;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.0936779144464;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.09371195700283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.25311852442401;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Mechanical A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346196;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Mechanical A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Mechanical A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006502;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Mechanical A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Mechanical A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111624;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  402.797642248309;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  26.8144635369371;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  23.0474059771062;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  23.0475165815949;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  26.814436108271;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Mechanical B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  108.817193617634;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Mechanical B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24402122655208;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Mechanical B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.22633743483766;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Mechanical B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.2263673150276;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Mechanical B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24401381660189;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  123.975632730476;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.25312696659417;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.0936779144464;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.09371195700283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.25311852442401;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Mechanical C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346197;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Mechanical C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Mechanical C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006502;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Mechanical C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Mechanical C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111624;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Retail A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  139.006308691948;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Retail A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.25372744244286;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Retail A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.9537080006722;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Retail A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.95374617051254;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Retail A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.25371797675283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Retail B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  451.632406833387;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Retail B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  30.0654210325975;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Retail B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.8416493567506;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Retail B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.8417733708117;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Retail B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  30.0653902785087;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Retail C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  139.006308691948;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Retail C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.25372744244286;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Retail C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.9537080006722;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Retail C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.95374617051254;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Retail C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.25371797675283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Storage A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  91.22289007909;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Storage A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.07275863410308;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Storage A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.21962087544109;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Storage A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.21964592439881;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Storage A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.072752422244;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Storage B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  296.383766984408;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Storage B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  19.730432552642;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Storage B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.9585823903675;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Storage B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.9586637745951;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Storage B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  19.7304123702712;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space LargeHotel Storage C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  91.22289007909;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 LargeHotel Storage C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.07275863410308;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 LargeHotel Storage C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.21962087544109;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 LargeHotel Storage C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.21964592439881;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 LargeHotel Storage C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.072752422244;                         !- Surface Area {m2}

Lights,
  LargeHotel Banquet Lights 1,            !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.20846276226359,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Cafe Lights 1,               !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.40676590838539,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Kitchen Lights 1,            !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.43557918602703,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Laundry Lights 1,            !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.539760042698382,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Mechanical Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.793994845418629,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Retail Lights 1,             !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.10271738372934,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Storage Lights 1,            !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.689954141536185,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel Banquet People 1,            !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.130142143628387,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  LargeHotel Cafe People 1,               !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.151497867056888,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  LargeHotel Kitchen People 1,            !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0237285815872236,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  LargeHotel Laundry People 1,            !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00899600071163969,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  LargeHotel Retail People 1,             !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0250323498063018,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  13 Elevator Fans,                       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.137016714059274,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  13 Elevator Lift Motors,                !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  90.1566016399576,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  13 Elevator Lights,                     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.143173159936546,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Banquet Elec Equip 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7146521000352,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Cafe Elec Equip 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.08212762183491,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Kitchen Elec Equip 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  55.9994525458478,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Laundry Elec Equip 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.15470840776955,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Mechanical Elec Equip 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.945231958831702,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Retail Elec Equip 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.66882332042011,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Storage Elec Equip 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.273791326006423,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  LargeHotel Kitchen Gas Equip 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  266.692066658391,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

GasEquipment,
  LargeHotel Laundry Gas Equip 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  44.8199484491154,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Banquet A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.11253756155976e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Banquet C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.11253756155976e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Cafe A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.89795395055588e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Cafe A end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134152e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Cafe B end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.88977035964208e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Cafe C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.89795395055588e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Cafe C end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134153e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Kitchen A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.62441036537124e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Kitchen C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.62441036537124e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Laundry A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.98993752978699e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Laundry C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.98993752978699e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Mechanical A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.29232078931637e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Mechanical A end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134152e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Mechanical B end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.88977035964208e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Mechanical C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.29232078931637e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Mechanical C end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134153e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Retail A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.69147831612659e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Retail C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.69147831612659e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Storage A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.42253264495805e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Storage C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.42253264495805e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 ThermalZone,           !- Zone Name 1
  Building Story 2 ThermalZone 1,         !- Zone Name 2
  Building Story 2 ThermalZone 2,         !- Zone Name 3
  Building Story 2 ThermalZone 3,         !- Zone Name 4
  Building Story 2 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 2 Space LargeHotel Banquet A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  446.948103081923;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Banquet A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.573744075053;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Banquet A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  29.7535843211449;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Banquet A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  29.7535538860356;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Banquet A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.5736213472582;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Banquet A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346196;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Banquet A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Banquet A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Banquet A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111624;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Banquet A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006502;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Banquet B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1452.13731250025;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Banquet B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  83.0892618978401;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Banquet B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  96.6695902173628;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Banquet B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  96.6694913334933;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Banquet B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  83.0888631544314;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Banquet B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  108.817193617634;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Banquet B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.2263673150276;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Banquet B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24402122655208;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Banquet B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24401381660189;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Banquet B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.22633743483766;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Banquet C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  446.948103081923;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Banquet C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.573744075053;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Banquet C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  29.753584321145;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Banquet C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  29.7535538860356;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Banquet C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.5736213472582;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Banquet C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346197;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Banquet C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Banquet C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Banquet C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111624;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Banquet C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006502;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Lobby A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  382.657685311897;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Lobby A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  21.8951364711909;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Lobby A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.4737353790151;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Lobby A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.4737093217874;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Lobby A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  21.8950313969472;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Lobby A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346196;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Lobby A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Lobby A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Lobby A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111624;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Lobby A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006502;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Lobby B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1243.25732433981;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Lobby B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  71.1374417138396;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Lobby B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  82.7643329897863;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Lobby B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  82.764248329683;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Lobby B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  71.1371003269341;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Lobby B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  108.817193617634;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Lobby B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.2263673150276;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Lobby B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24402122655208;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Lobby B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24401381660189;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Lobby B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.22633743483766;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Lobby C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  382.657685311897;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Lobby C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  21.895136471191;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Lobby C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.4737353790151;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Lobby C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  25.4737093217874;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Lobby C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  21.8950313969473;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space LargeHotel Lobby C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346197;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 LargeHotel Lobby C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678085;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 LargeHotel Lobby C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179807;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 LargeHotel Lobby C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111624;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 LargeHotel Lobby C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006502;                       !- Surface Area {m2}

Lights,
  LargeHotel Banquet Lights 2,            !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.74911589078131,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Lobby Lights 1,              !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.29580220443817,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel Banquet People 2,            !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.403750942084141,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  LargeHotel Lobby People 1,              !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.149881194465231,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel Banquet Elec Equip 2,        !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  36.3433526581739,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Lobby Elec Equip 1,          !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.74702986163078,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Banquet A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000118692399394417,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Banquet A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134153e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Banquet B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.88977035964208e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Banquet C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000118692399394417,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Banquet C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134153e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101619312182332,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134153e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.88977035964208e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000101619312182332,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134153e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid2 Blended Space Type,          !- Name
  Building Story 3 ThermalZone,           !- Zone Name 1
  Building Story 3 ThermalZone 1,         !- Zone Name 2
  Building Story 3 ThermalZone 2,         !- Zone Name 3
  Building Story 3 ThermalZone 3,         !- Zone Name 4
  Building Story 3 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 3 Space LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  42.3296991620931;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.42204606235219;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.81791166496389;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.42203443901025;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.81790878250614;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel Corridor B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Corridor B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Corridor B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Corridor B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Corridor B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  49.9739161478748;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.85943744515603;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.32679145008269;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.85942372278315;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.32678804708894;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel GuestRoom A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel GuestRoom A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel GuestRoom A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel GuestRoom A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel GuestRoom A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  49.9739161478748;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.85943744515603;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.32679145008269;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.85942372278315;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.32678804708894;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel GuestRoom C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel GuestRoom C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel GuestRoom C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel GuestRoom C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel GuestRoom C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel Lobby A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  802.500177033044;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Lobby A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  45.917935451817;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Lobby A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  53.4228840450182;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Lobby A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  45.9177150927274;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Lobby A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  53.4228293984486;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel Lobby A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346195;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Lobby A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678084;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Lobby A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179806;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Lobby A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006501;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Lobby A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111623;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel Lobby B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2607.32832810377;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Lobby B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  149.187672847869;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Lobby B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  173.571299952303;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Lobby B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  149.186956899745;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Lobby B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  173.571122405241;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel Lobby B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  108.817193617634;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Lobby B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.22636731502757;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Lobby B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24402122655205;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Lobby B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.22633743483763;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Lobby B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.24401381660185;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel Lobby C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  802.500177033044;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Lobby C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  45.917935451817;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Lobby C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  53.4228840450182;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Lobby C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  45.9177150927274;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Lobby C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  53.4228293984486;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space LargeHotel Lobby C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  33.4924513346195;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 LargeHotel Lobby C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91639112678084;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 LargeHotel Lobby C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22961115179806;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 LargeHotel Lobby C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1.91638193006501;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 LargeHotel Lobby C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.22960887111623;                       !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 1,           !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.14285234873652,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 1,          !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.465064339389233,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel Lobby Lights 2,              !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6385922154919,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 1,          !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00182448317760391,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  LargeHotel Lobby People 2,              !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_OCC_SCH,                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.301092232513923,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 1,      !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.320434440436318,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  LargeHotel Lobby Elec Equip 2,          !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_EQUIP_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.52730581284806,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.19821837765645e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.19821837765645e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby A  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000213113493199092,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby A end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134152e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby B end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.88977035964207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby C  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000213113493199092,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Lobby C end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.77886398134152e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid3 Blended Space Type,          !- Name
  Building Story 4 ThermalZone,           !- Zone Name 1
  Building Story 4 ThermalZone 1,         !- Zone Name 2
  Building Story 4 ThermalZone 2,         !- Zone Name 3
  Building Story 4 ThermalZone 3,         !- Zone Name 4
  Building Story 4 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 4 Space 4 LargeHotel Corridor B  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461062404169;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel Corridor B  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.129808900005;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel Corridor B  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1301646489173;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel Corridor B  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1295.56064899017;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel Corridor B  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.246194462136;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel Corridor B end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel Corridor B end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel Corridor B end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel Corridor B end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel Corridor B end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel Corridor B end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel Corridor B end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel Corridor B end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel Corridor B end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel Corridor B end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel GuestRoom A  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel GuestRoom A  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel GuestRoom A  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel GuestRoom A  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel GuestRoom A  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel GuestRoom A end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel GuestRoom A end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel GuestRoom A end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel GuestRoom A end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel GuestRoom A end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel GuestRoom A end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel GuestRoom A end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel GuestRoom A end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel GuestRoom A end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel GuestRoom A end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel GuestRoom C  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel GuestRoom C  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel GuestRoom C  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel GuestRoom C  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel GuestRoom C  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel GuestRoom C end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel GuestRoom C end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel GuestRoom C end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel GuestRoom C end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel GuestRoom C end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 LargeHotel GuestRoom C end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 LargeHotel GuestRoom C end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 LargeHotel GuestRoom C end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space LargeHotel GuestRoom C end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 LargeHotel GuestRoom C end_b - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 2,           !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.11360034259628,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 2,          !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88095194623219,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 2,          !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269945037890647,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 2,      !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74105150581053,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_a - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_a - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_a - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Mid3 Infiltration, !- Name
  Story Mid3 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid4 Blended Space Type,          !- Name
  Building Story 5 ThermalZone,           !- Zone Name 1
  Building Story 5 ThermalZone 1,         !- Zone Name 2
  Building Story 5 ThermalZone 2,         !- Zone Name 3
  Building Story 5 ThermalZone 3,         !- Zone Name 4
  Building Story 5 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 5 Space 3 LargeHotel Corridor B  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.129808900005;                        !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel Corridor B  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1301646489173;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel Corridor B  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1295.56064899017;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel Corridor B  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.246194462136;                        !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel Corridor B  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461062404169;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel Corridor B end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel Corridor B end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel Corridor B end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel Corridor B end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel Corridor B end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel Corridor B end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel Corridor B end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel Corridor B end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel Corridor B end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel Corridor B end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel GuestRoom A  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel GuestRoom A  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel GuestRoom A  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel GuestRoom A  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel GuestRoom A  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel GuestRoom A end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel GuestRoom A end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel GuestRoom A end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel GuestRoom A end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel GuestRoom A end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel GuestRoom A end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel GuestRoom A end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel GuestRoom A end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel GuestRoom A end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel GuestRoom A end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel GuestRoom C  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel GuestRoom C  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel GuestRoom C  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel GuestRoom C  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel GuestRoom C  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel GuestRoom C end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel GuestRoom C end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel GuestRoom C end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel GuestRoom C end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel GuestRoom C end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 3 LargeHotel GuestRoom C end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 1 LargeHotel GuestRoom C end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space LargeHotel GuestRoom C end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 2 LargeHotel GuestRoom C end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 5 Space 4 LargeHotel GuestRoom C end_b - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 5 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 3,           !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.11360034259628,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 3,          !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88095194623219,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 3,          !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269945037890647,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 3,      !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74105150581053,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_a - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_a - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_a - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Mid4 Infiltration, !- Name
  Story Mid4 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid5 Blended Space Type,          !- Name
  Building Story 6 ThermalZone,           !- Zone Name 1
  Building Story 6 ThermalZone 1,         !- Zone Name 2
  Building Story 6 ThermalZone 2,         !- Zone Name 3
  Building Story 6 ThermalZone 3,         !- Zone Name 4
  Building Story 6 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 6 Space 2 LargeHotel Corridor B  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.246194462136;                        !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel Corridor B  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1301646489173;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel Corridor B  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461062404169;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel Corridor B  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1295.56064899017;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel Corridor B  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.129808900005;                        !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel Corridor B end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel Corridor B end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel Corridor B end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel Corridor B end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel Corridor B end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel Corridor B end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel Corridor B end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel Corridor B end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel Corridor B end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel Corridor B end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel GuestRoom A  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel GuestRoom A  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel GuestRoom A  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel GuestRoom A  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel GuestRoom A  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel GuestRoom A end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel GuestRoom A end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel GuestRoom A end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel GuestRoom A end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel GuestRoom A end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel GuestRoom A end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel GuestRoom A end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel GuestRoom A end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel GuestRoom A end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel GuestRoom A end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel GuestRoom C  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel GuestRoom C  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel GuestRoom C  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel GuestRoom C  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel GuestRoom C  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel GuestRoom C end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel GuestRoom C end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel GuestRoom C end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel GuestRoom C end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel GuestRoom C end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 2 LargeHotel GuestRoom C end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 1 LargeHotel GuestRoom C end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 4 LargeHotel GuestRoom C end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space LargeHotel GuestRoom C end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 6 Space 3 LargeHotel GuestRoom C end_b - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 6 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 4,           !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.11360034259628,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 4,          !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88095194623219,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 4,          !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269945037890647,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 4,      !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74105150581053,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_a - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_a - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_a - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Mid5 Infiltration, !- Name
  Story Mid5 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid6 Blended Space Type,          !- Name
  Building Story 7 ThermalZone,           !- Zone Name 1
  Building Story 7 ThermalZone 1,         !- Zone Name 2
  Building Story 7 ThermalZone 2,         !- Zone Name 3
  Building Story 7 ThermalZone 3,         !- Zone Name 4
  Building Story 7 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 7 Space 3 LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.129808900005;                        !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.246194462136;                        !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1295.56064899017;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1301646489173;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461062404169;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel Corridor B end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel Corridor B end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel Corridor B end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel Corridor B end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel Corridor B end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel GuestRoom A end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel GuestRoom A end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel GuestRoom A end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel GuestRoom A end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel GuestRoom A end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 3 LargeHotel GuestRoom C end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 2 LargeHotel GuestRoom C end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 7 Space LargeHotel GuestRoom C end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 1 LargeHotel GuestRoom C end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 7 Space 4 LargeHotel GuestRoom C end_b - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 7 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 5,           !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.11360034259628,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 5,          !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88095194623219,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 5,          !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269945037890647,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 5,      !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74105150581053,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_a - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_a - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_a - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Mid6 Infiltration, !- Name
  Story Mid6 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid7 Blended Space Type,          !- Name
  Building Story 8 ThermalZone,           !- Zone Name 1
  Building Story 8 ThermalZone 1,         !- Zone Name 2
  Building Story 8 ThermalZone 2,         !- Zone Name 3
  Building Story 8 ThermalZone 3,         !- Zone Name 4
  Building Story 8 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 8 Space 3 LargeHotel Corridor B  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.129808900005;                        !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel Corridor B  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1295.56064899017;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel Corridor B  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1301646489173;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel Corridor B  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.246194462136;                        !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel Corridor B  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461062404169;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel Corridor B end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel Corridor B end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel Corridor B end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel Corridor B end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel Corridor B end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel Corridor B end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel Corridor B end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel Corridor B end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel Corridor B end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel Corridor B end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel GuestRoom A  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel GuestRoom A  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel GuestRoom A  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel GuestRoom A  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel GuestRoom A  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel GuestRoom A end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel GuestRoom A end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel GuestRoom A end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel GuestRoom A end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel GuestRoom A end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel GuestRoom A end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel GuestRoom A end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel GuestRoom A end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel GuestRoom A end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel GuestRoom A end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel GuestRoom C  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel GuestRoom C  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel GuestRoom C  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel GuestRoom C  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel GuestRoom C  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel GuestRoom C end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel GuestRoom C end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel GuestRoom C end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel GuestRoom C end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel GuestRoom C end_a - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 3 LargeHotel GuestRoom C end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space LargeHotel GuestRoom C end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 1 LargeHotel GuestRoom C end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 2 LargeHotel GuestRoom C end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 8 Space 4 LargeHotel GuestRoom C end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 8 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 6,           !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.11360034259628,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 6,          !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88095194623219,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 6,          !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269945037890647,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 6,      !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74105150581053,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_a - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_a - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_a - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Mid7 Infiltration, !- Name
  Story Mid7 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid8 Blended Space Type,          !- Name
  Building Story 9 ThermalZone,           !- Zone Name 1
  Building Story 9 ThermalZone 1,         !- Zone Name 2
  Building Story 9 ThermalZone 2,         !- Zone Name 3
  Building Story 9 ThermalZone 3,         !- Zone Name 4
  Building Story 9 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 9 Space LargeHotel Corridor B  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1295.56064899017;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel Corridor B  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1301646489173;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel Corridor B  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.246194462136;                        !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel Corridor B  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.129808900005;                        !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel Corridor B  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461062404169;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel Corridor B end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel Corridor B end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel Corridor B end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel Corridor B end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel Corridor B end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel Corridor B end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel Corridor B end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel Corridor B end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel Corridor B end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel Corridor B end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel GuestRoom A  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel GuestRoom A  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel GuestRoom A  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel GuestRoom A  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel GuestRoom A  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel GuestRoom A end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel GuestRoom A end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel GuestRoom A end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel GuestRoom A end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel GuestRoom A end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel GuestRoom A end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel GuestRoom A end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel GuestRoom A end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel GuestRoom A end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel GuestRoom A end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel GuestRoom C  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel GuestRoom C  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel GuestRoom C  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel GuestRoom C  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel GuestRoom C  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel GuestRoom C end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel GuestRoom C end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel GuestRoom C end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel GuestRoom C end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel GuestRoom C end_a - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space LargeHotel GuestRoom C end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone,           !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 1 LargeHotel GuestRoom C end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 1,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 2 LargeHotel GuestRoom C end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 2,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 3 LargeHotel GuestRoom C end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 3,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 9 Space 4 LargeHotel GuestRoom C end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 9 ThermalZone 4,         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 7,           !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.11360034259628,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 7,          !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88095194623219,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 7,          !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269945037890647,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 7,      !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74105150581053,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_a - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.38898872595501e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_a - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000220311711576749,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_a - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Mid8 Infiltration, !- Name
  Story Mid8 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.52925479818505e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Top Blended Space Type,           !- Name
  Building Story 10 ThermalZone,          !- Zone Name 1
  Building Story 10 ThermalZone 1,        !- Zone Name 2
  Building Story 10 ThermalZone 2,        !- Zone Name 3
  Building Story 10 ThermalZone 3,        !- Zone Name 4
  Building Story 10 ThermalZone 4;        !- Zone Name 5

InternalMass,
  Building Story 10 Space 4 LargeHotel Corridor B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461062404172;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel Corridor B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1301646489176;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel Corridor B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  74.1298089000053;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel Corridor B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  86.2461944621363;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel Corridor B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1295.56064899018;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel Corridor B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel Corridor B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel Corridor B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel Corridor B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel Corridor B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel Corridor B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48188688708419;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel Corridor B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99274784080049;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel Corridor B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.99273347867416;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel Corridor B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.48189044872958;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel Corridor B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  52.3037599235663;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel GuestRoom A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel GuestRoom A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel GuestRoom A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel GuestRoom A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel GuestRoom A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel GuestRoom C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821079919203;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel GuestRoom C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5171500276251;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel GuestRoom C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  87.5167300348856;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel GuestRoom C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  101.821184072667;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel GuestRoom C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  1529.52278231877;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 4 LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 4,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.11067233587507;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 1 LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 1,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53320086389439;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 3 LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 3,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  3.53318390814675;                       !- Surface Area {m2}

InternalMass,
  Building Story 10 Space 2 LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone 2,        !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.1106765407093;                        !- Surface Area {m2}

InternalMass,
  Building Story 10 Space LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 10 ThermalZone,          !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  61.7491681816534;                       !- Surface Area {m2}

Lights,
  LargeHotel Corridor Lights 8,           !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.11360034259628,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  LargeHotel GuestRoom Lights 8,          !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88095194623219,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  LargeHotel GuestRoom People 8,          !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Occ_Sch,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269945037890647,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelLarge ACTIVITY_SCH,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  LargeHotel GuestRoom Elec Equip 8,      !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  HotelLarge GuestRoom_Eqp_Sch_Adva,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74105150581053,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.23669082159163e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel Corridor B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.23669082159163e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.13381341088657e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.89379570768661e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.89379570768661e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.13381341088658e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.89379570768661e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LargeHotel GuestRoom C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.89379570768661e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  1440.85229679398,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Entry Canopies,                         !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  648,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Entry Canopies;                         !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  1517.56800000001,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  574.146560000002,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  22728.8631507181,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 107,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 108,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 109,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 110,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 111,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 112,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 113,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 114,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 115,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 116,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 121,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 122,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 123,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 124,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 125,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 126,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 127,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 128,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 129,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 130,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 131,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 132,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 133,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 134,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 135,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 136,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 137,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 138,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 139,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 140,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 141,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 142,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 143,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 144,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 145,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
