    ConvergenceLimits,
      0,                       !- Minimum System Timestep {minutes}
      25;                      !- Maximum HVAC Iterations
    
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_6,                                  !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.5087502115982, 56.418998346229, 12,  !- X,Y,Z Vertex 1 {m}
  88.5087502115982, 56.418998346229, 0,   !- X,Y,Z Vertex 2 {m}
  80.637579228881, 56.8631466052402, 0,   !- X,Y,Z Vertex 3 {m}
  80.637579228881, 56.8631466052402, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.71077759725, 16.5494345404109, 12,  !- X,Y,Z Vertex 1 {m}
  147.71077759725, 16.5494345404109, 0,   !- X,Y,Z Vertex 2 {m}
  149.719745619962, 50.6448834843868, 0,  !- X,Y,Z Vertex 3 {m}
  149.719745619962, 50.6448834843868, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.178528811227, 58.7520899176169, 12, !- X,Y,Z Vertex 1 {m}
  141.178528811227, 58.7520899176169, 0,  !- X,Y,Z Vertex 2 {m}
  88.8436282775111, 61.7498807436143, 0,  !- X,Y,Z Vertex 3 {m}
  88.8436282775111, 61.7498807436143, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  149.719745619962, 50.6448834843868, 12, !- X,Y,Z Vertex 1 {m}
  149.719745619962, 50.6448834843868, 0,  !- X,Y,Z Vertex 2 {m}
  140.759996175053, 51.2000042406129, 0,  !- X,Y,Z Vertex 3 {m}
  140.759996175053, 51.2000042406129, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.8436282775111, 61.7498807436143, 12, !- X,Y,Z Vertex 1 {m}
  88.8436282775111, 61.7498807436143, 0,  !- X,Y,Z Vertex 2 {m}
  88.5087502115982, 56.418998346229, 0,   !- X,Y,Z Vertex 3 {m}
  88.5087502115982, 56.418998346229, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.759996175053, 51.2000042406129, 12, !- X,Y,Z Vertex 1 {m}
  140.759996175053, 51.2000042406129, 0,  !- X,Y,Z Vertex 2 {m}
  141.178528811227, 58.7520899176169, 0,  !- X,Y,Z Vertex 3 {m}
  141.178528811227, 58.7520899176169, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  78.5445766312764, 20.5465163545459, 12, !- X,Y,Z Vertex 1 {m}
  78.5445766312764, 20.5465163545459, 0,  !- X,Y,Z Vertex 2 {m}
  147.71077759725, 16.5494345404109, 0,   !- X,Y,Z Vertex 3 {m}
  147.71077759725, 16.5494345404109, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.8436282775111, 61.7498807436143, 12, !- X,Y,Z Vertex 1 {m}
  88.5087502115982, 56.418998346229, 12,  !- X,Y,Z Vertex 2 {m}
  80.637579228881, 56.8631466052402, 12,  !- X,Y,Z Vertex 3 {m}
  78.5445766312764, 20.5465163545459, 12, !- X,Y,Z Vertex 4 {m}
  147.71077759725, 16.5494345404109, 12,  !- X,Y,Z Vertex 5 {m}
  149.719745619962, 50.6448834843868, 12, !- X,Y,Z Vertex 6 {m}
  140.759996175053, 51.2000042406129, 12, !- X,Y,Z Vertex 7 {m}
  141.178528811227, 58.7520899176169, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.637579228881, 56.8631466052402, 12,  !- X,Y,Z Vertex 1 {m}
  80.637579228881, 56.8631466052402, 0,   !- X,Y,Z Vertex 2 {m}
  78.5445766312764, 20.5465163545459, 0,  !- X,Y,Z Vertex 3 {m}
  78.5445766312764, 20.5465163545459, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.178528811227, 58.7520899176169, 0,  !- X,Y,Z Vertex 1 {m}
  140.759996175053, 51.2000042406129, 0,  !- X,Y,Z Vertex 2 {m}
  149.719745619962, 50.6448834843868, 0,  !- X,Y,Z Vertex 3 {m}
  147.71077759725, 16.5494345404109, 0,   !- X,Y,Z Vertex 4 {m}
  78.5445766312764, 20.5465163545459, 0,  !- X,Y,Z Vertex 5 {m}
  80.637579228881, 56.8631466052402, 0,   !- X,Y,Z Vertex 6 {m}
  88.5087502115982, 56.418998346229, 0,   !- X,Y,Z Vertex 7 {m}
  88.8436282775111, 61.7498807436143, 0;  !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.090494428878, -19.3214239573184, 12, !- X,Y,Z Vertex 1 {m}
  209.090494428878, -19.3214239573184, 0, !- X,Y,Z Vertex 2 {m}
  208.086093073694, -34.647725861028, 0,  !- X,Y,Z Vertex 3 {m}
  208.086093073694, -34.647725861028, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  224.916758210373, -20.3204909522063, 12, !- X,Y,Z Vertex 1 {m}
  224.916758210373, -20.3204909522063, 0, !- X,Y,Z Vertex 2 {m}
  209.090494428878, -19.3214239573184, 0, !- X,Y,Z Vertex 3 {m}
  209.090494428878, -19.3214239573184, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.335221292725, -13.212641086999, 12, !- X,Y,Z Vertex 1 {m}
  224.916758210373, -20.3204909522063, 12, !- X,Y,Z Vertex 2 {m}
  209.090494428878, -19.3214239573184, 12, !- X,Y,Z Vertex 3 {m}
  208.086093073694, -34.647725861028, 12, !- X,Y,Z Vertex 4 {m}
  262.263960631047, -37.9777711251129, 12, !- X,Y,Z Vertex 5 {m}
  263.184535604711, -23.3178245492146, 12, !- X,Y,Z Vertex 6 {m}
  244.176257356844, -22.0968285983198, 12, !- X,Y,Z Vertex 7 {m}
  244.594683014788, -14.4336778837351, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  263.184535604711, -23.3178245492146, 12, !- X,Y,Z Vertex 1 {m}
  263.184535604711, -23.3178245492146, 0, !- X,Y,Z Vertex 2 {m}
  244.176257356844, -22.0968285983198, 0, !- X,Y,Z Vertex 3 {m}
  244.176257356844, -22.0968285983198, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.594683014788, -14.4336778837351, 0, !- X,Y,Z Vertex 1 {m}
  244.176257356844, -22.0968285983198, 0, !- X,Y,Z Vertex 2 {m}
  263.184535604711, -23.3178245492146, 0, !- X,Y,Z Vertex 3 {m}
  262.263960631047, -37.9777711251129, 0, !- X,Y,Z Vertex 4 {m}
  208.086093073694, -34.647725861028, 0,  !- X,Y,Z Vertex 5 {m}
  209.090494428878, -19.3214239573184, 0, !- X,Y,Z Vertex 6 {m}
  224.916758210373, -20.3204909522063, 0, !- X,Y,Z Vertex 7 {m}
  225.335221292725, -13.212641086999, 0;  !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.335221292725, -13.212641086999, 12, !- X,Y,Z Vertex 1 {m}
  225.335221292725, -13.212641086999, 0,  !- X,Y,Z Vertex 2 {m}
  224.916758210373, -20.3204909522063, 0, !- X,Y,Z Vertex 3 {m}
  224.916758210373, -20.3204909522063, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  262.263960631047, -37.9777711251129, 12, !- X,Y,Z Vertex 1 {m}
  262.263960631047, -37.9777711251129, 0, !- X,Y,Z Vertex 2 {m}
  263.184535604711, -23.3178245492146, 0, !- X,Y,Z Vertex 3 {m}
  263.184535604711, -23.3178245492146, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.086093073694, -34.647725861028, 12, !- X,Y,Z Vertex 1 {m}
  208.086093073694, -34.647725861028, 0,  !- X,Y,Z Vertex 2 {m}
  262.263960631047, -37.9777711251129, 0, !- X,Y,Z Vertex 3 {m}
  262.263960631047, -37.9777711251129, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.176257356844, -22.0968285983198, 12, !- X,Y,Z Vertex 1 {m}
  244.176257356844, -22.0968285983198, 0, !- X,Y,Z Vertex 2 {m}
  244.594683014788, -14.4336778837351, 0, !- X,Y,Z Vertex 3 {m}
  244.594683014788, -14.4336778837351, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.594683014788, -14.4336778837351, 12, !- X,Y,Z Vertex 1 {m}
  244.594683014788, -14.4336778837351, 0, !- X,Y,Z Vertex 2 {m}
  225.335221292725, -13.212641086999, 0,  !- X,Y,Z Vertex 3 {m}
  225.335221292725, -13.212641086999, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.9778995048933, 178.140482377374, 12, !- X,Y,Z Vertex 1 {m}
  64.9778995048933, 178.140482377374, 0,  !- X,Y,Z Vertex 2 {m}
  65.8151429874778, 189.246488558365, 0,  !- X,Y,Z Vertex 3 {m}
  65.8151429874778, 189.246488558365, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.9729389966589, 194.910531492402, 0,  !- X,Y,Z Vertex 1 {m}
  65.8151429874778, 189.246488558365, 0,  !- X,Y,Z Vertex 2 {m}
  64.9778995048933, 178.140482377374, 0,  !- X,Y,Z Vertex 3 {m}
  62.4658739907183, 177.363040452562, 0,  !- X,Y,Z Vertex 4 {m}
  62.2147002185298, 173.92017876008, 0,   !- X,Y,Z Vertex 5 {m}
  57.609316628861, 172.476360992842, 0,   !- X,Y,Z Vertex 6 {m}
  57.2744093763874, 168.58925890004, 0,   !- X,Y,Z Vertex 7 {m}
  50.6593972728432, 166.479070086401, 0,  !- X,Y,Z Vertex 8 {m}
  50.073308288704, 158.815927211459, 0,   !- X,Y,Z Vertex 9 {m}
  47.3937987040083, 159.038029206959, 0,  !- X,Y,Z Vertex 10 {m}
  46.6402533517935, 148.709446072952, 0,  !- X,Y,Z Vertex 11 {m}
  53.2553023309079, 148.154191635511, 0,  !- X,Y,Z Vertex 12 {m}
  62.2151594541449, 120.278208371163, 0,  !- X,Y,Z Vertex 13 {m}
  61.5453541130247, 111.39340469395, 0,   !- X,Y,Z Vertex 14 {m}
  43.9609598341837, 112.614936764793, 0,  !- X,Y,Z Vertex 15 {m}
  43.793506911416, 109.727376434349, 0,   !- X,Y,Z Vertex 16 {m}
  22.1898215523298, 111.393177965716, 0,  !- X,Y,Z Vertex 17 {m}
  26.8787642295243, 172.809362313813, 0,  !- X,Y,Z Vertex 18 {m}
  25.8739395417896, 175.919038242189, 0,  !- X,Y,Z Vertex 19 {m}
  28.3022350469968, 176.696467188949, 0,  !- X,Y,Z Vertex 20 {m}
  29.8093694748901, 197.464690795648, 0;  !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2147002185298, 173.92017876008, 12,  !- X,Y,Z Vertex 1 {m}
  62.2147002185298, 173.92017876008, 0,   !- X,Y,Z Vertex 2 {m}
  62.4658739907183, 177.363040452562, 0,  !- X,Y,Z Vertex 3 {m}
  62.4658739907183, 177.363040452562, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.4658739907183, 177.363040452562, 12, !- X,Y,Z Vertex 1 {m}
  62.4658739907183, 177.363040452562, 0,  !- X,Y,Z Vertex 2 {m}
  64.9778995048933, 178.140482377374, 0,  !- X,Y,Z Vertex 3 {m}
  64.9778995048933, 178.140482377374, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.609316628861, 172.476360992842, 12,  !- X,Y,Z Vertex 1 {m}
  57.609316628861, 172.476360992842, 0,   !- X,Y,Z Vertex 2 {m}
  62.2147002185298, 173.92017876008, 0,   !- X,Y,Z Vertex 3 {m}
  62.2147002185298, 173.92017876008, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.8151429874778, 189.246488558365, 12, !- X,Y,Z Vertex 1 {m}
  65.8151429874778, 189.246488558365, 0,  !- X,Y,Z Vertex 2 {m}
  63.9729389966589, 194.910531492402, 0,  !- X,Y,Z Vertex 3 {m}
  63.9729389966589, 194.910531492402, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.2744093763874, 168.58925890004, 12,  !- X,Y,Z Vertex 1 {m}
  57.2744093763874, 168.58925890004, 0,   !- X,Y,Z Vertex 2 {m}
  57.609316628861, 172.476360992842, 0,   !- X,Y,Z Vertex 3 {m}
  57.609316628861, 172.476360992842, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.6593972728432, 166.479070086401, 12, !- X,Y,Z Vertex 1 {m}
  50.6593972728432, 166.479070086401, 0,  !- X,Y,Z Vertex 2 {m}
  57.2744093763874, 168.58925890004, 0,   !- X,Y,Z Vertex 3 {m}
  57.2744093763874, 168.58925890004, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.073308288704, 158.815927211459, 12,  !- X,Y,Z Vertex 1 {m}
  50.073308288704, 158.815927211459, 0,   !- X,Y,Z Vertex 2 {m}
  50.6593972728432, 166.479070086401, 0,  !- X,Y,Z Vertex 3 {m}
  50.6593972728432, 166.479070086401, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.3937987040083, 159.038029206959, 12, !- X,Y,Z Vertex 1 {m}
  47.3937987040083, 159.038029206959, 0,  !- X,Y,Z Vertex 2 {m}
  50.073308288704, 158.815927211459, 0,   !- X,Y,Z Vertex 3 {m}
  50.073308288704, 158.815927211459, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.6402533517935, 148.709446072952, 12, !- X,Y,Z Vertex 1 {m}
  46.6402533517935, 148.709446072952, 0,  !- X,Y,Z Vertex 2 {m}
  47.3937987040083, 159.038029206959, 0,  !- X,Y,Z Vertex 3 {m}
  47.3937987040083, 159.038029206959, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.2553023309079, 148.154191635511, 12, !- X,Y,Z Vertex 1 {m}
  53.2553023309079, 148.154191635511, 0,  !- X,Y,Z Vertex 2 {m}
  46.6402533517935, 148.709446072952, 0,  !- X,Y,Z Vertex 3 {m}
  46.6402533517935, 148.709446072952, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2151594541449, 120.278208371163, 12, !- X,Y,Z Vertex 1 {m}
  62.2151594541449, 120.278208371163, 0,  !- X,Y,Z Vertex 2 {m}
  53.2553023309079, 148.154191635511, 0,  !- X,Y,Z Vertex 3 {m}
  53.2553023309079, 148.154191635511, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.793506911416, 109.727376434349, 12,  !- X,Y,Z Vertex 1 {m}
  43.793506911416, 109.727376434349, 0,   !- X,Y,Z Vertex 2 {m}
  43.9609598341837, 112.614936764793, 0,  !- X,Y,Z Vertex 3 {m}
  43.9609598341837, 112.614936764793, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.8787642295243, 172.809362313813, 12, !- X,Y,Z Vertex 1 {m}
  26.8787642295243, 172.809362313813, 0,  !- X,Y,Z Vertex 2 {m}
  22.1898215523298, 111.393177965716, 0,  !- X,Y,Z Vertex 3 {m}
  22.1898215523298, 111.393177965716, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.8093694748901, 197.464690795648, 12, !- X,Y,Z Vertex 1 {m}
  29.8093694748901, 197.464690795648, 0,  !- X,Y,Z Vertex 2 {m}
  28.3022350469968, 176.696467188949, 0,  !- X,Y,Z Vertex 3 {m}
  28.3022350469968, 176.696467188949, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.9729389966589, 194.910531492402, 12, !- X,Y,Z Vertex 1 {m}
  63.9729389966589, 194.910531492402, 0,  !- X,Y,Z Vertex 2 {m}
  29.8093694748901, 197.464690795648, 0,  !- X,Y,Z Vertex 3 {m}
  29.8093694748901, 197.464690795648, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.3022350469968, 176.696467188949, 12, !- X,Y,Z Vertex 1 {m}
  28.3022350469968, 176.696467188949, 0,  !- X,Y,Z Vertex 2 {m}
  25.8739395417896, 175.919038242189, 0,  !- X,Y,Z Vertex 3 {m}
  25.8739395417896, 175.919038242189, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.8739395417896, 175.919038242189, 12, !- X,Y,Z Vertex 1 {m}
  25.8739395417896, 175.919038242189, 0,  !- X,Y,Z Vertex 2 {m}
  26.8787642295243, 172.809362313813, 0,  !- X,Y,Z Vertex 3 {m}
  26.8787642295243, 172.809362313813, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.1898215523298, 111.393177965716, 12, !- X,Y,Z Vertex 1 {m}
  22.1898215523298, 111.393177965716, 0,  !- X,Y,Z Vertex 2 {m}
  43.793506911416, 109.727376434349, 0,   !- X,Y,Z Vertex 3 {m}
  43.793506911416, 109.727376434349, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.8093694748901, 197.464690795648, 12, !- X,Y,Z Vertex 1 {m}
  28.3022350469968, 176.696467188949, 12, !- X,Y,Z Vertex 2 {m}
  25.8739395417896, 175.919038242189, 12, !- X,Y,Z Vertex 3 {m}
  26.8787642295243, 172.809362313813, 12, !- X,Y,Z Vertex 4 {m}
  22.1898215523298, 111.393177965716, 12, !- X,Y,Z Vertex 5 {m}
  43.793506911416, 109.727376434349, 12,  !- X,Y,Z Vertex 6 {m}
  43.9609598341837, 112.614936764793, 12, !- X,Y,Z Vertex 7 {m}
  61.5453541130247, 111.39340469395, 12,  !- X,Y,Z Vertex 8 {m}
  62.2151594541449, 120.278208371163, 12, !- X,Y,Z Vertex 9 {m}
  53.2553023309079, 148.154191635511, 12, !- X,Y,Z Vertex 10 {m}
  46.6402533517935, 148.709446072952, 12, !- X,Y,Z Vertex 11 {m}
  47.3937987040083, 159.038029206959, 12, !- X,Y,Z Vertex 12 {m}
  50.073308288704, 158.815927211459, 12,  !- X,Y,Z Vertex 13 {m}
  50.6593972728432, 166.479070086401, 12, !- X,Y,Z Vertex 14 {m}
  57.2744093763874, 168.58925890004, 12,  !- X,Y,Z Vertex 15 {m}
  57.609316628861, 172.476360992842, 12,  !- X,Y,Z Vertex 16 {m}
  62.2147002185298, 173.92017876008, 12,  !- X,Y,Z Vertex 17 {m}
  62.4658739907183, 177.363040452562, 12, !- X,Y,Z Vertex 18 {m}
  64.9778995048933, 178.140482377374, 12, !- X,Y,Z Vertex 19 {m}
  65.8151429874778, 189.246488558365, 12, !- X,Y,Z Vertex 20 {m}
  63.9729389966589, 194.910531492402, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.5453541130247, 111.39340469395, 12,  !- X,Y,Z Vertex 1 {m}
  61.5453541130247, 111.39340469395, 0,   !- X,Y,Z Vertex 2 {m}
  62.2151594541449, 120.278208371163, 0,  !- X,Y,Z Vertex 3 {m}
  62.2151594541449, 120.278208371163, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.9609598341837, 112.614936764793, 12, !- X,Y,Z Vertex 1 {m}
  43.9609598341837, 112.614936764793, 0,  !- X,Y,Z Vertex 2 {m}
  61.5453541130247, 111.39340469395, 0,   !- X,Y,Z Vertex 3 {m}
  61.5453541130247, 111.39340469395, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0171960083069, 226.562377793548, 12, !- X,Y,Z Vertex 1 {m}
  21.0171960083069, 226.562377793548, 0,  !- X,Y,Z Vertex 2 {m}
  23.6965868154282, 254.882685112813, 0,  !- X,Y,Z Vertex 3 {m}
  23.6965868154282, 254.882685112813, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.6965868154282, 254.882685112813, 12, !- X,Y,Z Vertex 1 {m}
  23.6965868154282, 254.882685112813, 0,  !- X,Y,Z Vertex 2 {m}
  35.586752422423, 253.772133624437, 0,   !- X,Y,Z Vertex 3 {m}
  35.586752422423, 253.772133624437, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.1989365426159, 270.320026792601, 12, !- X,Y,Z Vertex 1 {m}
  24.1989365426159, 270.320026792601, 0,  !- X,Y,Z Vertex 2 {m}
  10.8853329475336, 271.541654673432, 0,  !- X,Y,Z Vertex 3 {m}
  10.8853329475336, 271.541654673432, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.4427099771704, 213.457270292674, 12,  !- X,Y,Z Vertex 1 {m}
  5.4427099771704, 213.457270292674, 0,   !- X,Y,Z Vertex 2 {m}
  34.8333571590413, 210.680851951611, 0,  !- X,Y,Z Vertex 3 {m}
  34.8333571590413, 210.680851951611, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6175897203219, 274.318188266475, 12, !- X,Y,Z Vertex 1 {m}
  24.1989365426159, 270.320026792601, 12, !- X,Y,Z Vertex 2 {m}
  10.8853329475336, 271.541654673432, 12, !- X,Y,Z Vertex 3 {m}
  5.4427099771704, 213.457270292674, 12,  !- X,Y,Z Vertex 4 {m}
  34.8333571590413, 210.680851951611, 12, !- X,Y,Z Vertex 5 {m}
  36.1730297977919, 225.118657509904, 12, !- X,Y,Z Vertex 6 {m}
  21.0171960083069, 226.562377793548, 12, !- X,Y,Z Vertex 7 {m}
  23.6965868154282, 254.882685112813, 12, !- X,Y,Z Vertex 8 {m}
  35.586752422423, 253.772133624437, 12,  !- X,Y,Z Vertex 9 {m}
  37.4287906622474, 273.096582932502, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1730297977919, 225.118657509904, 12, !- X,Y,Z Vertex 1 {m}
  36.1730297977919, 225.118657509904, 0,  !- X,Y,Z Vertex 2 {m}
  21.0171960083069, 226.562377793548, 0,  !- X,Y,Z Vertex 3 {m}
  21.0171960083069, 226.562377793548, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.4287906622474, 273.096582932502, 0,  !- X,Y,Z Vertex 1 {m}
  35.586752422423, 253.772133624437, 0,   !- X,Y,Z Vertex 2 {m}
  23.6965868154282, 254.882685112813, 0,  !- X,Y,Z Vertex 3 {m}
  21.0171960083069, 226.562377793548, 0,  !- X,Y,Z Vertex 4 {m}
  36.1730297977919, 225.118657509904, 0,  !- X,Y,Z Vertex 5 {m}
  34.8333571590413, 210.680851951611, 0,  !- X,Y,Z Vertex 6 {m}
  5.4427099771704, 213.457270292674, 0,   !- X,Y,Z Vertex 7 {m}
  10.8853329475336, 271.541654673432, 0,  !- X,Y,Z Vertex 8 {m}
  24.1989365426159, 270.320026792601, 0,  !- X,Y,Z Vertex 9 {m}
  24.6175897203219, 274.318188266475, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.4287906622474, 273.096582932502, 12, !- X,Y,Z Vertex 1 {m}
  37.4287906622474, 273.096582932502, 0,  !- X,Y,Z Vertex 2 {m}
  24.6175897203219, 274.318188266475, 0,  !- X,Y,Z Vertex 3 {m}
  24.6175897203219, 274.318188266475, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.586752422423, 253.772133624437, 12,  !- X,Y,Z Vertex 1 {m}
  35.586752422423, 253.772133624437, 0,   !- X,Y,Z Vertex 2 {m}
  37.4287906622474, 273.096582932502, 0,  !- X,Y,Z Vertex 3 {m}
  37.4287906622474, 273.096582932502, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6175897203219, 274.318188266475, 12, !- X,Y,Z Vertex 1 {m}
  24.6175897203219, 274.318188266475, 0,  !- X,Y,Z Vertex 2 {m}
  24.1989365426159, 270.320026792601, 0,  !- X,Y,Z Vertex 3 {m}
  24.1989365426159, 270.320026792601, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.8333571590413, 210.680851951611, 12, !- X,Y,Z Vertex 1 {m}
  34.8333571590413, 210.680851951611, 0,  !- X,Y,Z Vertex 2 {m}
  36.1730297977919, 225.118657509904, 0,  !- X,Y,Z Vertex 3 {m}
  36.1730297977919, 225.118657509904, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.8853329475336, 271.541654673432, 12, !- X,Y,Z Vertex 1 {m}
  10.8853329475336, 271.541654673432, 0,  !- X,Y,Z Vertex 2 {m}
  5.4427099771704, 213.457270292674, 0,   !- X,Y,Z Vertex 3 {m}
  5.4427099771704, 213.457270292674, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  320.545986923888, -63.96346149348, 12,  !- X,Y,Z Vertex 1 {m}
  320.545986923888, -63.96346149348, 0,   !- X,Y,Z Vertex 2 {m}
  320.462318286763, -65.5183043890944, 0, !- X,Y,Z Vertex 3 {m}
  320.462318286763, -65.5183043890944, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  360.575171231903, -120.491094423798, 12, !- X,Y,Z Vertex 1 {m}
  360.575171231903, -120.491094423798, 0, !- X,Y,Z Vertex 2 {m}
  364.591919171778, -67.2931836024185, 0, !- X,Y,Z Vertex 3 {m}
  364.591919171778, -67.2931836024185, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  329.924588170826, -64.7404613883442, 12, !- X,Y,Z Vertex 1 {m}
  329.924588170826, -64.7404613883442, 0, !- X,Y,Z Vertex 2 {m}
  320.545986923888, -63.96346149348, 0,   !- X,Y,Z Vertex 3 {m}
  320.545986923888, -63.96346149348, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  348.516878611134, -119.603203211093, 12, !- X,Y,Z Vertex 1 {m}
  348.516878611134, -119.603203211093, 0, !- X,Y,Z Vertex 2 {m}
  360.575171231903, -120.491094423798, 0, !- X,Y,Z Vertex 3 {m}
  360.575171231903, -120.491094423798, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  351.278445060175, -82.7311711803578, 12, !- X,Y,Z Vertex 1 {m}
  351.278445060175, -82.7311711803578, 0, !- X,Y,Z Vertex 2 {m}
  348.516878611134, -119.603203211093, 0, !- X,Y,Z Vertex 3 {m}
  348.516878611134, -119.603203211093, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  328.669414061332, -84.2870679841738, 12, !- X,Y,Z Vertex 1 {m}
  328.669414061332, -84.2870679841738, 0, !- X,Y,Z Vertex 2 {m}
  328.920480586959, -81.0663183598199, 0, !- X,Y,Z Vertex 3 {m}
  328.920480586959, -81.0663183598199, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  364.591919171778, -67.2931836024185, 12, !- X,Y,Z Vertex 1 {m}
  364.591919171778, -67.2931836024185, 0, !- X,Y,Z Vertex 2 {m}
  353.622298237025, -66.4052460947484, 0, !- X,Y,Z Vertex 3 {m}
  353.622298237025, -66.4052460947484, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.532301876599, -83.5101435371749, 12, !- X,Y,Z Vertex 1 {m}
  317.532301876599, -83.5101435371749, 0, !- X,Y,Z Vertex 2 {m}
  328.669414061332, -84.2870679841738, 0, !- X,Y,Z Vertex 3 {m}
  328.669414061332, -84.2870679841738, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  307.568864757539, -114.607354474956, 12, !- X,Y,Z Vertex 1 {m}
  307.568864757539, -114.607354474956, 0, !- X,Y,Z Vertex 2 {m}
  309.242670498224, -92.2842361993552, 0, !- X,Y,Z Vertex 3 {m}
  309.242670498224, -92.2842361993552, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  353.371259364537, -69.9591764725239, 12, !- X,Y,Z Vertex 1 {m}
  353.371259364537, -69.9591764725239, 0, !- X,Y,Z Vertex 2 {m}
  329.673537769111, -68.2943909559623, 0, !- X,Y,Z Vertex 3 {m}
  329.673537769111, -68.2943909559623, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  309.242670498224, -92.2842361993552, 12, !- X,Y,Z Vertex 1 {m}
  309.242670498224, -92.2842361993552, 0, !- X,Y,Z Vertex 2 {m}
  316.862809242414, -92.8392076511932, 0, !- X,Y,Z Vertex 3 {m}
  316.862809242414, -92.8392076511932, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  353.622298237025, -66.4052460947484, 12, !- X,Y,Z Vertex 1 {m}
  353.622298237025, -66.4052460947484, 0, !- X,Y,Z Vertex 2 {m}
  353.371259364537, -69.9591764725239, 0, !- X,Y,Z Vertex 3 {m}
  353.371259364537, -69.9591764725239, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  282.363719752922, -112.720358573571, 12, !- X,Y,Z Vertex 1 {m}
  282.363719752922, -112.720358573571, 0, !- X,Y,Z Vertex 2 {m}
  307.568864757539, -114.607354474956, 0, !- X,Y,Z Vertex 3 {m}
  307.568864757539, -114.607354474956, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  283.619123007327, -95.7281394201879, 12, !- X,Y,Z Vertex 1 {m}
  283.619123007327, -95.7281394201879, 0, !- X,Y,Z Vertex 2 {m}
  282.363719752922, -112.720358573571, 0, !- X,Y,Z Vertex 3 {m}
  282.363719752922, -112.720358573571, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  289.646935020198, -63.2983989959436, 12, !- X,Y,Z Vertex 1 {m}
  289.646935020198, -63.2983989959436, 0, !- X,Y,Z Vertex 2 {m}
  288.307836114085, -80.8459230796103, 0, !- X,Y,Z Vertex 3 {m}
  288.307836114085, -80.8459230796103, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  320.462318286763, -65.5183043890944, 12, !- X,Y,Z Vertex 1 {m}
  320.462318286763, -65.5183043890944, 0, !- X,Y,Z Vertex 2 {m}
  289.646935020198, -63.2983989959436, 0, !- X,Y,Z Vertex 3 {m}
  289.646935020198, -63.2983989959436, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  289.646935020198, -63.2983989959436, 12, !- X,Y,Z Vertex 1 {m}
  288.307836114085, -80.8459230796103, 12, !- X,Y,Z Vertex 2 {m}
  290.736229326119, -81.067946219017, 12, !- X,Y,Z Vertex 3 {m}
  289.648245180426, -96.1721413824364, 12, !- X,Y,Z Vertex 4 {m}
  283.619123007327, -95.7281394201879, 12, !- X,Y,Z Vertex 5 {m}
  282.363719752922, -112.720358573571, 12, !- X,Y,Z Vertex 6 {m}
  307.568864757539, -114.607354474956, 12, !- X,Y,Z Vertex 7 {m}
  309.242670498224, -92.2842361993552, 12, !- X,Y,Z Vertex 8 {m}
  316.862809242414, -92.8392076511932, 12, !- X,Y,Z Vertex 9 {m}
  317.532301876599, -83.5101435371749, 12, !- X,Y,Z Vertex 10 {m}
  328.669414061332, -84.2870679841738, 12, !- X,Y,Z Vertex 11 {m}
  328.920480586959, -81.0663183598199, 12, !- X,Y,Z Vertex 12 {m}
  351.278445060175, -82.7311711803578, 12, !- X,Y,Z Vertex 13 {m}
  348.516878611134, -119.603203211093, 12, !- X,Y,Z Vertex 14 {m}
  360.575171231903, -120.491094423798, 12, !- X,Y,Z Vertex 15 {m}
  364.591919171778, -67.2931836024185, 12, !- X,Y,Z Vertex 16 {m}
  353.622298237025, -66.4052460947484, 12, !- X,Y,Z Vertex 17 {m}
  353.371259364537, -69.9591764725239, 12, !- X,Y,Z Vertex 18 {m}
  329.673537769111, -68.2943909559623, 12, !- X,Y,Z Vertex 19 {m}
  329.924588170826, -64.7404613883442, 12, !- X,Y,Z Vertex 20 {m}
  320.545986923888, -63.96346149348, 12,  !- X,Y,Z Vertex 21 {m}
  320.462318286763, -65.5183043890944, 12; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  328.920480586959, -81.0663183598199, 12, !- X,Y,Z Vertex 1 {m}
  328.920480586959, -81.0663183598199, 0, !- X,Y,Z Vertex 2 {m}
  351.278445060175, -82.7311711803578, 0, !- X,Y,Z Vertex 3 {m}
  351.278445060175, -82.7311711803578, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.862809242414, -92.8392076511932, 12, !- X,Y,Z Vertex 1 {m}
  316.862809242414, -92.8392076511932, 0, !- X,Y,Z Vertex 2 {m}
  317.532301876599, -83.5101435371749, 0, !- X,Y,Z Vertex 3 {m}
  317.532301876599, -83.5101435371749, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  289.648245180426, -96.1721413824364, 12, !- X,Y,Z Vertex 1 {m}
  289.648245180426, -96.1721413824364, 0, !- X,Y,Z Vertex 2 {m}
  283.619123007327, -95.7281394201879, 0, !- X,Y,Z Vertex 3 {m}
  283.619123007327, -95.7281394201879, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  290.736229326119, -81.067946219017, 12, !- X,Y,Z Vertex 1 {m}
  290.736229326119, -81.067946219017, 0,  !- X,Y,Z Vertex 2 {m}
  289.648245180426, -96.1721413824364, 0, !- X,Y,Z Vertex 3 {m}
  289.648245180426, -96.1721413824364, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  329.673537769111, -68.2943909559623, 12, !- X,Y,Z Vertex 1 {m}
  329.673537769111, -68.2943909559623, 0, !- X,Y,Z Vertex 2 {m}
  329.924588170826, -64.7404613883442, 0, !- X,Y,Z Vertex 3 {m}
  329.924588170826, -64.7404613883442, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  288.307836114085, -80.8459230796103, 12, !- X,Y,Z Vertex 1 {m}
  288.307836114085, -80.8459230796103, 0, !- X,Y,Z Vertex 2 {m}
  290.736229326119, -81.067946219017, 0,  !- X,Y,Z Vertex 3 {m}
  290.736229326119, -81.067946219017, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  320.462318286763, -65.5183043890944, 0, !- X,Y,Z Vertex 1 {m}
  320.545986923888, -63.96346149348, 0,   !- X,Y,Z Vertex 2 {m}
  329.924588170826, -64.7404613883442, 0, !- X,Y,Z Vertex 3 {m}
  329.673537769111, -68.2943909559623, 0, !- X,Y,Z Vertex 4 {m}
  353.371259364537, -69.9591764725239, 0, !- X,Y,Z Vertex 5 {m}
  353.622298237025, -66.4052460947484, 0, !- X,Y,Z Vertex 6 {m}
  364.591919171778, -67.2931836024185, 0, !- X,Y,Z Vertex 7 {m}
  360.575171231903, -120.491094423798, 0, !- X,Y,Z Vertex 8 {m}
  348.516878611134, -119.603203211093, 0, !- X,Y,Z Vertex 9 {m}
  351.278445060175, -82.7311711803578, 0, !- X,Y,Z Vertex 10 {m}
  328.920480586959, -81.0663183598199, 0, !- X,Y,Z Vertex 11 {m}
  328.669414061332, -84.2870679841738, 0, !- X,Y,Z Vertex 12 {m}
  317.532301876599, -83.5101435371749, 0, !- X,Y,Z Vertex 13 {m}
  316.862809242414, -92.8392076511932, 0, !- X,Y,Z Vertex 14 {m}
  309.242670498224, -92.2842361993552, 0, !- X,Y,Z Vertex 15 {m}
  307.568864757539, -114.607354474956, 0, !- X,Y,Z Vertex 16 {m}
  282.363719752922, -112.720358573571, 0, !- X,Y,Z Vertex 17 {m}
  283.619123007327, -95.7281394201879, 0, !- X,Y,Z Vertex 18 {m}
  289.648245180426, -96.1721413824364, 0, !- X,Y,Z Vertex 19 {m}
  290.736229326119, -81.067946219017, 0,  !- X,Y,Z Vertex 20 {m}
  288.307836114085, -80.8459230796103, 0, !- X,Y,Z Vertex 21 {m}
  289.646935020198, -63.2983989959436, 0; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.190276848383, -21.9872494044741, 0, !- X,Y,Z Vertex 1 {m}
  194.185830971877, -36.7582495834695, 0, !- X,Y,Z Vertex 2 {m}
  157.425288963298, -34.4268799291866, 0, !- X,Y,Z Vertex 3 {m}
  158.346070124903, -19.5448266501024, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  194.185830971877, -36.7582495834695, 12, !- X,Y,Z Vertex 1 {m}
  194.185830971877, -36.7582495834695, 0, !- X,Y,Z Vertex 2 {m}
  195.190276848383, -21.9872494044741, 0, !- X,Y,Z Vertex 3 {m}
  195.190276848383, -21.9872494044741, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.425288963298, -34.4268799291866, 12, !- X,Y,Z Vertex 1 {m}
  157.425288963298, -34.4268799291866, 0, !- X,Y,Z Vertex 2 {m}
  194.185830971877, -36.7582495834695, 0, !- X,Y,Z Vertex 3 {m}
  194.185830971877, -36.7582495834695, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.346070124903, -19.5448266501024, 12, !- X,Y,Z Vertex 1 {m}
  158.346070124903, -19.5448266501024, 0, !- X,Y,Z Vertex 2 {m}
  157.425288963298, -34.4268799291866, 0, !- X,Y,Z Vertex 3 {m}
  157.425288963298, -34.4268799291866, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.190276848383, -21.9872494044741, 12, !- X,Y,Z Vertex 1 {m}
  195.190276848383, -21.9872494044741, 0, !- X,Y,Z Vertex 2 {m}
  158.346070124903, -19.5448266501024, 0, !- X,Y,Z Vertex 3 {m}
  158.346070124903, -19.5448266501024, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.346070124903, -19.5448266501024, 12, !- X,Y,Z Vertex 1 {m}
  157.425288963298, -34.4268799291866, 12, !- X,Y,Z Vertex 2 {m}
  194.185830971877, -36.7582495834695, 12, !- X,Y,Z Vertex 3 {m}
  195.190276848383, -21.9872494044741, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.7082250174455, 84.7390044746863, 12, !- X,Y,Z Vertex 1 {m}
  60.7082250174455, 84.7390044746863, 0,  !- X,Y,Z Vertex 2 {m}
  56.2701111410281, 101.953264222669, 0,  !- X,Y,Z Vertex 3 {m}
  56.2701111410281, 101.953264222669, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2701111410281, 101.953264222669, 12, !- X,Y,Z Vertex 1 {m}
  56.2701111410281, 101.953264222669, 0,  !- X,Y,Z Vertex 2 {m}
  7.11749613256205, 105.062729094485, 0,  !- X,Y,Z Vertex 3 {m}
  7.11749613256205, 105.062729094485, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.11749613256205, 105.062729094485, 12, !- X,Y,Z Vertex 1 {m}
  4.4379948308488, 61.4161591494528, 12,  !- X,Y,Z Vertex 2 {m}
  41.5329454449282, 59.1950771732908, 12, !- X,Y,Z Vertex 3 {m}
  43.291437119896, 52.4204296172101, 12,  !- X,Y,Z Vertex 4 {m}
  61.2109194785103, 51.3099588193165, 12, !- X,Y,Z Vertex 5 {m}
  61.9644343385685, 63.9708011625267, 12, !- X,Y,Z Vertex 6 {m}
  61.4620021602643, 66.0809362466448, 12, !- X,Y,Z Vertex 7 {m}
  61.9643386970883, 75.1878577907393, 12, !- X,Y,Z Vertex 8 {m}
  60.4570481352965, 81.1850833731656, 12, !- X,Y,Z Vertex 9 {m}
  60.7082250174455, 84.7390044746863, 12, !- X,Y,Z Vertex 10 {m}
  56.2701111410281, 101.953264222669, 12; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.5329454449282, 59.1950771732908, 12, !- X,Y,Z Vertex 1 {m}
  41.5329454449282, 59.1950771732908, 0,  !- X,Y,Z Vertex 2 {m}
  43.291437119896, 52.4204296172101, 0,   !- X,Y,Z Vertex 3 {m}
  43.291437119896, 52.4204296172101, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2701111410281, 101.953264222669, 0,  !- X,Y,Z Vertex 1 {m}
  60.7082250174455, 84.7390044746863, 0,  !- X,Y,Z Vertex 2 {m}
  60.4570481352965, 81.1850833731656, 0,  !- X,Y,Z Vertex 3 {m}
  61.9643386970883, 75.1878577907393, 0,  !- X,Y,Z Vertex 4 {m}
  61.4620021602643, 66.0809362466448, 0,  !- X,Y,Z Vertex 5 {m}
  61.9644343385685, 63.9708011625267, 0,  !- X,Y,Z Vertex 6 {m}
  61.2109194785103, 51.3099588193165, 0,  !- X,Y,Z Vertex 7 {m}
  43.291437119896, 52.4204296172101, 0,   !- X,Y,Z Vertex 8 {m}
  41.5329454449282, 59.1950771732908, 0,  !- X,Y,Z Vertex 9 {m}
  4.4379948308488, 61.4161591494528, 0,   !- X,Y,Z Vertex 10 {m}
  7.11749613256205, 105.062729094485, 0;  !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.9643386970883, 75.1878577907393, 12, !- X,Y,Z Vertex 1 {m}
  61.9643386970883, 75.1878577907393, 0,  !- X,Y,Z Vertex 2 {m}
  60.4570481352965, 81.1850833731656, 0,  !- X,Y,Z Vertex 3 {m}
  60.4570481352965, 81.1850833731656, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.4570481352965, 81.1850833731656, 12, !- X,Y,Z Vertex 1 {m}
  60.4570481352965, 81.1850833731656, 0,  !- X,Y,Z Vertex 2 {m}
  60.7082250174455, 84.7390044746863, 0,  !- X,Y,Z Vertex 3 {m}
  60.7082250174455, 84.7390044746863, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.9644343385685, 63.9708011625267, 12, !- X,Y,Z Vertex 1 {m}
  61.9644343385685, 63.9708011625267, 0,  !- X,Y,Z Vertex 2 {m}
  61.4620021602643, 66.0809362466448, 0,  !- X,Y,Z Vertex 3 {m}
  61.4620021602643, 66.0809362466448, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.4620021602643, 66.0809362466448, 12, !- X,Y,Z Vertex 1 {m}
  61.4620021602643, 66.0809362466448, 0,  !- X,Y,Z Vertex 2 {m}
  61.9643386970883, 75.1878577907393, 0,  !- X,Y,Z Vertex 3 {m}
  61.9643386970883, 75.1878577907393, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.2109194785103, 51.3099588193165, 12, !- X,Y,Z Vertex 1 {m}
  61.2109194785103, 51.3099588193165, 0,  !- X,Y,Z Vertex 2 {m}
  61.9644343385685, 63.9708011625267, 0,  !- X,Y,Z Vertex 3 {m}
  61.9644343385685, 63.9708011625267, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.291437119896, 52.4204296172101, 12,  !- X,Y,Z Vertex 1 {m}
  43.291437119896, 52.4204296172101, 0,   !- X,Y,Z Vertex 2 {m}
  61.2109194785103, 51.3099588193165, 0,  !- X,Y,Z Vertex 3 {m}
  61.2109194785103, 51.3099588193165, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.4379948308488, 61.4161591494528, 12,  !- X,Y,Z Vertex 1 {m}
  4.4379948308488, 61.4161591494528, 0,   !- X,Y,Z Vertex 2 {m}
  41.5329454449282, 59.1950771732908, 0,  !- X,Y,Z Vertex 3 {m}
  41.5329454449282, 59.1950771732908, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.11749613256205, 105.062729094485, 12, !- X,Y,Z Vertex 1 {m}
  7.11749613256205, 105.062729094485, 0,  !- X,Y,Z Vertex 2 {m}
  4.4379948308488, 61.4161591494528, 0,   !- X,Y,Z Vertex 3 {m}
  4.4379948308488, 61.4161591494528, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  137.657803370716, 260.548010222729, 0,  !- X,Y,Z Vertex 1 {m}
  134.393416515472, 194.68937260659, 0,   !- X,Y,Z Vertex 2 {m}
  179.860848338924, 204.685754701369, 0,  !- X,Y,Z Vertex 3 {m}
  211.345170573415, 194.358023119243, 0,  !- X,Y,Z Vertex 4 {m}
  212.516738368641, 218.680195199919, 0,  !- X,Y,Z Vertex 5 {m}
  232.445447919647, 217.681265368962, 0,  !- X,Y,Z Vertex 6 {m}
  206.402999952715, 259.550097568131, 0,  !- X,Y,Z Vertex 7 {m}
  323.546374479051, 253.89030884561, 0,   !- X,Y,Z Vertex 8 {m}
  308.643734723954, 208.466122759644, 0,  !- X,Y,Z Vertex 9 {m}
  397.737008432627, 204.139113072861, 0,  !- X,Y,Z Vertex 10 {m}
  367.339063085809, 252.892850512947, 0,  !- X,Y,Z Vertex 11 {m}
  407.280069902753, 251.006959209718, 0,  !- X,Y,Z Vertex 12 {m}
  404.85453125961, 201.918306300778, 0,   !- X,Y,Z Vertex 13 {m}
  419.256840480582, 201.25276297435, 0,   !- X,Y,Z Vertex 14 {m}
  421.682301391497, 250.008240645886, 0,  !- X,Y,Z Vertex 15 {m}
  438.847731888642, 249.231836959494, 0,  !- X,Y,Z Vertex 16 {m}
  453.672771512722, 182.041452022824, 0,  !- X,Y,Z Vertex 17 {m}
  492.609377539547, 180.15596724476, 0,   !- X,Y,Z Vertex 18 {m}
  493.863604506579, 206.477269618781, 0,  !- X,Y,Z Vertex 19 {m}
  509.940602381413, 205.700960016845, 0,  !- X,Y,Z Vertex 20 {m}
  507.933763250498, 165.941344089325, 0,  !- X,Y,Z Vertex 21 {m}
  415.743177053793, 145.833628660236, 0,  !- X,Y,Z Vertex 22 {m}
  417.415907832099, 180.040199321718, 0,  !- X,Y,Z Vertex 23 {m}
  395.058766788852, 181.149549432179, 0,  !- X,Y,Z Vertex 24 {m}
  401.926729730521, 149.608890727387, 0,  !- X,Y,Z Vertex 25 {m}
  304.961705930094, 154.379754049792, 0,  !- X,Y,Z Vertex 26 {m}
  312.748581911458, 164.819723330012, 0,  !- X,Y,Z Vertex 27 {m}
  134.477541213551, 173.587976717344, 0,  !- X,Y,Z Vertex 28 {m}
  90.8520088569426, 163.925081793438, 0,  !- X,Y,Z Vertex 29 {m}
  122.836970214312, 261.214104593903, 0;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.393416515472, 194.68937260659, 12,  !- X,Y,Z Vertex 1 {m}
  134.393416515472, 194.68937260659, 0,   !- X,Y,Z Vertex 2 {m}
  137.657803370716, 260.548010222729, 0,  !- X,Y,Z Vertex 3 {m}
  137.657803370716, 260.548010222729, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  206.402999952715, 259.550097568131, 12, !- X,Y,Z Vertex 1 {m}
  206.402999952715, 259.550097568131, 0,  !- X,Y,Z Vertex 2 {m}
  232.445447919647, 217.681265368962, 0,  !- X,Y,Z Vertex 3 {m}
  232.445447919647, 217.681265368962, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  312.748581911458, 164.819723330012, 12, !- X,Y,Z Vertex 1 {m}
  312.748581911458, 164.819723330012, 0,  !- X,Y,Z Vertex 2 {m}
  304.961705930094, 154.379754049792, 0,  !- X,Y,Z Vertex 3 {m}
  304.961705930094, 154.379754049792, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.477541213551, 173.587976717344, 12, !- X,Y,Z Vertex 1 {m}
  134.477541213551, 173.587976717344, 0,  !- X,Y,Z Vertex 2 {m}
  312.748581911458, 164.819723330012, 0,  !- X,Y,Z Vertex 3 {m}
  312.748581911458, 164.819723330012, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.860848338924, 204.685754701369, 12, !- X,Y,Z Vertex 1 {m}
  179.860848338924, 204.685754701369, 0,  !- X,Y,Z Vertex 2 {m}
  134.393416515472, 194.68937260659, 0,   !- X,Y,Z Vertex 3 {m}
  134.393416515472, 194.68937260659, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  232.445447919647, 217.681265368962, 12, !- X,Y,Z Vertex 1 {m}
  232.445447919647, 217.681265368962, 0,  !- X,Y,Z Vertex 2 {m}
  212.516738368641, 218.680195199919, 0,  !- X,Y,Z Vertex 3 {m}
  212.516738368641, 218.680195199919, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  308.643734723954, 208.466122759644, 12, !- X,Y,Z Vertex 1 {m}
  308.643734723954, 208.466122759644, 0,  !- X,Y,Z Vertex 2 {m}
  323.546374479051, 253.89030884561, 0,   !- X,Y,Z Vertex 3 {m}
  323.546374479051, 253.89030884561, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  438.847731888642, 249.231836959494, 12, !- X,Y,Z Vertex 1 {m}
  438.847731888642, 249.231836959494, 0,  !- X,Y,Z Vertex 2 {m}
  421.682301391497, 250.008240645886, 0,  !- X,Y,Z Vertex 3 {m}
  421.682301391497, 250.008240645886, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  122.836970214312, 261.214104593903, 12, !- X,Y,Z Vertex 1 {m}
  122.836970214312, 261.214104593903, 0,  !- X,Y,Z Vertex 2 {m}
  90.8520088569426, 163.925081793438, 0,  !- X,Y,Z Vertex 3 {m}
  90.8520088569426, 163.925081793438, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  507.933763250498, 165.941344089325, 12, !- X,Y,Z Vertex 1 {m}
  507.933763250498, 165.941344089325, 0,  !- X,Y,Z Vertex 2 {m}
  509.940602381413, 205.700960016845, 0,  !- X,Y,Z Vertex 3 {m}
  509.940602381413, 205.700960016845, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  419.256840480582, 201.25276297435, 12,  !- X,Y,Z Vertex 1 {m}
  419.256840480582, 201.25276297435, 0,   !- X,Y,Z Vertex 2 {m}
  404.85453125961, 201.918306300778, 0,   !- X,Y,Z Vertex 3 {m}
  404.85453125961, 201.918306300778, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  122.836970214312, 261.214104593903, 12, !- X,Y,Z Vertex 1 {m}
  90.8520088569426, 163.925081793438, 12, !- X,Y,Z Vertex 2 {m}
  134.477541213551, 173.587976717344, 12, !- X,Y,Z Vertex 3 {m}
  312.748581911458, 164.819723330012, 12, !- X,Y,Z Vertex 4 {m}
  304.961705930094, 154.379754049792, 12, !- X,Y,Z Vertex 5 {m}
  401.926729730521, 149.608890727387, 12, !- X,Y,Z Vertex 6 {m}
  395.058766788852, 181.149549432179, 12, !- X,Y,Z Vertex 7 {m}
  417.415907832099, 180.040199321718, 12, !- X,Y,Z Vertex 8 {m}
  415.743177053793, 145.833628660236, 12, !- X,Y,Z Vertex 9 {m}
  507.933763250498, 165.941344089325, 12, !- X,Y,Z Vertex 10 {m}
  509.940602381413, 205.700960016845, 12, !- X,Y,Z Vertex 11 {m}
  493.863604506579, 206.477269618781, 12, !- X,Y,Z Vertex 12 {m}
  492.609377539547, 180.15596724476, 12,  !- X,Y,Z Vertex 13 {m}
  453.672771512722, 182.041452022824, 12, !- X,Y,Z Vertex 14 {m}
  438.847731888642, 249.231836959494, 12, !- X,Y,Z Vertex 15 {m}
  421.682301391497, 250.008240645886, 12, !- X,Y,Z Vertex 16 {m}
  419.256840480582, 201.25276297435, 12,  !- X,Y,Z Vertex 17 {m}
  404.85453125961, 201.918306300778, 12,  !- X,Y,Z Vertex 18 {m}
  407.280069902753, 251.006959209718, 12, !- X,Y,Z Vertex 19 {m}
  367.339063085809, 252.892850512947, 12, !- X,Y,Z Vertex 20 {m}
  397.737008432627, 204.139113072861, 12, !- X,Y,Z Vertex 21 {m}
  308.643734723954, 208.466122759644, 12, !- X,Y,Z Vertex 22 {m}
  323.546374479051, 253.89030884561, 12,  !- X,Y,Z Vertex 23 {m}
  206.402999952715, 259.550097568131, 12, !- X,Y,Z Vertex 24 {m}
  232.445447919647, 217.681265368962, 12, !- X,Y,Z Vertex 25 {m}
  212.516738368641, 218.680195199919, 12, !- X,Y,Z Vertex 26 {m}
  211.345170573415, 194.358023119243, 12, !- X,Y,Z Vertex 27 {m}
  179.860848338924, 204.685754701369, 12, !- X,Y,Z Vertex 28 {m}
  134.393416515472, 194.68937260659, 12,  !- X,Y,Z Vertex 29 {m}
  137.657803370716, 260.548010222729, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  421.682301391497, 250.008240645886, 12, !- X,Y,Z Vertex 1 {m}
  421.682301391497, 250.008240645886, 0,  !- X,Y,Z Vertex 2 {m}
  419.256840480582, 201.25276297435, 0,   !- X,Y,Z Vertex 3 {m}
  419.256840480582, 201.25276297435, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  397.737008432627, 204.139113072861, 12, !- X,Y,Z Vertex 1 {m}
  397.737008432627, 204.139113072861, 0,  !- X,Y,Z Vertex 2 {m}
  308.643734723954, 208.466122759644, 0,  !- X,Y,Z Vertex 3 {m}
  308.643734723954, 208.466122759644, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  395.058766788852, 181.149549432179, 12, !- X,Y,Z Vertex 1 {m}
  395.058766788852, 181.149549432179, 0,  !- X,Y,Z Vertex 2 {m}
  417.415907832099, 180.040199321718, 0,  !- X,Y,Z Vertex 3 {m}
  417.415907832099, 180.040199321718, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  304.961705930094, 154.379754049792, 12, !- X,Y,Z Vertex 1 {m}
  304.961705930094, 154.379754049792, 0,  !- X,Y,Z Vertex 2 {m}
  401.926729730521, 149.608890727387, 0,  !- X,Y,Z Vertex 3 {m}
  401.926729730521, 149.608890727387, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  404.85453125961, 201.918306300778, 12,  !- X,Y,Z Vertex 1 {m}
  404.85453125961, 201.918306300778, 0,   !- X,Y,Z Vertex 2 {m}
  407.280069902753, 251.006959209718, 0,  !- X,Y,Z Vertex 3 {m}
  407.280069902753, 251.006959209718, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  137.657803370716, 260.548010222729, 12, !- X,Y,Z Vertex 1 {m}
  137.657803370716, 260.548010222729, 0,  !- X,Y,Z Vertex 2 {m}
  122.836970214312, 261.214104593903, 0,  !- X,Y,Z Vertex 3 {m}
  122.836970214312, 261.214104593903, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  367.339063085809, 252.892850512947, 12, !- X,Y,Z Vertex 1 {m}
  367.339063085809, 252.892850512947, 0,  !- X,Y,Z Vertex 2 {m}
  397.737008432627, 204.139113072861, 0,  !- X,Y,Z Vertex 3 {m}
  397.737008432627, 204.139113072861, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  415.743177053793, 145.833628660236, 12, !- X,Y,Z Vertex 1 {m}
  415.743177053793, 145.833628660236, 0,  !- X,Y,Z Vertex 2 {m}
  507.933763250498, 165.941344089325, 0,  !- X,Y,Z Vertex 3 {m}
  507.933763250498, 165.941344089325, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  492.609377539547, 180.15596724476, 12,  !- X,Y,Z Vertex 1 {m}
  492.609377539547, 180.15596724476, 0,   !- X,Y,Z Vertex 2 {m}
  453.672771512722, 182.041452022824, 0,  !- X,Y,Z Vertex 3 {m}
  453.672771512722, 182.041452022824, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  90.8520088569426, 163.925081793438, 12, !- X,Y,Z Vertex 1 {m}
  90.8520088569426, 163.925081793438, 0,  !- X,Y,Z Vertex 2 {m}
  134.477541213551, 173.587976717344, 0,  !- X,Y,Z Vertex 3 {m}
  134.477541213551, 173.587976717344, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  417.415907832099, 180.040199321718, 12, !- X,Y,Z Vertex 1 {m}
  417.415907832099, 180.040199321718, 0,  !- X,Y,Z Vertex 2 {m}
  415.743177053793, 145.833628660236, 0,  !- X,Y,Z Vertex 3 {m}
  415.743177053793, 145.833628660236, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  509.940602381413, 205.700960016845, 12, !- X,Y,Z Vertex 1 {m}
  509.940602381413, 205.700960016845, 0,  !- X,Y,Z Vertex 2 {m}
  493.863604506579, 206.477269618781, 0,  !- X,Y,Z Vertex 3 {m}
  493.863604506579, 206.477269618781, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  407.280069902753, 251.006959209718, 12, !- X,Y,Z Vertex 1 {m}
  407.280069902753, 251.006959209718, 0,  !- X,Y,Z Vertex 2 {m}
  367.339063085809, 252.892850512947, 0,  !- X,Y,Z Vertex 3 {m}
  367.339063085809, 252.892850512947, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  212.516738368641, 218.680195199919, 12, !- X,Y,Z Vertex 1 {m}
  212.516738368641, 218.680195199919, 0,  !- X,Y,Z Vertex 2 {m}
  211.345170573415, 194.358023119243, 0,  !- X,Y,Z Vertex 3 {m}
  211.345170573415, 194.358023119243, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.345170573415, 194.358023119243, 12, !- X,Y,Z Vertex 1 {m}
  211.345170573415, 194.358023119243, 0,  !- X,Y,Z Vertex 2 {m}
  179.860848338924, 204.685754701369, 0,  !- X,Y,Z Vertex 3 {m}
  179.860848338924, 204.685754701369, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  323.546374479051, 253.89030884561, 12,  !- X,Y,Z Vertex 1 {m}
  323.546374479051, 253.89030884561, 0,   !- X,Y,Z Vertex 2 {m}
  206.402999952715, 259.550097568131, 0,  !- X,Y,Z Vertex 3 {m}
  206.402999952715, 259.550097568131, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  453.672771512722, 182.041452022824, 12, !- X,Y,Z Vertex 1 {m}
  453.672771512722, 182.041452022824, 0,  !- X,Y,Z Vertex 2 {m}
  438.847731888642, 249.231836959494, 0,  !- X,Y,Z Vertex 3 {m}
  438.847731888642, 249.231836959494, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  493.863604506579, 206.477269618781, 12, !- X,Y,Z Vertex 1 {m}
  493.863604506579, 206.477269618781, 0,  !- X,Y,Z Vertex 2 {m}
  492.609377539547, 180.15596724476, 0,   !- X,Y,Z Vertex 3 {m}
  492.609377539547, 180.15596724476, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  401.926729730521, 149.608890727387, 12, !- X,Y,Z Vertex 1 {m}
  401.926729730521, 149.608890727387, 0,  !- X,Y,Z Vertex 2 {m}
  395.058766788852, 181.149549432179, 0,  !- X,Y,Z Vertex 3 {m}
  395.058766788852, 181.149549432179, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.880587147501, 138.493303298302, 12, !- X,Y,Z Vertex 1 {m}
  148.880587147501, 138.493303298302, 0,  !- X,Y,Z Vertex 2 {m}
  95.4577078289243, 141.268904693214, 0,  !- X,Y,Z Vertex 3 {m}
  95.4577078289243, 141.268904693214, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.5417380076, 93.736106172934, 12,    !- X,Y,Z Vertex 1 {m}
  147.5417380076, 93.736106172934, 0,     !- X,Y,Z Vertex 2 {m}
  154.575519300477, 93.2920124923384, 0,  !- X,Y,Z Vertex 3 {m}
  154.575519300477, 93.2920124923384, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.29062866077, 88.9605223512942, 12,  !- X,Y,Z Vertex 1 {m}
  147.29062866077, 88.9605223512942, 0,   !- X,Y,Z Vertex 2 {m}
  147.5417380076, 93.736106172934, 0,     !- X,Y,Z Vertex 3 {m}
  147.5417380076, 93.736106172934, 12;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.6564851173522, 92.2913219391182, 12, !- X,Y,Z Vertex 1 {m}
  84.6564851173522, 92.2913219391182, 0,  !- X,Y,Z Vertex 2 {m}
  147.29062866077, 88.9605223512942, 0,   !- X,Y,Z Vertex 3 {m}
  147.29062866077, 88.9605223512942, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  154.575519300477, 93.2920124923384, 12, !- X,Y,Z Vertex 1 {m}
  154.575519300477, 93.2920124923384, 0,  !- X,Y,Z Vertex 2 {m}
  156.416930428642, 128.94230350584, 0,   !- X,Y,Z Vertex 3 {m}
  156.416930428642, 128.94230350584, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.4577078289243, 141.268904693214, 12, !- X,Y,Z Vertex 1 {m}
  95.1228499103699, 135.04954150276, 12,  !- X,Y,Z Vertex 2 {m}
  86.9168240961622, 135.493678638145, 12, !- X,Y,Z Vertex 3 {m}
  84.6564851173522, 92.2913219391182, 12, !- X,Y,Z Vertex 4 {m}
  147.29062866077, 88.9605223512942, 12,  !- X,Y,Z Vertex 5 {m}
  147.5417380076, 93.736106172934, 12,    !- X,Y,Z Vertex 6 {m}
  154.575519300477, 93.2920124923384, 12, !- X,Y,Z Vertex 7 {m}
  156.416930428642, 128.94230350584, 12,  !- X,Y,Z Vertex 8 {m}
  148.378366176189, 129.275314866123, 12, !- X,Y,Z Vertex 9 {m}
  148.880587147501, 138.493303298302, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  156.416930428642, 128.94230350584, 12,  !- X,Y,Z Vertex 1 {m}
  156.416930428642, 128.94230350584, 0,   !- X,Y,Z Vertex 2 {m}
  148.378366176189, 129.275314866123, 0,  !- X,Y,Z Vertex 3 {m}
  148.378366176189, 129.275314866123, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.4577078289243, 141.268904693214, 12, !- X,Y,Z Vertex 1 {m}
  95.4577078289243, 141.268904693214, 0,  !- X,Y,Z Vertex 2 {m}
  95.1228499103699, 135.04954150276, 0,   !- X,Y,Z Vertex 3 {m}
  95.1228499103699, 135.04954150276, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.880587147501, 138.493303298302, 0,  !- X,Y,Z Vertex 1 {m}
  148.378366176189, 129.275314866123, 0,  !- X,Y,Z Vertex 2 {m}
  156.416930428642, 128.94230350584, 0,   !- X,Y,Z Vertex 3 {m}
  154.575519300477, 93.2920124923384, 0,  !- X,Y,Z Vertex 4 {m}
  147.5417380076, 93.736106172934, 0,     !- X,Y,Z Vertex 5 {m}
  147.29062866077, 88.9605223512942, 0,   !- X,Y,Z Vertex 6 {m}
  84.6564851173522, 92.2913219391182, 0,  !- X,Y,Z Vertex 7 {m}
  86.9168240961622, 135.493678638145, 0,  !- X,Y,Z Vertex 8 {m}
  95.1228499103699, 135.04954150276, 0,   !- X,Y,Z Vertex 9 {m}
  95.4577078289243, 141.268904693214, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.1228499103699, 135.04954150276, 12,  !- X,Y,Z Vertex 1 {m}
  95.1228499103699, 135.04954150276, 0,   !- X,Y,Z Vertex 2 {m}
  86.9168240961622, 135.493678638145, 0,  !- X,Y,Z Vertex 3 {m}
  86.9168240961622, 135.493678638145, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.9168240961622, 135.493678638145, 12, !- X,Y,Z Vertex 1 {m}
  86.9168240961622, 135.493678638145, 0,  !- X,Y,Z Vertex 2 {m}
  84.6564851173522, 92.2913219391182, 0,  !- X,Y,Z Vertex 3 {m}
  84.6564851173522, 92.2913219391182, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.378366176189, 129.275314866123, 12, !- X,Y,Z Vertex 1 {m}
  148.378366176189, 129.275314866123, 0,  !- X,Y,Z Vertex 2 {m}
  148.880587147501, 138.493303298302, 0,  !- X,Y,Z Vertex 3 {m}
  148.880587147501, 138.493303298302, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.6339227104857, -50.1986611596605, 12, !- X,Y,Z Vertex 1 {m}
  79.6339227104857, -50.1986611596605, 0, !- X,Y,Z Vertex 2 {m}
  95.3764945136565, -50.8648312840215, 0, !- X,Y,Z Vertex 3 {m}
  95.3764945136565, -50.8648312840215, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  99.0608155096786, -42.8684658629086, 12, !- X,Y,Z Vertex 1 {m}
  99.0608155096786, -42.8684658629086, 0, !- X,Y,Z Vertex 2 {m}
  100.149030123274, -16.3251230559544, 0, !- X,Y,Z Vertex 3 {m}
  100.149030123274, -16.3251230559544, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.4756033950872, -2.55392223884499, 12, !- X,Y,Z Vertex 1 {m}
  80.3873152729307, -28.43090312622, 12,  !- X,Y,Z Vertex 2 {m}
  80.554790077022, -28.5419612223582, 12, !- X,Y,Z Vertex 3 {m}
  79.6339227104857, -50.1986611596605, 12, !- X,Y,Z Vertex 4 {m}
  95.3764945136565, -50.8648312840215, 12, !- X,Y,Z Vertex 5 {m}
  95.711335923792, -42.757450799238, 12,  !- X,Y,Z Vertex 6 {m}
  99.0608155096786, -42.8684658629086, 12, !- X,Y,Z Vertex 7 {m}
  100.149030123274, -16.3251230559544, 12, !- X,Y,Z Vertex 8 {m}
  96.6320894614287, -16.2141107174302, 12, !- X,Y,Z Vertex 9 {m}
  97.1343356657865, -3.22008954335219, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  100.149030123274, -16.3251230559544, 12, !- X,Y,Z Vertex 1 {m}
  100.149030123274, -16.3251230559544, 0, !- X,Y,Z Vertex 2 {m}
  96.6320894614287, -16.2141107174302, 0, !- X,Y,Z Vertex 3 {m}
  96.6320894614287, -16.2141107174302, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.711335923792, -42.757450799238, 12,  !- X,Y,Z Vertex 1 {m}
  95.711335923792, -42.757450799238, 0,   !- X,Y,Z Vertex 2 {m}
  99.0608155096786, -42.8684658629086, 0, !- X,Y,Z Vertex 3 {m}
  99.0608155096786, -42.8684658629086, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.554790077022, -28.5419612223582, 12, !- X,Y,Z Vertex 1 {m}
  80.554790077022, -28.5419612223582, 0,  !- X,Y,Z Vertex 2 {m}
  79.6339227104857, -50.1986611596605, 0, !- X,Y,Z Vertex 3 {m}
  79.6339227104857, -50.1986611596605, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.3873152729307, -28.43090312622, 12,  !- X,Y,Z Vertex 1 {m}
  80.3873152729307, -28.43090312622, 0,   !- X,Y,Z Vertex 2 {m}
  80.554790077022, -28.5419612223582, 0,  !- X,Y,Z Vertex 3 {m}
  80.554790077022, -28.5419612223582, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.1343356657865, -3.22008954335219, 0, !- X,Y,Z Vertex 1 {m}
  96.6320894614287, -16.2141107174302, 0, !- X,Y,Z Vertex 2 {m}
  100.149030123274, -16.3251230559544, 0, !- X,Y,Z Vertex 3 {m}
  99.0608155096786, -42.8684658629086, 0, !- X,Y,Z Vertex 4 {m}
  95.711335923792, -42.757450799238, 0,   !- X,Y,Z Vertex 5 {m}
  95.3764945136565, -50.8648312840215, 0, !- X,Y,Z Vertex 6 {m}
  79.6339227104857, -50.1986611596605, 0, !- X,Y,Z Vertex 7 {m}
  80.554790077022, -28.5419612223582, 0,  !- X,Y,Z Vertex 8 {m}
  80.3873152729307, -28.43090312622, 0,   !- X,Y,Z Vertex 9 {m}
  81.4756033950872, -2.55392223884499, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  96.6320894614287, -16.2141107174302, 12, !- X,Y,Z Vertex 1 {m}
  96.6320894614287, -16.2141107174302, 0, !- X,Y,Z Vertex 2 {m}
  97.1343356657865, -3.22008954335219, 0, !- X,Y,Z Vertex 3 {m}
  97.1343356657865, -3.22008954335219, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.3764945136565, -50.8648312840215, 12, !- X,Y,Z Vertex 1 {m}
  95.3764945136565, -50.8648312840215, 0, !- X,Y,Z Vertex 2 {m}
  95.711335923792, -42.757450799238, 0,   !- X,Y,Z Vertex 3 {m}
  95.711335923792, -42.757450799238, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.4756033950872, -2.55392223884499, 12, !- X,Y,Z Vertex 1 {m}
  81.4756033950872, -2.55392223884499, 0, !- X,Y,Z Vertex 2 {m}
  80.3873152729307, -28.43090312622, 0,   !- X,Y,Z Vertex 3 {m}
  80.3873152729307, -28.43090312622, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.1343356657865, -3.22008954335219, 12, !- X,Y,Z Vertex 1 {m}
  97.1343356657865, -3.22008954335219, 0, !- X,Y,Z Vertex 2 {m}
  81.4756033950872, -2.55392223884499, 0, !- X,Y,Z Vertex 3 {m}
  81.4756033950872, -2.55392223884499, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  314.180649303512, -33.6443741767127, 12, !- X,Y,Z Vertex 1 {m}
  314.180649303512, -33.6443741767127, 0, !- X,Y,Z Vertex 2 {m}
  324.396569388408, -34.199225097708, 0,  !- X,Y,Z Vertex 3 {m}
  324.396569388408, -34.199225097708, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  293.413131127829, -14.3208109317896, 12, !- X,Y,Z Vertex 1 {m}
  293.413131127829, -14.3208109317896, 0, !- X,Y,Z Vertex 2 {m}
  291.99060356441, -39.0872370583272, 0,  !- X,Y,Z Vertex 3 {m}
  291.99060356441, -39.0872370583272, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  367.018038692789, -22.5359029254897, 12, !- X,Y,Z Vertex 1 {m}
  367.018038692789, -22.5359029254897, 0, !- X,Y,Z Vertex 2 {m}
  367.26907486224, -19.0930317617318, 0,  !- X,Y,Z Vertex 3 {m}
  367.26907486224, -19.0930317617318, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  305.387496370048, -14.9866773335139, 0, !- X,Y,Z Vertex 1 {m}
  304.216052873987, -35.7549371455696, 0, !- X,Y,Z Vertex 2 {m}
  324.229214595252, -36.8646713265211, 0, !- X,Y,Z Vertex 3 {m}
  324.396569388408, -34.199225097708, 0,  !- X,Y,Z Vertex 4 {m}
  314.180649303512, -33.6443741767127, 0, !- X,Y,Z Vertex 5 {m}
  314.599016236622, -26.3143994199642, 0, !- X,Y,Z Vertex 6 {m}
  339.133949762694, -27.6460153257108, 0, !- X,Y,Z Vertex 7 {m}
  338.548252766499, -37.5303780871342, 0, !- X,Y,Z Vertex 8 {m}
  357.472844863245, -38.6400713486887, 0, !- X,Y,Z Vertex 9 {m}
  358.644175000294, -18.6492227049872, 0, !- X,Y,Z Vertex 10 {m}
  367.26907486224, -19.0930317617318, 0,  !- X,Y,Z Vertex 11 {m}
  367.018038692789, -22.5359029254897, 0, !- X,Y,Z Vertex 12 {m}
  371.456101812872, -22.8688572942279, 0, !- X,Y,Z Vertex 13 {m}
  369.699167325219, -53.0772527418743, 0, !- X,Y,Z Vertex 14 {m}
  288.390282243381, -48.3053564166179, 0, !- X,Y,Z Vertex 15 {m}
  288.976070409091, -38.9762976017076, 0, !- X,Y,Z Vertex 16 {m}
  291.99060356441, -39.0872370583272, 0,  !- X,Y,Z Vertex 17 {m}
  293.413131127829, -14.3208109317896, 0; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  314.599016236622, -26.3143994199642, 12, !- X,Y,Z Vertex 1 {m}
  314.599016236622, -26.3143994199642, 0, !- X,Y,Z Vertex 2 {m}
  314.180649303512, -33.6443741767127, 0, !- X,Y,Z Vertex 3 {m}
  314.180649303512, -33.6443741767127, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  304.216052873987, -35.7549371455696, 12, !- X,Y,Z Vertex 1 {m}
  304.216052873987, -35.7549371455696, 0, !- X,Y,Z Vertex 2 {m}
  305.387496370048, -14.9866773335139, 0, !- X,Y,Z Vertex 3 {m}
  305.387496370048, -14.9866773335139, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  371.456101812872, -22.8688572942279, 12, !- X,Y,Z Vertex 1 {m}
  371.456101812872, -22.8688572942279, 0, !- X,Y,Z Vertex 2 {m}
  367.018038692789, -22.5359029254897, 0, !- X,Y,Z Vertex 3 {m}
  367.018038692789, -22.5359029254897, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  367.26907486224, -19.0930317617318, 12, !- X,Y,Z Vertex 1 {m}
  367.26907486224, -19.0930317617318, 0,  !- X,Y,Z Vertex 2 {m}
  358.644175000294, -18.6492227049872, 0, !- X,Y,Z Vertex 3 {m}
  358.644175000294, -18.6492227049872, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  291.99060356441, -39.0872370583272, 12, !- X,Y,Z Vertex 1 {m}
  291.99060356441, -39.0872370583272, 0,  !- X,Y,Z Vertex 2 {m}
  288.976070409091, -38.9762976017076, 0, !- X,Y,Z Vertex 3 {m}
  288.976070409091, -38.9762976017076, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  288.976070409091, -38.9762976017076, 12, !- X,Y,Z Vertex 1 {m}
  288.976070409091, -38.9762976017076, 0, !- X,Y,Z Vertex 2 {m}
  288.390282243381, -48.3053564166179, 0, !- X,Y,Z Vertex 3 {m}
  288.390282243381, -48.3053564166179, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  357.472844863245, -38.6400713486887, 12, !- X,Y,Z Vertex 1 {m}
  357.472844863245, -38.6400713486887, 0, !- X,Y,Z Vertex 2 {m}
  338.548252766499, -37.5303780871342, 0, !- X,Y,Z Vertex 3 {m}
  338.548252766499, -37.5303780871342, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  324.396569388408, -34.199225097708, 12, !- X,Y,Z Vertex 1 {m}
  324.396569388408, -34.199225097708, 0,  !- X,Y,Z Vertex 2 {m}
  324.229214595252, -36.8646713265211, 0, !- X,Y,Z Vertex 3 {m}
  324.229214595252, -36.8646713265211, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  339.133949762694, -27.6460153257108, 12, !- X,Y,Z Vertex 1 {m}
  339.133949762694, -27.6460153257108, 0, !- X,Y,Z Vertex 2 {m}
  314.599016236622, -26.3143994199642, 0, !- X,Y,Z Vertex 3 {m}
  314.599016236622, -26.3143994199642, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  358.644175000294, -18.6492227049872, 12, !- X,Y,Z Vertex 1 {m}
  358.644175000294, -18.6492227049872, 0, !- X,Y,Z Vertex 2 {m}
  357.472844863245, -38.6400713486887, 0, !- X,Y,Z Vertex 3 {m}
  357.472844863245, -38.6400713486887, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  305.387496370048, -14.9866773335139, 12, !- X,Y,Z Vertex 1 {m}
  305.387496370048, -14.9866773335139, 0, !- X,Y,Z Vertex 2 {m}
  293.413131127829, -14.3208109317896, 0, !- X,Y,Z Vertex 3 {m}
  293.413131127829, -14.3208109317896, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  338.548252766499, -37.5303780871342, 12, !- X,Y,Z Vertex 1 {m}
  338.548252766499, -37.5303780871342, 0, !- X,Y,Z Vertex 2 {m}
  339.133949762694, -27.6460153257108, 0, !- X,Y,Z Vertex 3 {m}
  339.133949762694, -27.6460153257108, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  369.699167325219, -53.0772527418743, 12, !- X,Y,Z Vertex 1 {m}
  369.699167325219, -53.0772527418743, 0, !- X,Y,Z Vertex 2 {m}
  371.456101812872, -22.8688572942279, 0, !- X,Y,Z Vertex 3 {m}
  371.456101812872, -22.8688572942279, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  324.229214595252, -36.8646713265211, 12, !- X,Y,Z Vertex 1 {m}
  324.229214595252, -36.8646713265211, 0, !- X,Y,Z Vertex 2 {m}
  304.216052873987, -35.7549371455696, 0, !- X,Y,Z Vertex 3 {m}
  304.216052873987, -35.7549371455696, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  293.413131127829, -14.3208109317896, 12, !- X,Y,Z Vertex 1 {m}
  291.99060356441, -39.0872370583272, 12, !- X,Y,Z Vertex 2 {m}
  288.976070409091, -38.9762976017076, 12, !- X,Y,Z Vertex 3 {m}
  288.390282243381, -48.3053564166179, 12, !- X,Y,Z Vertex 4 {m}
  369.699167325219, -53.0772527418743, 12, !- X,Y,Z Vertex 5 {m}
  371.456101812872, -22.8688572942279, 12, !- X,Y,Z Vertex 6 {m}
  367.018038692789, -22.5359029254897, 12, !- X,Y,Z Vertex 7 {m}
  367.26907486224, -19.0930317617318, 12, !- X,Y,Z Vertex 8 {m}
  358.644175000294, -18.6492227049872, 12, !- X,Y,Z Vertex 9 {m}
  357.472844863245, -38.6400713486887, 12, !- X,Y,Z Vertex 10 {m}
  338.548252766499, -37.5303780871342, 12, !- X,Y,Z Vertex 11 {m}
  339.133949762694, -27.6460153257108, 12, !- X,Y,Z Vertex 12 {m}
  314.599016236622, -26.3143994199642, 12, !- X,Y,Z Vertex 13 {m}
  314.180649303512, -33.6443741767127, 12, !- X,Y,Z Vertex 14 {m}
  324.396569388408, -34.199225097708, 12, !- X,Y,Z Vertex 15 {m}
  324.229214595252, -36.8646713265211, 12, !- X,Y,Z Vertex 16 {m}
  304.216052873987, -35.7549371455696, 12, !- X,Y,Z Vertex 17 {m}
  305.387496370048, -14.9866773335139, 12; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  288.390282243381, -48.3053564166179, 12, !- X,Y,Z Vertex 1 {m}
  288.390282243381, -48.3053564166179, 0, !- X,Y,Z Vertex 2 {m}
  369.699167325219, -53.0772527418743, 0, !- X,Y,Z Vertex 3 {m}
  369.699167325219, -53.0772527418743, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.9940934751951, 274.651835368508, 0,  !- X,Y,Z Vertex 1 {m}
  85.82667673109, 270.431553316718, 0,    !- X,Y,Z Vertex 2 {m}
  84.9893432993763, 270.431543476232, 0,  !- X,Y,Z Vertex 3 {m}
  83.5662455595877, 238.335187330945, 0,  !- X,Y,Z Vertex 4 {m}
  58.1111879323401, 239.445539165701, 0,  !- X,Y,Z Vertex 5 {m}
  59.45068908615, 268.543269655161, 0,    !- X,Y,Z Vertex 6 {m}
  65.0608265223016, 268.321197712972, 0,  !- X,Y,Z Vertex 7 {m}
  65.3956950282023, 275.540100835379, 0;  !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.9940934751951, 274.651835368508, 12, !- X,Y,Z Vertex 1 {m}
  85.9940934751951, 274.651835368508, 0,  !- X,Y,Z Vertex 2 {m}
  65.3956950282023, 275.540100835379, 0,  !- X,Y,Z Vertex 3 {m}
  65.3956950282023, 275.540100835379, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.3956950282023, 275.540100835379, 12, !- X,Y,Z Vertex 1 {m}
  65.0608265223016, 268.321197712972, 12, !- X,Y,Z Vertex 2 {m}
  59.45068908615, 268.543269655161, 12,   !- X,Y,Z Vertex 3 {m}
  58.1111879323401, 239.445539165701, 12, !- X,Y,Z Vertex 4 {m}
  83.5662455595877, 238.335187330945, 12, !- X,Y,Z Vertex 5 {m}
  84.9893432993763, 270.431543476232, 12, !- X,Y,Z Vertex 6 {m}
  85.82667673109, 270.431553316718, 12,   !- X,Y,Z Vertex 7 {m}
  85.9940934751951, 274.651835368508, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.45068908615, 268.543269655161, 12,   !- X,Y,Z Vertex 1 {m}
  59.45068908615, 268.543269655161, 0,    !- X,Y,Z Vertex 2 {m}
  58.1111879323401, 239.445539165701, 0,  !- X,Y,Z Vertex 3 {m}
  58.1111879323401, 239.445539165701, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1111879323401, 239.445539165701, 12, !- X,Y,Z Vertex 1 {m}
  58.1111879323401, 239.445539165701, 0,  !- X,Y,Z Vertex 2 {m}
  83.5662455595877, 238.335187330945, 0,  !- X,Y,Z Vertex 3 {m}
  83.5662455595877, 238.335187330945, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.0608265223016, 268.321197712972, 12, !- X,Y,Z Vertex 1 {m}
  65.0608265223016, 268.321197712972, 0,  !- X,Y,Z Vertex 2 {m}
  59.45068908615, 268.543269655161, 0,    !- X,Y,Z Vertex 3 {m}
  59.45068908615, 268.543269655161, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.3956950282023, 275.540100835379, 12, !- X,Y,Z Vertex 1 {m}
  65.3956950282023, 275.540100835379, 0,  !- X,Y,Z Vertex 2 {m}
  65.0608265223016, 268.321197712972, 0,  !- X,Y,Z Vertex 3 {m}
  65.0608265223016, 268.321197712972, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.82667673109, 270.431553316718, 12,   !- X,Y,Z Vertex 1 {m}
  85.82667673109, 270.431553316718, 0,    !- X,Y,Z Vertex 2 {m}
  85.9940934751951, 274.651835368508, 0,  !- X,Y,Z Vertex 3 {m}
  85.9940934751951, 274.651835368508, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.9893432993763, 270.431543476232, 12, !- X,Y,Z Vertex 1 {m}
  84.9893432993763, 270.431543476232, 0,  !- X,Y,Z Vertex 2 {m}
  85.82667673109, 270.431553316718, 0,    !- X,Y,Z Vertex 3 {m}
  85.82667673109, 270.431553316718, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.5662455595877, 238.335187330945, 12, !- X,Y,Z Vertex 1 {m}
  83.5662455595877, 238.335187330945, 0,  !- X,Y,Z Vertex 2 {m}
  84.9893432993763, 270.431543476232, 0,  !- X,Y,Z Vertex 3 {m}
  84.9893432993763, 270.431543476232, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.85185351785776, 44.5350443283036, 12, !- X,Y,Z Vertex 1 {m}
  3.85185351785776, 44.5350443283036, 0,  !- X,Y,Z Vertex 2 {m}
  2.93076796496227, 20.1018526705723, 0,  !- X,Y,Z Vertex 3 {m}
  2.93076796496227, 20.1018526705723, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.8037262660547, 18.5471570107117, 12, !- X,Y,Z Vertex 1 {m}
  45.8037262660547, 18.5471570107117, 0,  !- X,Y,Z Vertex 2 {m}
  46.7246678762242, 42.9803540418884, 0,  !- X,Y,Z Vertex 3 {m}
  46.7246678762242, 42.9803540418884, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.93076796496227, 20.1018526705723, 12, !- X,Y,Z Vertex 1 {m}
  2.93076796496227, 20.1018526705723, 0,  !- X,Y,Z Vertex 2 {m}
  45.8037262660547, 18.5471570107117, 0,  !- X,Y,Z Vertex 3 {m}
  45.8037262660547, 18.5471570107117, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.85185351785776, 44.5350443283036, 12, !- X,Y,Z Vertex 1 {m}
  2.93076796496227, 20.1018526705723, 12, !- X,Y,Z Vertex 2 {m}
  45.8037262660547, 18.5471570107117, 12, !- X,Y,Z Vertex 3 {m}
  46.7246678762242, 42.9803540418884, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7246678762242, 42.9803540418884, 12, !- X,Y,Z Vertex 1 {m}
  46.7246678762242, 42.9803540418884, 0,  !- X,Y,Z Vertex 2 {m}
  3.85185351785776, 44.5350443283036, 0,  !- X,Y,Z Vertex 3 {m}
  3.85185351785776, 44.5350443283036, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7246678762242, 42.9803540418884, 0,  !- X,Y,Z Vertex 1 {m}
  45.8037262660547, 18.5471570107117, 0,  !- X,Y,Z Vertex 2 {m}
  2.93076796496227, 20.1018526705723, 0,  !- X,Y,Z Vertex 3 {m}
  3.85185351785776, 44.5350443283036, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  213.860354328547, 87.0741569454497, 12, !- X,Y,Z Vertex 1 {m}
  213.860354328547, 87.0741569454497, 0,  !- X,Y,Z Vertex 2 {m}
  214.362504988547, 95.9589693788127, 0,  !- X,Y,Z Vertex 3 {m}
  214.362504988547, 95.9589693788127, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  216.539892224744, 86.9631763219765, 12, !- X,Y,Z Vertex 1 {m}
  216.539892224744, 86.9631763219765, 0,  !- X,Y,Z Vertex 2 {m}
  213.860354328547, 87.0741569454497, 0,  !- X,Y,Z Vertex 3 {m}
  213.860354328547, 87.0741569454497, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.432801583097, 60.4196937415183, 12, !- X,Y,Z Vertex 1 {m}
  211.432801583097, 60.4196937415183, 0,  !- X,Y,Z Vertex 2 {m}
  215.200917492901, 60.1976844146812, 0,  !- X,Y,Z Vertex 3 {m}
  215.200917492901, 60.1976844146812, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.014348498627, 52.645484072779, 12,  !- X,Y,Z Vertex 1 {m}
  211.014348498627, 52.645484072779, 0,   !- X,Y,Z Vertex 2 {m}
  211.432801583097, 60.4196937415183, 0,  !- X,Y,Z Vertex 3 {m}
  211.432801583097, 60.4196937415183, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  161.525543847099, 93.8474634955053, 12, !- X,Y,Z Vertex 1 {m}
  161.525543847099, 93.8474634955053, 0,  !- X,Y,Z Vertex 2 {m}
  154.826706524473, 94.1804976070329, 0,  !- X,Y,Z Vertex 3 {m}
  154.826706524473, 94.1804976070329, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.901606080168, 55.5315881376778, 12, !- X,Y,Z Vertex 1 {m}
  152.901606080168, 55.5315881376778, 0,  !- X,Y,Z Vertex 2 {m}
  211.014348498627, 52.645484072779, 0,   !- X,Y,Z Vertex 3 {m}
  211.014348498627, 52.645484072779, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  154.826706524473, 94.1804976070329, 12, !- X,Y,Z Vertex 1 {m}
  154.826706524473, 94.1804976070329, 0,  !- X,Y,Z Vertex 2 {m}
  152.901606080168, 55.5315881376778, 0,  !- X,Y,Z Vertex 3 {m}
  152.901606080168, 55.5315881376778, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.362504988547, 95.9589693788127, 0,  !- X,Y,Z Vertex 1 {m}
  213.860354328547, 87.0741569454497, 0,  !- X,Y,Z Vertex 2 {m}
  216.539892224744, 86.9631763219765, 0,  !- X,Y,Z Vertex 3 {m}
  215.200917492901, 60.1976844146812, 0,  !- X,Y,Z Vertex 4 {m}
  211.432801583097, 60.4196937415183, 0,  !- X,Y,Z Vertex 5 {m}
  211.014348498627, 52.645484072779, 0,   !- X,Y,Z Vertex 6 {m}
  152.901606080168, 55.5315881376778, 0,  !- X,Y,Z Vertex 7 {m}
  154.826706524473, 94.1804976070329, 0,  !- X,Y,Z Vertex 8 {m}
  161.525543847099, 93.8474634955053, 0,  !- X,Y,Z Vertex 9 {m}
  161.776646144124, 98.5119878747346, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  161.776646144124, 98.5119878747346, 12, !- X,Y,Z Vertex 1 {m}
  161.776646144124, 98.5119878747346, 0,  !- X,Y,Z Vertex 2 {m}
  161.525543847099, 93.8474634955053, 0,  !- X,Y,Z Vertex 3 {m}
  161.525543847099, 93.8474634955053, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.362504988547, 95.9589693788127, 12, !- X,Y,Z Vertex 1 {m}
  214.362504988547, 95.9589693788127, 0,  !- X,Y,Z Vertex 2 {m}
  161.776646144124, 98.5119878747346, 0,  !- X,Y,Z Vertex 3 {m}
  161.776646144124, 98.5119878747346, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  161.776646144124, 98.5119878747346, 12, !- X,Y,Z Vertex 1 {m}
  161.525543847099, 93.8474634955053, 12, !- X,Y,Z Vertex 2 {m}
  154.826706524473, 94.1804976070329, 12, !- X,Y,Z Vertex 3 {m}
  152.901606080168, 55.5315881376778, 12, !- X,Y,Z Vertex 4 {m}
  211.014348498627, 52.645484072779, 12,  !- X,Y,Z Vertex 5 {m}
  211.432801583097, 60.4196937415183, 12, !- X,Y,Z Vertex 6 {m}
  215.200917492901, 60.1976844146812, 12, !- X,Y,Z Vertex 7 {m}
  216.539892224744, 86.9631763219765, 12, !- X,Y,Z Vertex 8 {m}
  213.860354328547, 87.0741569454497, 12, !- X,Y,Z Vertex 9 {m}
  214.362504988547, 95.9589693788127, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  215.200917492901, 60.1976844146812, 12, !- X,Y,Z Vertex 1 {m}
  215.200917492901, 60.1976844146812, 0,  !- X,Y,Z Vertex 2 {m}
  216.539892224744, 86.9631763219765, 0,  !- X,Y,Z Vertex 3 {m}
  216.539892224744, 86.9631763219765, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space 6,               !- Space Name 1
  Building Story 1 Space 1,               !- Space Name 2
  Building Story 1 Space,                 !- Space Name 3
  Building Story 1 Space 5,               !- Space Name 4
  Building Story 1 Space 2,               !- Space Name 5
  Building Story 1 Space 3,               !- Space Name 6
  Building Story 1 Space 4;               !- Space Name 7

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.739078493485027;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.230225959451907;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.49608719287583;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.196439088666435;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.391802442065468;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0336420088431624;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.346551418622772;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.21267740195374;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.377753947424397;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.45477462291992;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.32231656824824;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.642868073839721;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0551996902088958;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.568620353160581;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.739078493485027;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.230225959451907;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.49608719287583;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.196439088666435;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.391802442065468;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0336420088431624;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.346551418622772;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.32876878084026;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.413916884546564;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.68977378293666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.353172404091825;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.704410773500766;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0604840371754801;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.623055210077187;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.18023915883198;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.679153373560965;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  4.41337139652676;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.579484042914457;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.15579472849921;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0992419962266436;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.02230680515053;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.32876878084026;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.413916884546564;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.68977378293666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.353172404091825;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.704410773500766;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0604840371754801;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.623055210077187;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.94407809653962;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.85160452495378;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.0323608278108;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.57987181948762;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.1510919808672;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.27056764558971;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.78715821785996;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  9.75302250933083;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.03810621545602;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.7426554779532;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.59224814463498;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  5.17030067896667;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.443946444658813;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.57315943605779;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.94407809653962;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.85160452495378;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.0323608278108;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.57987181948762;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.1510919808672;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.27056764558971;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.78715821785996;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.76222403332566;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.17194810210368;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  7.61572044458658;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.99995855241379;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.99444115455681;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.171252140760153;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.76409418947882;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  6.17304400888198;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.92292833875093;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.4958474156092;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.64072848837015;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.2724720567269;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.280989912393176;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.8945195636953;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.76222403332566;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.17194810210368;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  7.61572044458658;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.99995855241379;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.99444115455681;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.171252140760153;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.76409418947882;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.74358339883884;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.7891496104216;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  11.6265073871901;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.52658249224299;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.0448051481792;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.261441355956722;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.69314692876546;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  9.42405151199225;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.9356304105696;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.0767325749269;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.50481120324847;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.99590561638245;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.42897206061278;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.41890604238122;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.74358339883884;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.7891496104216;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  11.6265073871901;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.52658249224299;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.0448051481792;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.261441355956722;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.69314692876546;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.700251542118351;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.218131206039675;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.41749133980996;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.186119303948846;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.371219385600534;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0318746503653484;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.328345591778223;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  8.99818805058219;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.80297220868319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  18.2146741113866;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.39162129041356;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.77014563873768;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.409587242273418;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.21922009834117;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.14897027622329;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.357908918412585;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.32581482265454;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.305383901650085;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.609095466926936;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0522998146123401;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.538748296277742;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  14.7641954185645;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.59910697677923;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  29.8865734472598;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  3.92416383169284;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.82683824670453;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.672049311692748;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  6.92288155078217;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.700251542118351;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.218131206039675;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.41749133980996;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.186119303948846;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.371219385600534;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0318746503653484;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.328345591778223;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  8.99818805058219;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.80297220868319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  18.2146741113866;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.39162129041356;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.77014563873768;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.409587242273418;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.21922009834117;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.29731863218132;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.404120035208182;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.62611049813341;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.344813293935804;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.68773832915755;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0590524623310898;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.608308341199618;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.12863586513182;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.663078737500351;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  4.30891290193441;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.565768444265594;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.12843864025071;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0968930732390307;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.998110194377735;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.29731863218132;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.404120035208182;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.62611049813341;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.344813293935804;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.68773832915755;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0590524623310898;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.608308341199618;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.05954266550694;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.57606813731185;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  10.2418309427199;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.34477184634958;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.68217948371434;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.230304603091241;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.37240253067842;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  8.30167987401376;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.58600707625127;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  16.8047603175435;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.20649693263573;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.40091069697759;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.377882985632205;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.89262975807301;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.05954266550694;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.57606813731185;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  10.2418309427199;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.34477184634958;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.68217948371434;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.230304603091241;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.37240253067842;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.5238744298799;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.786197159404972;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.10897860545932;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.670818590020533;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.33796365854281;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.114883881262297;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.18343622742466;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.14116431943806;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.28998954386425;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.38279419103561;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.10067679157119;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.19532608194218;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.188501069755923;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.94177801451659;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.5238744298799;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.786197159404972;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.10897860545932;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.670818590020533;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.33796365854281;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.114883881262297;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.18343622742466;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.11603820573871;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.28216265716045;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.33193239862291;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.093998541669;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.18200615341795;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.18735735775954;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.92999646435143;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  6.75358106300881;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.10376799443283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  13.6710054797731;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.79502897316985;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.58022804952253;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.307415296003819;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.16673143488921;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.11603820573871;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.28216265716045;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.33193239862291;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.093998541669;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.18200615341795;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.18735735775954;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.92999646435143;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  6.4040365206766;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.99488344652758;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.9634363680581;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.7021238055194;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.39492647938668;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.291504427688913;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.00283117519436;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  10.5077206796957;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.27319776784249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  21.2703609613662;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.79283877487458;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  5.57038346960098;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.478299443352649;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.92703486860987;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  6.40403652067658;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.99488344652757;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.963436368058;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.7021238055194;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.39492647938667;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.291504427688912;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.00283117519435;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.5238744298799;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.786197159404972;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.10897860545932;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.670818590020533;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.33796365854281;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.114883881262297;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.18343622742466;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.14116431943806;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.28998954386425;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.38279419103561;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.10067679157119;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.19532608194218;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.188501069755923;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.94177801451659;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.5238744298799;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.786197159404972;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.10897860545932;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.670818590020533;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.33796365854281;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.114883881262297;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.18343622742466;                       !- Surface Area {m2}

Lights,
  Office OfficeLarge Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.132749154387188,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office OfficeLarge Main Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.238666032887632,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.82026164052328,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Cafeteria Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.535655237977141,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool ComputerRoom Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56002645338625,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.332384,                               !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1178633664,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.52954305908612,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4899,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.17371854,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Kitchen Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.343842354351391,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Library Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.31882013764028,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4625,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1640025,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Lobby Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.497550995101986,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.475,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.168435,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Mechanical Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.378665757331513,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Office Lights 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.55705561411123,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4155325,                              !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1473478245,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Restroom Lights 1,      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.541777750222161,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.33,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.117018,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Auditorium People 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.195300390600781,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Friday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary ACTIVITY_SCH,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  SecondarySchool Cafeteria People 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0824084981503292,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool ComputerRoom People 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0440330047326761,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Gym People 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.063730960795255,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Kitchen People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00432786698906749,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jun10, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun11-Jun17, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun18-Sep9, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep10-Sep16, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep17-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
