  Version,23.1;

  Timestep,20;
  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Restaurant 13,           !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    75.3445489930836,5.21534559431565,3,  !- X,Y,Z ==> Vertex 1 {m}
    75.3445489930836,5.21534559431565,0,  !- X,Y,Z ==> Vertex 2 {m}
    91.1002056254497,-42.5428863244011,0,  !- X,Y,Z ==> Vertex 3 {m}
    91.1002056254497,-42.5428863244011,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    94.1002526612427,11.3583062623915,3,  !- X,Y,Z ==> Vertex 1 {m}
    75.3445489930836,5.21534559431565,3,  !- X,Y,Z ==> Vertex 2 {m}
    91.1002056254497,-42.5428863244011,3,  !- X,Y,Z ==> Vertex 3 {m}
    109.856025168091,-36.3998405571113,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    109.856025168091,-36.3998405571113,0,  !- X,Y,Z ==> Vertex 1 {m}
    91.1002056254497,-42.5428863244011,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.3445489930836,5.21534559431565,0,  !- X,Y,Z ==> Vertex 3 {m}
    94.1002526612427,11.3583062623915,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    109.856025168091,-36.3998405571113,3,  !- X,Y,Z ==> Vertex 1 {m}
    109.856025168091,-36.3998405571113,0,  !- X,Y,Z ==> Vertex 2 {m}
    94.1002526612427,11.3583062623915,0,  !- X,Y,Z ==> Vertex 3 {m}
    94.1002526612427,11.3583062623915,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    94.1002526612427,11.3583062623915,3,  !- X,Y,Z ==> Vertex 1 {m}
    94.1002526612427,11.3583062623915,0,  !- X,Y,Z ==> Vertex 2 {m}
    75.3445489930836,5.21534559431565,0,  !- X,Y,Z ==> Vertex 3 {m}
    75.3445489930836,5.21534559431565,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    91.1002056254497,-42.5428863244011,3,  !- X,Y,Z ==> Vertex 1 {m}
    91.1002056254497,-42.5428863244011,0,  !- X,Y,Z ==> Vertex 2 {m}
    109.856025168091,-36.3998405571113,0,  !- X,Y,Z ==> Vertex 3 {m}
    109.856025168091,-36.3998405571113,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -65.4847571587595,148.731995642041,30,  !- X,Y,Z ==> Vertex 1 {m}
    -65.4847571587595,148.731995642041,0,  !- X,Y,Z ==> Vertex 2 {m}
    -73.3618519199259,172.61066940563,0,  !- X,Y,Z ==> Vertex 3 {m}
    -73.3618519199259,172.61066940563,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -10.4706312029374,116.708203346644,30,  !- X,Y,Z ==> Vertex 1 {m}
    -25.0192599692046,162.559796708346,30,  !- X,Y,Z ==> Vertex 2 {m}
    -65.4847571587595,148.731995642041,30,  !- X,Y,Z ==> Vertex 3 {m}
    -73.3618519199259,172.61066940563,30,  !- X,Y,Z ==> Vertex 4 {m}
    -95.7641561121815,165.273963913745,30,  !- X,Y,Z ==> Vertex 5 {m}
    -72.2968970957209,95.8846210730237,30;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.2968970957209,95.8846210730237,30,  !- X,Y,Z ==> Vertex 1 {m}
    -72.2968970957209,95.8846210730237,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.4706312029374,116.708203346644,0,  !- X,Y,Z ==> Vertex 3 {m}
    -10.4706312029374,116.708203346644,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -95.7641561121815,165.273963913745,30,  !- X,Y,Z ==> Vertex 1 {m}
    -95.7641561121815,165.273963913745,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.2968970957209,95.8846210730237,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.2968970957209,95.8846210730237,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.2968970957209,95.8846210730237,0,  !- X,Y,Z ==> Vertex 1 {m}
    -95.7641561121815,165.273963913745,0,  !- X,Y,Z ==> Vertex 2 {m}
    -73.3618519199259,172.61066940563,0,  !- X,Y,Z ==> Vertex 3 {m}
    -65.4847571587595,148.731995642041,0,  !- X,Y,Z ==> Vertex 4 {m}
    -25.0192599692046,162.559796708346,0,  !- X,Y,Z ==> Vertex 5 {m}
    -10.4706312029374,116.708203346644,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -73.3618519199259,172.61066940563,30,  !- X,Y,Z ==> Vertex 1 {m}
    -73.3618519199259,172.61066940563,0,  !- X,Y,Z ==> Vertex 2 {m}
    -95.7641561121815,165.273963913745,0,  !- X,Y,Z ==> Vertex 3 {m}
    -95.7641561121815,165.273963913745,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -25.0192599692046,162.559796708346,30,  !- X,Y,Z ==> Vertex 1 {m}
    -25.0192599692046,162.559796708346,0,  !- X,Y,Z ==> Vertex 2 {m}
    -65.4847571587595,148.731995642041,0,  !- X,Y,Z ==> Vertex 3 {m}
    -65.4847571587595,148.731995642041,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -10.4706312029374,116.708203346644,30,  !- X,Y,Z ==> Vertex 1 {m}
    -10.4706312029374,116.708203346644,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.0192599692046,162.559796708346,0,  !- X,Y,Z ==> Vertex 3 {m}
    -25.0192599692046,162.559796708346,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.1529436749838,277.420886569229,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.57511444021555,308.275282689861,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.1984438905596,264.174803745446,0,  !- X,Y,Z ==> Vertex 3 {m}
    -91.1102269660176,228.520480943902,0,  !- X,Y,Z ==> Vertex 4 {m}
    -77.592634421002,186.915654569837,0,  !- X,Y,Z ==> Vertex 5 {m}
    -100.155865591598,179.212196175235,0,  !- X,Y,Z ==> Vertex 6 {m}
    -139.826249844479,298.803596718529,0,  !- X,Y,Z ==> Vertex 7 {m}
    -101.814243591733,311.316324541298,0;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.57511444021555,308.275282689861,9,  !- X,Y,Z ==> Vertex 1 {m}
    2.57511444021555,308.275282689861,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.1529436749838,277.420886569229,0,  !- X,Y,Z ==> Vertex 3 {m}
    -91.1529436749838,277.420886569229,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.1102269660176,228.520480943902,9,  !- X,Y,Z ==> Vertex 1 {m}
    -91.1102269660176,228.520480943902,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.1984438905596,264.174803745446,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.1984438905596,264.174803745446,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -77.592634421002,186.915654569837,9,  !- X,Y,Z ==> Vertex 1 {m}
    -77.592634421002,186.915654569837,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.1102269660176,228.520480943902,0,  !- X,Y,Z ==> Vertex 3 {m}
    -91.1102269660176,228.520480943902,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -100.155865591598,179.212196175235,9,  !- X,Y,Z ==> Vertex 1 {m}
    -100.155865591598,179.212196175235,0,  !- X,Y,Z ==> Vertex 2 {m}
    -77.592634421002,186.915654569837,0,  !- X,Y,Z ==> Vertex 3 {m}
    -77.592634421002,186.915654569837,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -139.826249844479,298.803596718529,9,  !- X,Y,Z ==> Vertex 1 {m}
    -139.826249844479,298.803596718529,0,  !- X,Y,Z ==> Vertex 2 {m}
    -100.155865591598,179.212196175235,0,  !- X,Y,Z ==> Vertex 3 {m}
    -100.155865591598,179.212196175235,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -101.814243591733,311.316324541298,9,  !- X,Y,Z ==> Vertex 1 {m}
    -101.814243591733,311.316324541298,0,  !- X,Y,Z ==> Vertex 2 {m}
    -139.826249844479,298.803596718529,0,  !- X,Y,Z ==> Vertex 3 {m}
    -139.826249844479,298.803596718529,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.1984438905596,264.174803745446,9,  !- X,Y,Z ==> Vertex 1 {m}
    17.1984438905596,264.174803745446,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.57511444021555,308.275282689861,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.57511444021555,308.275282689861,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -101.814243591733,311.316324541298,9,  !- X,Y,Z ==> Vertex 1 {m}
    -139.826249844479,298.803596718529,9,  !- X,Y,Z ==> Vertex 2 {m}
    -100.155865591598,179.212196175235,9,  !- X,Y,Z ==> Vertex 3 {m}
    -77.592634421002,186.915654569837,9,  !- X,Y,Z ==> Vertex 4 {m}
    -91.1102269660176,228.520480943902,9,  !- X,Y,Z ==> Vertex 5 {m}
    17.1984438905596,264.174803745446,9,  !- X,Y,Z ==> Vertex 6 {m}
    2.57511444021555,308.275282689861,9,  !- X,Y,Z ==> Vertex 7 {m}
    -91.1529436749838,277.420886569229,9;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.1529436749838,277.420886569229,9,  !- X,Y,Z ==> Vertex 1 {m}
    -91.1529436749838,277.420886569229,0,  !- X,Y,Z ==> Vertex 2 {m}
    -101.814243591733,311.316324541298,0,  !- X,Y,Z ==> Vertex 3 {m}
    -101.814243591733,311.316324541298,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    38.6574783768911,666.102627212357,30,  !- X,Y,Z ==> Vertex 1 {m}
    38.6574783768911,666.102627212357,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.15112031188725,650.051783995106,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.15112031188725,650.051783995106,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    57.3057631754083,610.958857823749,30,  !- X,Y,Z ==> Vertex 1 {m}
    57.3057631754083,610.958857823749,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.6574783768911,666.102627212357,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.6574783768911,666.102627212357,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.15112031188725,650.051783995106,30,  !- X,Y,Z ==> Vertex 1 {m}
    -9.15112031188725,650.051783995106,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.49682546917194,594.907757813105,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.49682546917194,594.907757813105,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.49682546917194,594.907757813105,30,  !- X,Y,Z ==> Vertex 1 {m}
    9.49682546917194,594.907757813105,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.3057631754083,610.958857823749,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.3057631754083,610.958857823749,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    57.3057631754083,610.958857823749,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.49682546917194,594.907757813105,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.15112031188725,650.051783995106,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.6574783768911,666.102627212357,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    38.6574783768911,666.102627212357,30,  !- X,Y,Z ==> Vertex 1 {m}
    -9.15112031188725,650.051783995106,30,  !- X,Y,Z ==> Vertex 2 {m}
    9.49682546917194,594.907757813105,30,  !- X,Y,Z ==> Vertex 3 {m}
    57.3057631754083,610.958857823749,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -81.2793227611363,564.57490592341,24,  !- X,Y,Z ==> Vertex 1 {m}
    -81.2793227611363,564.57490592341,0,  !- X,Y,Z ==> Vertex 2 {m}
    -99.1373052550749,620.500204059933,0,  !- X,Y,Z ==> Vertex 3 {m}
    -99.1373052550749,620.500204059933,24;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -165.460707878093,372.273559016666,24,  !- X,Y,Z ==> Vertex 1 {m}
    -165.460707878093,372.273559016666,0,  !- X,Y,Z ==> Vertex 2 {m}
    -126.025888459936,385.187991234135,0,  !- X,Y,Z ==> Vertex 3 {m}
    -126.025888459936,385.187991234135,24;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -165.460707878093,372.273559016666,0,  !- X,Y,Z ==> Vertex 1 {m}
    -233.424702333551,576.523118876469,0,  !- X,Y,Z ==> Vertex 2 {m}
    -99.1373052550749,620.500204059933,0,  !- X,Y,Z ==> Vertex 3 {m}
    -81.2793227611363,564.57490592341,0,  !- X,Y,Z ==> Vertex 4 {m}
    -174.518672783883,534.482297410546,0,  !- X,Y,Z ==> Vertex 5 {m}
    -126.025888459936,385.187991234135,0;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -233.424702333551,576.523118876469,24,  !- X,Y,Z ==> Vertex 1 {m}
    -233.424702333551,576.523118876469,0,  !- X,Y,Z ==> Vertex 2 {m}
    -165.460707878093,372.273559016666,0,  !- X,Y,Z ==> Vertex 3 {m}
    -165.460707878093,372.273559016666,24;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.025888459936,385.187991234135,24,  !- X,Y,Z ==> Vertex 1 {m}
    -126.025888459936,385.187991234135,0,  !- X,Y,Z ==> Vertex 2 {m}
    -174.518672783883,534.482297410546,0,  !- X,Y,Z ==> Vertex 3 {m}
    -174.518672783883,534.482297410546,24;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -126.025888459936,385.187991234135,24,  !- X,Y,Z ==> Vertex 1 {m}
    -174.518672783883,534.482297410546,24,  !- X,Y,Z ==> Vertex 2 {m}
    -81.2793227611363,564.57490592341,24,  !- X,Y,Z ==> Vertex 3 {m}
    -99.1373052550749,620.500204059933,24,  !- X,Y,Z ==> Vertex 4 {m}
    -233.424702333551,576.523118876469,24,  !- X,Y,Z ==> Vertex 5 {m}
    -165.460707878093,372.273559016666,24;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -99.1373052550749,620.500204059933,24,  !- X,Y,Z ==> Vertex 1 {m}
    -99.1373052550749,620.500204059933,0,  !- X,Y,Z ==> Vertex 2 {m}
    -233.424702333551,576.523118876469,0,  !- X,Y,Z ==> Vertex 3 {m}
    -233.424702333551,576.523118876469,24;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.518672783883,534.482297410546,24,  !- X,Y,Z ==> Vertex 1 {m}
    -174.518672783883,534.482297410546,0,  !- X,Y,Z ==> Vertex 2 {m}
    -81.2793227611363,564.57490592341,0,  !- X,Y,Z ==> Vertex 3 {m}
    -81.2793227611363,564.57490592341,24;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    252.488391361474,27.3525260727587,0,  !- X,Y,Z ==> Vertex 1 {m}
    254.215592644124,-120.032122490218,0,  !- X,Y,Z ==> Vertex 2 {m}
    196.336880495104,-137.763800869361,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.606254827086,27.7812978080253,0,  !- X,Y,Z ==> Vertex 4 {m}
    190.195046577923,43.1156516373734,0,  !- X,Y,Z ==> Vertex 5 {m}
    177.235035070506,83.0454221007753,0,  !- X,Y,Z ==> Vertex 6 {m}
    229.832654283274,99.9940648891648,0;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    229.832654283274,99.9940648891648,12,  !- X,Y,Z ==> Vertex 1 {m}
    229.832654283274,99.9940648891648,0,  !- X,Y,Z ==> Vertex 2 {m}
    177.235035070506,83.0454221007753,0,  !- X,Y,Z ==> Vertex 3 {m}
    177.235035070506,83.0454221007753,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    142.606254827086,27.7812978080253,12,  !- X,Y,Z ==> Vertex 1 {m}
    142.606254827086,27.7812978080253,0,  !- X,Y,Z ==> Vertex 2 {m}
    196.336880495104,-137.763800869361,0,  !- X,Y,Z ==> Vertex 3 {m}
    196.336880495104,-137.763800869361,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    229.832654283274,99.9940648891648,12,  !- X,Y,Z ==> Vertex 1 {m}
    177.235035070506,83.0454221007753,12,  !- X,Y,Z ==> Vertex 2 {m}
    190.195046577923,43.1156516373734,12,  !- X,Y,Z ==> Vertex 3 {m}
    142.606254827086,27.7812978080253,12,  !- X,Y,Z ==> Vertex 4 {m}
    196.336880495104,-137.763800869361,12,  !- X,Y,Z ==> Vertex 5 {m}
    254.215592644124,-120.032122490218,12,  !- X,Y,Z ==> Vertex 6 {m}
    252.488391361474,27.3525260727587,12;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    196.336880495104,-137.763800869361,12,  !- X,Y,Z ==> Vertex 1 {m}
    196.336880495104,-137.763800869361,0,  !- X,Y,Z ==> Vertex 2 {m}
    254.215592644124,-120.032122490218,0,  !- X,Y,Z ==> Vertex 3 {m}
    254.215592644124,-120.032122490218,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    177.235035070506,83.0454221007753,12,  !- X,Y,Z ==> Vertex 1 {m}
    177.235035070506,83.0454221007753,0,  !- X,Y,Z ==> Vertex 2 {m}
    190.195046577923,43.1156516373734,0,  !- X,Y,Z ==> Vertex 3 {m}
    190.195046577923,43.1156516373734,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    190.195046577923,43.1156516373734,12,  !- X,Y,Z ==> Vertex 1 {m}
    190.195046577923,43.1156516373734,0,  !- X,Y,Z ==> Vertex 2 {m}
    142.606254827086,27.7812978080253,0,  !- X,Y,Z ==> Vertex 3 {m}
    142.606254827086,27.7812978080253,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    252.488391361474,27.3525260727587,12,  !- X,Y,Z ==> Vertex 1 {m}
    252.488391361474,27.3525260727587,0,  !- X,Y,Z ==> Vertex 2 {m}
    229.832654283274,99.9940648891648,0,  !- X,Y,Z ==> Vertex 3 {m}
    229.832654283274,99.9940648891648,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    254.215592644124,-120.032122490218,12,  !- X,Y,Z ==> Vertex 1 {m}
    254.215592644124,-120.032122490218,0,  !- X,Y,Z ==> Vertex 2 {m}
    252.488391361474,27.3525260727587,0,  !- X,Y,Z ==> Vertex 3 {m}
    252.488391361474,27.3525260727587,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    185.881558635111,230.336859760036,18,  !- X,Y,Z ==> Vertex 1 {m}
    87.4172981891042,198.086530871656,18,  !- X,Y,Z ==> Vertex 2 {m}
    102.658834532524,151.886946933595,18,  !- X,Y,Z ==> Vertex 3 {m}
    201.123683488035,184.137708028885,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    87.4172981891042,198.086530871656,18,  !- X,Y,Z ==> Vertex 1 {m}
    87.4172981891042,198.086530871656,0,  !- X,Y,Z ==> Vertex 2 {m}
    102.658834532524,151.886946933595,0,  !- X,Y,Z ==> Vertex 3 {m}
    102.658834532524,151.886946933595,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    185.881558635111,230.336859760036,18,  !- X,Y,Z ==> Vertex 1 {m}
    185.881558635111,230.336859760036,0,  !- X,Y,Z ==> Vertex 2 {m}
    87.4172981891042,198.086530871656,0,  !- X,Y,Z ==> Vertex 3 {m}
    87.4172981891042,198.086530871656,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    201.123683488035,184.137708028885,18,  !- X,Y,Z ==> Vertex 1 {m}
    201.123683488035,184.137708028885,0,  !- X,Y,Z ==> Vertex 2 {m}
    185.881558635111,230.336859760036,0,  !- X,Y,Z ==> Vertex 3 {m}
    185.881558635111,230.336859760036,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    102.658834532524,151.886946933595,18,  !- X,Y,Z ==> Vertex 1 {m}
    102.658834532524,151.886946933595,0,  !- X,Y,Z ==> Vertex 2 {m}
    201.123683488035,184.137708028885,0,  !- X,Y,Z ==> Vertex 3 {m}
    201.123683488035,184.137708028885,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    201.123683488035,184.137708028885,0,  !- X,Y,Z ==> Vertex 1 {m}
    102.658834532524,151.886946933595,0,  !- X,Y,Z ==> Vertex 2 {m}
    87.4172981891042,198.086530871656,0,  !- X,Y,Z ==> Vertex 3 {m}
    185.881558635111,230.336859760036,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.867895194195963,-122.290096308216,9,  !- X,Y,Z ==> Vertex 1 {m}
    -0.867895194195963,-122.290096308216,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.6240968460323,-113.61361720959,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.6240968460323,-113.61361720959,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.076443064911,18.8557134708681,9,  !- X,Y,Z ==> Vertex 1 {m}
    -18.076443064911,18.8557134708681,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.567981131471,10.1795677579326,0,  !- X,Y,Z ==> Vertex 3 {m}
    -44.567981131471,10.1795677579326,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.076443064911,18.8557134708681,9,  !- X,Y,Z ==> Vertex 1 {m}
    -44.567981131471,10.1795677579326,9,  !- X,Y,Z ==> Vertex 2 {m}
    -0.867895194195963,-122.290096308216,9,  !- X,Y,Z ==> Vertex 3 {m}
    25.6240968460323,-113.61361720959,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.6240968460323,-113.61361720959,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.867895194195963,-122.290096308216,0,  !- X,Y,Z ==> Vertex 2 {m}
    -44.567981131471,10.1795677579326,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.076443064911,18.8557134708681,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    25.6240968460323,-113.61361720959,9,  !- X,Y,Z ==> Vertex 1 {m}
    25.6240968460323,-113.61361720959,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.076443064911,18.8557134708681,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.076443064911,18.8557134708681,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -44.567981131471,10.1795677579326,9,  !- X,Y,Z ==> Vertex 1 {m}
    -44.567981131471,10.1795677579326,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.867895194195963,-122.290096308216,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.867895194195963,-122.290096308216,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.0294215163003,-95.2373765508121,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.0383790704056,-107.352732202634,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.1606124166541,-83.4733031041943,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.1515405959255,-71.3580313658084,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.1515405959255,-71.3580313658084,9,  !- X,Y,Z ==> Vertex 1 {m}
    73.1515405959255,-71.3580313658084,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.1606124166541,-83.4733031041943,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.1606124166541,-83.4733031041943,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    44.0383790704056,-107.352732202634,9,  !- X,Y,Z ==> Vertex 1 {m}
    44.0383790704056,-107.352732202634,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.0294215163003,-95.2373765508121,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.0294215163003,-95.2373765508121,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    36.1606124166541,-83.4733031041943,9,  !- X,Y,Z ==> Vertex 1 {m}
    36.1606124166541,-83.4733031041943,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.0383790704056,-107.352732202634,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.0383790704056,-107.352732202634,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    81.0294215163003,-95.2373765508121,9,  !- X,Y,Z ==> Vertex 1 {m}
    81.0294215163003,-95.2373765508121,0,  !- X,Y,Z ==> Vertex 2 {m}
    73.1515405959255,-71.3580313658084,0,  !- X,Y,Z ==> Vertex 3 {m}
    73.1515405959255,-71.3580313658084,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    73.1515405959255,-71.3580313658084,9,  !- X,Y,Z ==> Vertex 1 {m}
    36.1606124166541,-83.4733031041943,9,  !- X,Y,Z ==> Vertex 2 {m}
    44.0383790704056,-107.352732202634,9,  !- X,Y,Z ==> Vertex 3 {m}
    81.0294215163003,-95.2373765508121,9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1339.34823306666;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    19,                      !- Value Until Time 1
    04:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    24:00,                   !- Time 3
    19;                      !- Value Until Time 3

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    19,                      !- Value Until Time 1
    04:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    24:00,                   !- Time 3
    19;                      !- Value Until Time 3

  Schedule:Week:Daily,
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    19;                      !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26,                      !- Value Until Time 1
    04:00,                   !- Time 2
    30,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26;                      !- Value Until Time 3

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26,                      !- Value Until Time 1
    04:00,                   !- Time 2
    30,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26;                      !- Value Until Time 3

  Schedule:Week:Daily,
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26,                      !- Value Until Time 1
    05:00,                   !- Time 2
    30,                      !- Value Until Time 2
    06:00,                   !- Time 3
    28,                      !- Value Until Time 3
    24:00,                   !- Time 4
    26;                      !- Value Until Time 4

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    30;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone Return Node List,  !- Name
    Building Story 1 ThermalZone Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0.003539605824,          !- Outdoor Air Flow per Person {m3/s-person}
    0.000914400000000001,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.00795743274161536,23.8549844744444,1.84418632929009,  !- X,Y,Z ==> Vertex 1 {m}
    0.00795743274161536,23.8549844744444,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    7.86956133801044,0.0241258444258214,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    7.86956133801044,0.0241258444258214,1.84418632929009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    126.241000640214;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.681,                   !- Fraction of Lights Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.318,                   !- Fraction of Lights Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 1 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or Space Name
    5.09464944644811,        !- X-Coordinate of Reference Point {m}
    12.3208737665095,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 1 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or Space Name
    6.26805299329401,        !- X-Coordinate of Reference Point {m}
    12.7079699282366,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Return Node List,  !- Name
    Building Story 1 ThermalZone 1 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 1 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0082590864457,36.3273577285595,1.84337264891494,  !- X,Y,Z ==> Vertex 1 {m}
    38.0082590864457,36.3273577285595,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.0241383620065889,23.8870114800047,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.0241383620065889,23.8870114800047,1.84337264891494;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    210.388811268229;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.669,                   !- Fraction of Lights Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 2 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    19.3948692880834,        !- X-Coordinate of Reference Point {m}
    28.9509894208872,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 2 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    19.7792772847263,        !- X-Coordinate of Reference Point {m}
    27.7772761286529,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Return Node List,  !- Name
    Building Story 1 ThermalZone 2 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 2 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,0,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9020761418151,12.4803696480991,1.84418633322171,  !- X,Y,Z ==> Vertex 1 {m}
    45.9020761418151,12.4803696480991,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    38.0403550143061,36.3111420888805,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    38.0403550143061,36.3111420888805,1.84418633322171;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    126.240825670515;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.681,                   !- Fraction of Lights Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.318,                   !- Fraction of Lights Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 3 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    40.8153276164375,        !- X-Coordinate of Reference Point {m}
    24.0144308891377,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 3 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    39.6419262008504,        !- X-Coordinate of Reference Point {m}
    23.6273282585833,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Return Node List,  !- Name
    Building Story 1 ThermalZone 3 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 3 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.90165712393673,0.00791018828105958,1.84337264415833,  !- X,Y,Z ==> Vertex 1 {m}
    7.90165712393673,0.00791018828105958,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    45.8858953544842,12.4483426590045,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    45.8858953544842,12.4483426590045,1.84337264415833;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,0,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,0,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    210.388970965401;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.669,                   !- Fraction of Lights Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    26.5151043640312,        !- X-Coordinate of Reference Point {m}
    7.38432117425661,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    26.1306950361978,        !- X-Coordinate of Reference Point {m}
    8.55803402715247,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Return Node List,  !- Name
    Building Story 1 ThermalZone 4 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 4 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA,              !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 2 ThermalZone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1339.34823306666;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    24:00,                   !- Time 2
    21;                      !- Value Until Time 2

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    24:00,                   !- Time 2
    21;                      !- Value Until Time 2

  Schedule:Week:Daily,
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    30,                      !- Value Until Time 1
    24:00,                   !- Time 2
    24;                      !- Value Until Time 2

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    30,                      !- Value Until Time 1
    24:00,                   !- Time 2
    24;                      !- Value Until Time 2

  Schedule:Week:Daily,
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    30,                      !- Value Until Time 1
    06:00,                   !- Time 2
    26,                      !- Value Until Time 2
    24:00,                   !- Time 3
    24;                      !- Value Until Time 3

  Schedule:Day:Interval,
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    30;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Return Node List,  !- Name
    Building Story 2 ThermalZone Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.003539605824,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0009144,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.00795743274161536,23.8549844744444,5.44418632929009,  !- X,Y,Z ==> Vertex 1 {m}
    0.00795743274161536,23.8549844744444,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    7.86956133801044,0.0241258444258214,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    7.86956133801044,0.0241258444258214,5.44418632929009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    126.241000640214;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.681,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.318,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    5.09464944644811,        !- X-Coordinate of Reference Point {m}
    12.3208737665095,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    6.26805299329401,        !- X-Coordinate of Reference Point {m}
    12.7079699282366,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Return Node List,  !- Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 1 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0082590864457,36.3273577285595,5.44337264891494,  !- X,Y,Z ==> Vertex 1 {m}
    38.0082590864457,36.3273577285595,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0241383620065889,23.8870114800047,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0241383620065889,23.8870114800047,5.44337264891494;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    210.388811268229;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.669,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    19.3948692880834,        !- X-Coordinate of Reference Point {m}
    28.9509894208872,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    19.7792772847263,        !- X-Coordinate of Reference Point {m}
    27.7772761286529,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Return Node List,  !- Name
    Building Story 2 ThermalZone 2 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 2 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9020761418151,12.4803696480991,5.44418633322171,  !- X,Y,Z ==> Vertex 1 {m}
    45.9020761418151,12.4803696480991,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    38.0403550143061,36.3111420888805,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    38.0403550143061,36.3111420888805,5.44418633322171;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    126.240825670515;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.681,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.318,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    40.8153276164375,        !- X-Coordinate of Reference Point {m}
    24.0144308891377,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    39.6419262008504,        !- X-Coordinate of Reference Point {m}
    23.6273282585833,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Return Node List,  !- Name
    Building Story 2 ThermalZone 3 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 3 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.90165712393673,0.00791018828105958,5.44337264415833,  !- X,Y,Z ==> Vertex 1 {m}
    7.90165712393673,0.00791018828105958,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    45.8858953544842,12.4483426590045,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    45.8858953544842,12.4483426590045,5.44337264415833;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    210.388970965401;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.669,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    26.5151043640312,        !- X-Coordinate of Reference Point {m}
    7.38432117425661,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    26.1306950361978,        !- X-Coordinate of Reference Point {m}
    8.55803402715247,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Return Node List,  !- Name
    Building Story 2 ThermalZone 4 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 3 ThermalZone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    Typical Wood Joist Attic Floor R-47.62,  !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1339.34823306666;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Return Node List,  !- Name
    Building Story 3 ThermalZone Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Blended OA 2,            !- Name
    Sum,                     !- Outdoor Air Method
    0.003539605824,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0009144,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Building Story 3 ThermalZone 1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.00795743274161447,23.8549844744444,9.04418632929008,  !- X,Y,Z ==> Vertex 1 {m}
    0.00795743274161447,23.8549844744444,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    7.86956133801044,0.0241258444258214,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    7.86956133801044,0.0241258444258214,9.04418632929008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Roof,                    !- Surface Type
    Typical Wood Joist Attic Floor R-47.62,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    126.241000640214;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.681,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.318,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 1 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or Space Name
    5.0946494464481,         !- X-Coordinate of Reference Point {m}
    12.3208737665095,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 1 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or Space Name
    6.268052993294,          !- X-Coordinate of Reference Point {m}
    12.7079699282366,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 1 Thermostat,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 1 Return Node List,  !- Name
    Building Story 3 ThermalZone 1 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 1 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 1 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 15,  !- Name
    Building Story 3 ThermalZone 1 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 3 ThermalZone 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.0082590864457,36.3273577285595,9.04337264891494,  !- X,Y,Z ==> Vertex 1 {m}
    38.0082590864457,36.3273577285595,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    0.0241383620065889,23.8870114800047,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    0.0241383620065889,23.8870114800047,9.04337264891494;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.55804308028019e-11,23.8791058189956,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.55804308028019e-11,23.8791058189956,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.57021205695936,22.0753359146557,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.57021205695936,22.0753359146557,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Roof,                    !- Surface Type
    Typical Wood Joist Attic Floor R-47.62,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.57021205695936,22.0753359146557,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -7.55804308028019e-11,23.8791058189956,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    210.388811268229;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.669,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 2 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    19.3948692880834,        !- X-Coordinate of Reference Point {m}
    28.9509894208872,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 2 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    19.7792772847263,        !- X-Coordinate of Reference Point {m}
    27.7772761286529,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 2 Thermostat,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 2 Return Node List,  !- Name
    Building Story 3 ThermalZone 2 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 2 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 2 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 14,  !- Name
    Building Story 3 ThermalZone 2 PSZ-AC Occ Sch,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 3 ThermalZone 3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.9020761418151,12.4803696480991,9.04418633322171,  !- X,Y,Z ==> Vertex 1 {m}
    45.9020761418151,12.4803696480991,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    38.0403550143061,36.3111420888805,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    38.0403550143061,36.3111420888805,9.04418633322171;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.0323974485279,36.3352633895686,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    38.0323974485279,36.3352633895686,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    36.2286373840152,32.7650463611977,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    36.2286373840152,32.7650463611977,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Roof,                    !- Surface Type
    Typical Wood Joist Attic Floor R-47.62,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.2286373840152,32.7650463611977,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    38.0323974485279,36.3352633895686,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    126.240825670515;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.681,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.318,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 3 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or Space Name
    40.8153276164375,        !- X-Coordinate of Reference Point {m}
    24.0144308891377,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 3 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or Space Name
    39.6419262008504,        !- X-Coordinate of Reference Point {m}
    23.6273282585833,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 3 Thermostat,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 3 Return Node List,  !- Name
    Building Story 3 ThermalZone 3 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 3 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 3 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,  !- Name
    Building Story 3 ThermalZone 3 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Building Story 3 ThermalZone 4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.87751877082763,4.49987457895595e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.90165712393673,0.0079101882810618,9.04337264415833,  !- X,Y,Z ==> Vertex 1 {m}
    7.90165712393673,0.0079101882810618,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    45.8858953544842,12.4483426590045,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    45.8858953544842,12.4483426590045,9.04337264415833;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.68128664904436,3.57021758056228,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    7.87751877082763,4.49987457895595e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.68128664904436,3.57021758056228,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.68128664904436,3.57021758056228,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9100337075933,12.456248347411,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    45.9100337075933,12.456248347411,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    42.3398156555753,14.2600063857978,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    42.3398156555753,14.2600063857978,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Roof,                    !- Surface Type
    Typical Wood Joist Attic Floor R-47.62,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.3398156555753,14.2600063857978,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    9.68128664904436,3.57021758056228,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    7.87751877082763,4.49987457895595e-06,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    45.9100337075933,12.456248347411,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    210.388970965401;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.669,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.33,                    !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 4 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    26.5151043640312,        !- X-Coordinate of Reference Point {m}
    7.38432117425661,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 4 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    26.1306950361978,        !- X-Coordinate of Reference Point {m}
    8.55803402715247,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 4 Thermostat,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 4 Return Node List,  !- Name
    Building Story 3 ThermalZone 4 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 4 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 4 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blended OA 2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,  !- Name
    Building Story 3 ThermalZone 4 PSZ-AC Occ Sch,  !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    5,                       !- Begin Month
    1,                       !- Begin Day of Month
    2023,                    !- Begin Year
    5,                       !- End Month
    1,                       !- End Day of Month
    2023,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31044676686054,        !- Conductivity {W/m-K}
    2322.00146636525,        !- Density {kg/m3}
    832.5567858096,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202509043390129,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-17.04,  !- Name
    Smooth,                  !- Roughness
    3.00071808532413,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-18.23,  !- Name
    Smooth,                  !- Roughness
    3.21036394736381,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-45.98,  !- Name
    Smooth,                  !- Roughness
    8.09838632642688,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical IEAD Roof R-31.25,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-30.13,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-19.61,  !- Name
    Typical Insulation R-17.04,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-2.0,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-1.15;  !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-18.23,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

  Construction,
    Typical Wood Joist Attic Floor R-47.62,  !- Name
    5/8 in. Gypsum Board,    !- Outside Layer
    Typical Insulation R-45.98;  !- Layer 2

  Construction,
    U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Emissions Sch File Type Limits;  !- Name

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Mains Water Temperature,Temperature,10.0000000000001;

  Schedule:Day:Interval,
    27 space(s) Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04814640686,           !- Value Until Time 1
    04:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    0.04814640686,           !- Value Until Time 3
    07:00,                   !- Time 4
    0.28887844116,           !- Value Until Time 4
    09:00,                   !- Time 5
    0,                       !- Value Until Time 5
    10:00,                   !- Time 6
    0.19258562744,           !- Value Until Time 6
    11:00,                   !- Time 7
    0.28887844116,           !- Value Until Time 7
    12:00,                   !- Time 8
    0.28887844116,           !- Value Until Time 8
    13:00,                   !- Time 9
    0.0962928137200002,      !- Value Until Time 9
    14:00,                   !- Time 10
    0.28887844116,           !- Value Until Time 10
    15:00,                   !- Time 11
    0.19258562744,           !- Value Until Time 11
    16:00,                   !- Time 12
    0.04814640686,           !- Value Until Time 12
    17:00,                   !- Time 13
    0.2407320343,            !- Value Until Time 13
    18:00,                   !- Time 14
    0.28887844116,           !- Value Until Time 14
    20:00,                   !- Time 15
    0,                       !- Value Until Time 15
    21:00,                   !- Time 16
    0.28887844116,           !- Value Until Time 16
    22:00,                   !- Time 17
    0.14443922058,           !- Value Until Time 17
    23:00,                   !- Time 18
    0.14443922058,           !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04814640686,           !- Value Until Time 1
    04:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    0.04814640686,           !- Value Until Time 3
    07:00,                   !- Time 4
    0.28887844116,           !- Value Until Time 4
    09:00,                   !- Time 5
    0,                       !- Value Until Time 5
    10:00,                   !- Time 6
    0.19258562744,           !- Value Until Time 6
    11:00,                   !- Time 7
    0.28887844116,           !- Value Until Time 7
    12:00,                   !- Time 8
    0.28887844116,           !- Value Until Time 8
    13:00,                   !- Time 9
    0.0962928137200002,      !- Value Until Time 9
    14:00,                   !- Time 10
    0.28887844116,           !- Value Until Time 10
    15:00,                   !- Time 11
    0.19258562744,           !- Value Until Time 11
    16:00,                   !- Time 12
    0.04814640686,           !- Value Until Time 12
    17:00,                   !- Time 13
    0.2407320343,            !- Value Until Time 13
    18:00,                   !- Time 14
    0.28887844116,           !- Value Until Time 14
    20:00,                   !- Time 15
    0,                       !- Value Until Time 15
    21:00,                   !- Time 16
    0.28887844116,           !- Value Until Time 16
    22:00,                   !- Time 17
    0.14443922058,           !- Value Until Time 17
    23:00,                   !- Time 18
    0.14443922058,           !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    04:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    1,                       !- Value Until Time 3
    07:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    0,                       !- Value Until Time 5
    10:00,                   !- Time 6
    1,                       !- Value Until Time 6
    11:00,                   !- Time 7
    1,                       !- Value Until Time 7
    12:00,                   !- Time 8
    1,                       !- Value Until Time 8
    13:00,                   !- Time 9
    1,                       !- Value Until Time 9
    14:00,                   !- Time 10
    1,                       !- Value Until Time 10
    15:00,                   !- Time 11
    1,                       !- Value Until Time 11
    16:00,                   !- Time 12
    1,                       !- Value Until Time 12
    17:00,                   !- Time 13
    1,                       !- Value Until Time 13
    18:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    0,                       !- Value Until Time 15
    21:00,                   !- Time 16
    1,                       !- Value Until Time 16
    22:00,                   !- Time 17
    1,                       !- Value Until Time 17
    23:00,                   !- Time 18
    1,                       !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    04:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    1,                       !- Value Until Time 3
    07:00,                   !- Time 4
    1,                       !- Value Until Time 4
    09:00,                   !- Time 5
    0,                       !- Value Until Time 5
    10:00,                   !- Time 6
    1,                       !- Value Until Time 6
    11:00,                   !- Time 7
    1,                       !- Value Until Time 7
    12:00,                   !- Time 8
    1,                       !- Value Until Time 8
    13:00,                   !- Time 9
    1,                       !- Value Until Time 9
    14:00,                   !- Time 10
    1,                       !- Value Until Time 10
    15:00,                   !- Time 11
    1,                       !- Value Until Time 11
    16:00,                   !- Time 12
    1,                       !- Value Until Time 12
    17:00,                   !- Time 13
    1,                       !- Value Until Time 13
    18:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    0,                       !- Value Until Time 15
    21:00,                   !- Time 16
    1,                       !- Value Until Time 16
    22:00,                   !- Time 17
    1,                       !- Value Until Time 17
    23:00,                   !- Time 18
    1,                       !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04814640686,           !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    0.04814640686,           !- Value Until Time 3
    07:00,                   !- Time 4
    0.43331766174,           !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    0.0962928137200001,      !- Value Until Time 6
    10:00,                   !- Time 7
    0.19258562744,           !- Value Until Time 7
    11:00,                   !- Time 8
    0.2407320343,            !- Value Until Time 8
    12:00,                   !- Time 9
    0.04814640686,           !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    0.14443922058,           !- Value Until Time 11
    15:00,                   !- Time 12
    0.04814640686,           !- Value Until Time 12
    17:00,                   !- Time 13
    0,                       !- Value Until Time 13
    18:00,                   !- Time 14
    0.38517125488,           !- Value Until Time 14
    20:00,                   !- Time 15
    0.19258562744,           !- Value Until Time 15
    21:00,                   !- Time 16
    0.04814640686,           !- Value Until Time 16
    22:00,                   !- Time 17
    0.0962928137200001,      !- Value Until Time 17
    23:00,                   !- Time 18
    0.19258562744,           !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Saturday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04814640686,           !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    0.04814640686,           !- Value Until Time 3
    07:00,                   !- Time 4
    0.43331766174,           !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    0.0962928137200001,      !- Value Until Time 6
    10:00,                   !- Time 7
    0.19258562744,           !- Value Until Time 7
    11:00,                   !- Time 8
    0.2407320343,            !- Value Until Time 8
    12:00,                   !- Time 9
    0.04814640686,           !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    0.14443922058,           !- Value Until Time 11
    15:00,                   !- Time 12
    0.04814640686,           !- Value Until Time 12
    17:00,                   !- Time 13
    0,                       !- Value Until Time 13
    18:00,                   !- Time 14
    0.38517125488,           !- Value Until Time 14
    20:00,                   !- Time 15
    0.19258562744,           !- Value Until Time 15
    21:00,                   !- Time 16
    0.04814640686,           !- Value Until Time 16
    22:00,                   !- Time 17
    0.0962928137200001,      !- Value Until Time 17
    23:00,                   !- Time 18
    0.19258562744,           !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Saturday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    1,                       !- Value Until Time 3
    07:00,                   !- Time 4
    1,                       !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    1,                       !- Value Until Time 6
    10:00,                   !- Time 7
    1,                       !- Value Until Time 7
    11:00,                   !- Time 8
    1,                       !- Value Until Time 8
    12:00,                   !- Time 9
    1,                       !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    1,                       !- Value Until Time 11
    15:00,                   !- Time 12
    1,                       !- Value Until Time 12
    17:00,                   !- Time 13
    0,                       !- Value Until Time 13
    18:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    1,                       !- Value Until Time 15
    21:00,                   !- Time 16
    1,                       !- Value Until Time 16
    22:00,                   !- Time 17
    1,                       !- Value Until Time 17
    23:00,                   !- Time 18
    1,                       !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Saturday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    1,                       !- Value Until Time 3
    07:00,                   !- Time 4
    1,                       !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    1,                       !- Value Until Time 6
    10:00,                   !- Time 7
    1,                       !- Value Until Time 7
    11:00,                   !- Time 8
    1,                       !- Value Until Time 8
    12:00,                   !- Time 9
    1,                       !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    1,                       !- Value Until Time 11
    15:00,                   !- Time 12
    1,                       !- Value Until Time 12
    17:00,                   !- Time 13
    0,                       !- Value Until Time 13
    18:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    1,                       !- Value Until Time 15
    21:00,                   !- Time 16
    1,                       !- Value Until Time 16
    22:00,                   !- Time 17
    1,                       !- Value Until Time 17
    23:00,                   !- Time 18
    1,                       !- Value Until Time 18
    24:00,                   !- Time 19
    0;                       !- Value Until Time 19

  Schedule:Day:Interval,
    27 space(s) Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04814640686,           !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    0.04814640686,           !- Value Until Time 3
    07:00,                   !- Time 4
    0.43331766174,           !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    0.28887844116,           !- Value Until Time 6
    10:00,                   !- Time 7
    0,                       !- Value Until Time 7
    11:00,                   !- Time 8
    0.0962928137200001,      !- Value Until Time 8
    12:00,                   !- Time 9
    0.19258562744,           !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    0.19258562744,           !- Value Until Time 11
    15:00,                   !- Time 12
    0.0962928137200001,      !- Value Until Time 12
    16:00,                   !- Time 13
    0.04814640686,           !- Value Until Time 13
    17:00,                   !- Time 14
    0.0962928137200001,      !- Value Until Time 14
    18:00,                   !- Time 15
    0.19258562744,           !- Value Until Time 15
    19:00,                   !- Time 16
    0.0962928137200001,      !- Value Until Time 16
    20:00,                   !- Time 17
    0.04814640686,           !- Value Until Time 17
    21:00,                   !- Time 18
    0.33702484802,           !- Value Until Time 18
    22:00,                   !- Time 19
    0.14443922058,           !- Value Until Time 19
    24:00,                   !- Time 20
    0;                       !- Value Until Time 20

  Schedule:Day:Interval,
    27 space(s) Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04814640686,           !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    0.04814640686,           !- Value Until Time 3
    07:00,                   !- Time 4
    0.43331766174,           !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    0.28887844116,           !- Value Until Time 6
    10:00,                   !- Time 7
    0,                       !- Value Until Time 7
    11:00,                   !- Time 8
    0.0962928137200001,      !- Value Until Time 8
    12:00,                   !- Time 9
    0.19258562744,           !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    0.19258562744,           !- Value Until Time 11
    15:00,                   !- Time 12
    0.0962928137200001,      !- Value Until Time 12
    16:00,                   !- Time 13
    0.04814640686,           !- Value Until Time 13
    17:00,                   !- Time 14
    0.0962928137200001,      !- Value Until Time 14
    18:00,                   !- Time 15
    0.19258562744,           !- Value Until Time 15
    19:00,                   !- Time 16
    0.0962928137200001,      !- Value Until Time 16
    20:00,                   !- Time 17
    0.04814640686,           !- Value Until Time 17
    21:00,                   !- Time 18
    0.33702484802,           !- Value Until Time 18
    22:00,                   !- Time 19
    0.14443922058,           !- Value Until Time 19
    24:00,                   !- Time 20
    0;                       !- Value Until Time 20

  Schedule:Day:Interval,
    27 space(s) Occ Sch Sunday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    1,                       !- Value Until Time 3
    07:00,                   !- Time 4
    1,                       !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    1,                       !- Value Until Time 6
    10:00,                   !- Time 7
    0,                       !- Value Until Time 7
    11:00,                   !- Time 8
    1,                       !- Value Until Time 8
    12:00,                   !- Time 9
    1,                       !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    1,                       !- Value Until Time 11
    15:00,                   !- Time 12
    1,                       !- Value Until Time 12
    16:00,                   !- Time 13
    1,                       !- Value Until Time 13
    17:00,                   !- Time 14
    1,                       !- Value Until Time 14
    18:00,                   !- Time 15
    1,                       !- Value Until Time 15
    19:00,                   !- Time 16
    1,                       !- Value Until Time 16
    20:00,                   !- Time 17
    1,                       !- Value Until Time 17
    21:00,                   !- Time 18
    1,                       !- Value Until Time 18
    22:00,                   !- Time 19
    1,                       !- Value Until Time 19
    24:00,                   !- Time 20
    0;                       !- Value Until Time 20

  Schedule:Day:Interval,
    27 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    05:00,                   !- Time 2
    0,                       !- Value Until Time 2
    06:00,                   !- Time 3
    1,                       !- Value Until Time 3
    07:00,                   !- Time 4
    1,                       !- Value Until Time 4
    08:00,                   !- Time 5
    0,                       !- Value Until Time 5
    09:00,                   !- Time 6
    1,                       !- Value Until Time 6
    10:00,                   !- Time 7
    0,                       !- Value Until Time 7
    11:00,                   !- Time 8
    1,                       !- Value Until Time 8
    12:00,                   !- Time 9
    1,                       !- Value Until Time 9
    13:00,                   !- Time 10
    0,                       !- Value Until Time 10
    14:00,                   !- Time 11
    1,                       !- Value Until Time 11
    15:00,                   !- Time 12
    1,                       !- Value Until Time 12
    16:00,                   !- Time 13
    1,                       !- Value Until Time 13
    17:00,                   !- Time 14
    1,                       !- Value Until Time 14
    18:00,                   !- Time 15
    1,                       !- Value Until Time 15
    19:00,                   !- Time 16
    1,                       !- Value Until Time 16
    20:00,                   !- Time 17
    1,                       !- Value Until Time 17
    21:00,                   !- Time 18
    1,                       !- Value Until Time 18
    22:00,                   !- Time 19
    1,                       !- Value Until Time 19
    24:00,                   !- Time 20
    0;                       !- Value Until Time 20

  Schedule:Day:Interval,
    27 space(s) Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone1PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone2PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone3PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZone4PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory1ThermalZonePSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone1PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone2PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone3PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZone4PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory2ThermalZonePSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone1PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone2PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone3PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZone4PSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    BuildingStory3ThermalZonePSZACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.03,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.02,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.03,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.02,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.12,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.13,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.15,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.18,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.26,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.29,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.27,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.23,                    !- Value Until Time 15
    18:00,                   !- Time 16
    0.26,                    !- Value Until Time 16
    19:00,                   !- Time 17
    0.24,                    !- Value Until Time 17
    20:00,                   !- Time 18
    0.22,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.2,                     !- Value Until Time 19
    22:00,                   !- Time 20
    0.18,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.09,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.03;                    !- Value Until Time 22

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.03,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.02,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.03,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.02,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.12,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.13,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.15,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.18,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.26,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.29,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.27,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.23,                    !- Value Until Time 15
    18:00,                   !- Time 16
    0.26,                    !- Value Until Time 16
    19:00,                   !- Time 17
    0.24,                    !- Value Until Time 17
    20:00,                   !- Time 18
    0.22,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.2,                     !- Value Until Time 19
    22:00,                   !- Time 20
    0.18,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.09,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.03;                    !- Value Until Time 22

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29;                    !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1877,                  !- Value Until Time 1
    06:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.2816,                  !- Value Until Time 3
    10:00,                   !- Time 4
    0.4693,                  !- Value Until Time 4
    16:00,                   !- Time 5
    0.657,                   !- Value Until Time 5
    22:00,                   !- Time 6
    0.5631,                  !- Value Until Time 6
    23:00,                   !- Time 7
    0.4693,                  !- Value Until Time 7
    24:00,                   !- Time 8
    0.2816;                  !- Value Until Time 8

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1877,                  !- Value Until Time 1
    06:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.2816,                  !- Value Until Time 3
    10:00,                   !- Time 4
    0.5631,                  !- Value Until Time 4
    17:00,                   !- Time 5
    0.7509,                  !- Value Until Time 5
    22:00,                   !- Time 6
    0.8447,                  !- Value Until Time 6
    23:00,                   !- Time 7
    0.4693,                  !- Value Until Time 7
    24:00,                   !- Time 8
    0.2816;                  !- Value Until Time 8

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1408,                  !- Value Until Time 1
    05:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    06:00,                   !- Time 3
    0.1877,                  !- Value Until Time 3
    08:00,                   !- Time 4
    0.3754,                  !- Value Until Time 4
    10:00,                   !- Time 5
    0.5631,                  !- Value Until Time 5
    22:00,                   !- Time 6
    0.8447,                  !- Value Until Time 6
    23:00,                   !- Time 7
    0.4693,                  !- Value Until Time 7
    24:00,                   !- Time 8
    0.2816;                  !- Value Until Time 8

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.16446,                 !- Value Until Time 1
    06:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.24669,                 !- Value Until Time 3
    10:00,                   !- Time 4
    0.41115,                 !- Value Until Time 4
    16:00,                   !- Time 5
    0.57561,                 !- Value Until Time 5
    22:00,                   !- Time 6
    0.49338,                 !- Value Until Time 6
    23:00,                   !- Time 7
    0.41115,                 !- Value Until Time 7
    24:00,                   !- Time 8
    0.24669;                 !- Value Until Time 8

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.16446,                 !- Value Until Time 1
    06:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.24669,                 !- Value Until Time 3
    10:00,                   !- Time 4
    0.49338,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.65784,                 !- Value Until Time 5
    22:00,                   !- Time 6
    0.74007,                 !- Value Until Time 6
    23:00,                   !- Time 7
    0.41115,                 !- Value Until Time 7
    24:00,                   !- Time 8
    0.24669;                 !- Value Until Time 8

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
