  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 10 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 10 DSOA Space List, !- Name
  Building Story 3 Space 10,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 11,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 11,              !- Name
  Building Story 3 ThermalZone 11,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 11,        !- Zone Name
  Building Story 3 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5579906676459, 39.42642673715, 7.2,  !- X,Y,Z Vertex 1 {m}
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 2 {m}
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 3 {m}
  43.9527845341881, 42.4617028369791, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 11,        !- Zone Name
  Building Story 3 Space 11,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3067990097177, 36.2056868695962, 10.8, !- X,Y,Z Vertex 1 {m}
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 2 {m}
  46.5579906676459, 39.42642673715, 7.2,  !- X,Y,Z Vertex 3 {m}
  46.5579906676459, 39.42642673715, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 398,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3087740066755, 36.231009969466, 9.05925434685863, !- X,Y,Z Vertex 1 {m}
  46.3087740066755, 36.231009969466, 7.962, !- X,Y,Z Vertex 2 {m}
  46.5560156706881, 39.4011036372802, 7.962, !- X,Y,Z Vertex 3 {m}
  46.5560156706881, 39.4011036372802, 9.05925434685863; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 11,        !- Zone Name
  Building Story 3 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.694498638814, 39.2348594913159, 10.8, !- X,Y,Z Vertex 1 {m}
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 2 {m}
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 3 {m}
  46.3067990097177, 36.2056868695962, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 11,        !- Zone Name
  Building Story 3 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9527845341881, 42.4617028369791, 10.8, !- X,Y,Z Vertex 1 {m}
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 2 {m}
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 3 {m}
  43.694498638814, 39.2348594913159, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 11,        !- Zone Name
  Building Story 3 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5579906676459, 39.42642673715, 10.8, !- X,Y,Z Vertex 1 {m}
  46.5579906676459, 39.42642673715, 7.2,  !- X,Y,Z Vertex 2 {m}
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 3 {m}
  43.9527845341881, 42.4617028369791, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 11,        !- Zone Name
  Building Story 3 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9527845341881, 42.4617028369791, 10.8, !- X,Y,Z Vertex 1 {m}
  43.694498638814, 39.2348594913159, 10.8, !- X,Y,Z Vertex 2 {m}
  46.3067990097177, 36.2056868695962, 10.8, !- X,Y,Z Vertex 3 {m}
  46.5579906676459, 39.42642673715, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 11 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 3 Space 11,              !- Space or SpaceList Name
  18.3650039245769;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 11 Thermostat, !- Name
  Building Story 3 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 11 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 3, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 11,        !- Zone Name
  Building Story 3 ThermalZone 11 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 11 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 11 Inlet Node List, !- Name
  Building Story 3 ThermalZone 11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 11 Return Node List, !- Name
  Building Story 3 ThermalZone 11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 11 VAV Terminal, !- Name
  Building Story 3 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 11,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 11 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 11 DSOA Space List, !- Name
  Building Story 3 Space 11,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 12,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 12,              !- Name
  Building Story 3 ThermalZone 12,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 12,        !- Zone Name
  Building Story 3 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 1 {m}
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 2 {m}
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 3 {m}
  43.694498638814, 39.2348594913159, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 12,        !- Zone Name
  Building Story 3 Space 12,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1697170043347, 36.9830440215066, 10.8, !- X,Y,Z Vertex 1 {m}
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 2 {m}
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 3 {m}
  46.3067990097177, 36.2056868695962, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 404,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.195055356371, 36.9812754299524, 9.04693675261826, !- X,Y,Z Vertex 1 {m}
  35.195055356371, 36.9812754299524, 7.962, !- X,Y,Z Vertex 2 {m}
  46.2814606576814, 36.2074554611504, 7.962, !- X,Y,Z Vertex 3 {m}
  46.2814606576814, 36.2074554611504, 9.04693675261826; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 12,        !- Zone Name
  Building Story 3 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5481080426223, 40.0041640872883, 10.8, !- X,Y,Z Vertex 1 {m}
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 2 {m}
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 3 {m}
  35.1697170043347, 36.9830440215066, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 12,        !- Zone Name
  Building Story 3 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.694498638814, 39.2348594913159, 10.8, !- X,Y,Z Vertex 1 {m}
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 2 {m}
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 3 {m}
  32.5481080426223, 40.0041640872883, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 12,        !- Zone Name
  Building Story 3 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3067990097177, 36.2056868695962, 10.8, !- X,Y,Z Vertex 1 {m}
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 2 {m}
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 3 {m}
  43.694498638814, 39.2348594913159, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 12,        !- Zone Name
  Building Story 3 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.694498638814, 39.2348594913159, 10.8, !- X,Y,Z Vertex 1 {m}
  32.5481080426223, 40.0041640872883, 10.8, !- X,Y,Z Vertex 2 {m}
  35.1697170043347, 36.9830440215066, 10.8, !- X,Y,Z Vertex 3 {m}
  46.3067990097177, 36.2056868695962, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 12 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 3 Space 12,              !- Space or SpaceList Name
  63.3632219884006;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 12 DaylightingControls, !- Name
  Building Story 3 ThermalZone 12,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 12 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 12 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.433,                                  !- Fraction of Lights Controlled by Reference Point 1
  377;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 12 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 12,        !- Zone or Space Name
  40.8231349617344,                       !- X-Coordinate of Reference Point {m}
  37.8103851382107,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 12 Thermostat, !- Name
  Building Story 3 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 12 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 4, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 12,        !- Zone Name
  Building Story 3 ThermalZone 12 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 12 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 12 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 12 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 12 Inlet Node List, !- Name
  Building Story 3 ThermalZone 12 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 12 Return Node List, !- Name
  Building Story 3 ThermalZone 12 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 12 VAV Terminal, !- Name
  Building Story 3 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 12 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 12 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 12 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 12 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 12 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 12 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 12 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 12 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 12 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 12 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 12,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 12 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 12 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 12 DSOA Space List, !- Name
  Building Story 3 Space 12,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 13,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 13,              !- Name
  Building Story 3 ThermalZone 13,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 13,        !- Zone Name
  Building Story 3 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 1 {m}
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 2 {m}
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 3 {m}
  32.5481080426223, 40.0041640872883, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 13,        !- Zone Name
  Building Story 3 Space 13,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.4998619185539, 27.6540059252523, 10.8, !- X,Y,Z Vertex 1 {m}
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 2 {m}
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 3 {m}
  35.1697170043347, 36.9830440215066, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 410,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.5016810372539, 27.6793406999139, 9.04789792407925, !- X,Y,Z Vertex 1 {m}
  34.5016810372539, 27.6793406999139, 7.962, !- X,Y,Z Vertex 2 {m}
  35.1678978856347, 36.957709246845, 7.962, !- X,Y,Z Vertex 3 {m}
  35.1678978856347, 36.957709246845, 9.04789792407925; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 13,        !- Zone Name
  Building Story 3 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.8828694006391, 30.6791257842295, 10.8, !- X,Y,Z Vertex 1 {m}
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 2 {m}
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 3 {m}
  34.4998619185539, 27.6540059252523, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 13,        !- Zone Name
  Building Story 3 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5481080426223, 40.0041640872883, 10.8, !- X,Y,Z Vertex 1 {m}
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 2 {m}
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 3 {m}
  31.8828694006391, 30.6791257842295, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 13,        !- Zone Name
  Building Story 3 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1697170043347, 36.9830440215066, 10.8, !- X,Y,Z Vertex 1 {m}
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 2 {m}
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 3 {m}
  32.5481080426223, 40.0041640872883, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 13,        !- Zone Name
  Building Story 3 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5481080426223, 40.0041640872883, 10.8, !- X,Y,Z Vertex 1 {m}
  31.8828694006391, 30.6791257842295, 10.8, !- X,Y,Z Vertex 2 {m}
  34.4998619185539, 27.6540059252523, 10.8, !- X,Y,Z Vertex 3 {m}
  35.1697170043347, 36.9830440215066, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 13 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 3 Space 13,              !- Space or SpaceList Name
  52.8967846133112;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 13 DaylightingControls, !- Name
  Building Story 3 ThermalZone 13,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 13 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 13 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.433,                                  !- Fraction of Lights Controlled by Reference Point 1
  377;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 13 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 13,        !- Zone or Space Name
  33.6183087073974,                       !- X-Coordinate of Reference Point {m}
  32.4058722230579,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 13 Thermostat, !- Name
  Building Story 3 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 13 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 5, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 13,        !- Zone Name
  Building Story 3 ThermalZone 13 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 13 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 13 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 13 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 13 Inlet Node List, !- Name
  Building Story 3 ThermalZone 13 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 13 Return Node List, !- Name
  Building Story 3 ThermalZone 13 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 13 VAV Terminal, !- Name
  Building Story 3 ThermalZone 13 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 13 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 13 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 13 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 13 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 13 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 13 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 13 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 13 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 13 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 13 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 13 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 13,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 13 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 13 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 13 DSOA Space List, !- Name
  Building Story 3 Space 13,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 14,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 14,              !- Name
  Building Story 3 ThermalZone 14,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 14,        !- Zone Name
  Building Story 3 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 1 {m}
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 2 {m}
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 3 {m}
  31.8828694006391, 30.6791257842295, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 14,        !- Zone Name
  Building Story 3 Space 14,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8797447326954, 28.2092734384803, 10.8, !- X,Y,Z Vertex 1 {m}
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 2 {m}
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 3 {m}
  34.4998619185539, 27.6540059252523, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 416,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9050775651278, 28.2074274696422, 9.04922891452601, !- X,Y,Z Vertex 1 {m}
  26.9050775651278, 28.2074274696422, 7.962, !- X,Y,Z Vertex 2 {m}
  34.4745290861215, 27.6558518940904, 7.962, !- X,Y,Z Vertex 3 {m}
  34.4745290861215, 27.6558518940904, 9.04922891452601; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 14,        !- Zone Name
  Building Story 3 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2675948674447, 31.2385758468691, 10.8, !- X,Y,Z Vertex 1 {m}
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 2 {m}
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 3 {m}
  26.8797447326954, 28.2092734384803, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 14,        !- Zone Name
  Building Story 3 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.8828694006391, 30.6791257842295, 10.8, !- X,Y,Z Vertex 1 {m}
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 2 {m}
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 3 {m}
  24.2675948674447, 31.2385758468691, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 14,        !- Zone Name
  Building Story 3 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.4998619185539, 27.6540059252523, 10.8, !- X,Y,Z Vertex 1 {m}
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 2 {m}
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 3 {m}
  31.8828694006391, 30.6791257842295, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 14,        !- Zone Name
  Building Story 3 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.8828694006391, 30.6791257842295, 10.8, !- X,Y,Z Vertex 1 {m}
  24.2675948674447, 31.2385758468691, 10.8, !- X,Y,Z Vertex 2 {m}
  26.8797447326954, 28.2092734384803, 10.8, !- X,Y,Z Vertex 3 {m}
  34.4998619185539, 27.6540059252523, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 14 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 3 Space 14,              !- Space or SpaceList Name
  43.2062389773244;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 14 Thermostat, !- Name
  Building Story 3 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 14 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 6, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 14,        !- Zone Name
  Building Story 3 ThermalZone 14 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 14 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 14 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 14 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 14 Inlet Node List, !- Name
  Building Story 3 ThermalZone 14 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 14 Return Node List, !- Name
  Building Story 3 ThermalZone 14 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 14 VAV Terminal, !- Name
  Building Story 3 ThermalZone 14 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 14 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 14 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 14 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 14 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 14 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 14 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 14 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 14 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 14 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 14 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 14 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 14,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 14 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 14 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 14 DSOA Space List, !- Name
  Building Story 3 Space 14,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 15,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 15,              !- Name
  Building Story 3 ThermalZone 15,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 15,        !- Zone Name
  Building Story 3 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 1 {m}
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 2 {m}
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 3 {m}
  24.2675948674447, 31.2385758468691, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 15,        !- Zone Name
  Building Story 3 Space 15,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2050716995355, 5.88622020844164, 10.8, !- X,Y,Z Vertex 1 {m}
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 2 {m}
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 3 {m}
  26.8797447326954, 28.2092734384803, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 422,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.2069718652327, 5.91154903333193, 9.04445641568128, !- X,Y,Z Vertex 1 {m}
  25.2069718652327, 5.91154903333193, 7.962, !- X,Y,Z Vertex 2 {m}
  26.8778445669982, 28.18394461359, 7.962, !- X,Y,Z Vertex 3 {m}
  26.8778445669982, 28.18394461359, 9.04445641568128; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 15,        !- Zone Name
  Building Story 3 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5959901718845, 8.91816571950716, 10.8, !- X,Y,Z Vertex 1 {m}
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 2 {m}
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 3 {m}
  25.2050716995355, 5.88622020844164, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 15,        !- Zone Name
  Building Story 3 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2675948674447, 31.2385758468691, 10.8, !- X,Y,Z Vertex 1 {m}
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 2 {m}
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 3 {m}
  22.5959901718845, 8.91816571950716, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 15,        !- Zone Name
  Building Story 3 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8797447326954, 28.2092734384803, 10.8, !- X,Y,Z Vertex 1 {m}
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 2 {m}
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 3 {m}
  24.2675948674447, 31.2385758468691, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 15,        !- Zone Name
  Building Story 3 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2675948674447, 31.2385758468691, 10.8, !- X,Y,Z Vertex 1 {m}
  22.5959901718845, 8.91816571950716, 10.8, !- X,Y,Z Vertex 2 {m}
  25.2050716995355, 5.88622020844164, 10.8, !- X,Y,Z Vertex 3 {m}
  26.8797447326954, 28.2092734384803, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 15 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 3 Space 15,              !- Space or SpaceList Name
  126.688235645319;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 15 DaylightingControls, !- Name
  Building Story 3 ThermalZone 15,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 15 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 15 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.438,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 15 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.104,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 15 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 15,        !- Zone or Space Name
  24.8284781784551,                       !- X-Coordinate of Reference Point {m}
  17.1388157232778,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 15 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 15,        !- Zone or Space Name
  23.5961552614363,                       !- X-Coordinate of Reference Point {m}
  17.2312644549101,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 15 Thermostat, !- Name
  Building Story 3 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 15 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 7, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 15,        !- Zone Name
  Building Story 3 ThermalZone 15 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 15 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 15 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 15 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 15 Inlet Node List, !- Name
  Building Story 3 ThermalZone 15 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 15 Return Node List, !- Name
  Building Story 3 ThermalZone 15 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 15 VAV Terminal, !- Name
  Building Story 3 ThermalZone 15 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 15 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 15 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 15 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 15 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 15 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 15 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 15 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 15 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 15 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 15 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 15 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 15,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 15 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 15 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 15 DSOA Space List, !- Name
  Building Story 3 Space 15,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 16,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 16,              !- Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 1 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 2 {m}
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 3 {m}
  22.5959901718845, 8.91816571950716, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.09130507250666e-11, 7.77419539128788, 10.8, !- X,Y,Z Vertex 1 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 2 {m}
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 3 {m}
  25.2050716995355, 5.88622020844164, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 428,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253290426609054, 7.77229813011592, 9.04417499532679, !- X,Y,Z Vertex 1 {m}
  0.0253290426609054, 7.77229813011592, 7.962, !- X,Y,Z Vertex 2 {m}
  25.1797426569155, 5.8881174696136, 7.962, !- X,Y,Z Vertex 3 {m}
  25.1797426569155, 5.8881174696136, 9.04417499532679; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03051828589705, 10.384934543155, 10.8, !- X,Y,Z Vertex 1 {m}
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 2 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 3 {m}
  4.09130507250666e-11, 7.77419539128788, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5959901718845, 8.91816571950716, 10.8, !- X,Y,Z Vertex 1 {m}
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 2 {m}
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 3 {m}
  3.03051828589705, 10.384934543155, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2050716995355, 5.88622020844164, 10.8, !- X,Y,Z Vertex 1 {m}
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 2 {m}
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 3 {m}
  22.5959901718845, 8.91816571950716, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5959901718845, 8.91816571950716, 10.8, !- X,Y,Z Vertex 1 {m}
  3.03051828589705, 10.384934543155, 10.8, !- X,Y,Z Vertex 2 {m}
  4.09130507250666e-11, 7.77419539128788, 10.8, !- X,Y,Z Vertex 3 {m}
  25.2050716995355, 5.88622020844164, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 16 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 3 Space 16,              !- Space or SpaceList Name
  127.019936039831;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 16 DaylightingControls, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 16 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 16 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.463,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 16 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.102,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 16 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or Space Name
  12.6934516712264,                       !- X-Coordinate of Reference Point {m}
  8.04396305405906,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 16 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or Space Name
  12.7857450051106,                       !- X-Coordinate of Reference Point {m}
  9.27610853937752,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 16 Thermostat, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 16 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 8, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 ThermalZone 16 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 16 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 16 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 16 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 16 Inlet Node List, !- Name
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 16 Return Node List, !- Name
  Building Story 3 ThermalZone 16 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 16 VAV Terminal, !- Name
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 16 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 16 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 16 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 16 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 16 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 16 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 16 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 16 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 16 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 16 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 16 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 16,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 16 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 16 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 16 DSOA Space List, !- Name
  Building Story 3 Space 16,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 17,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 17,              !- Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 1 {m}
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 2 {m}
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 3 {m}
  3.03051828589705, 10.384934543155, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25606343177731, 24.7663657585756, 10.8, !- X,Y,Z Vertex 1 {m}
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 2 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 3 {m}
  4.09130507250666e-11, 7.77419539128788, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 434,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.25419096926342, 24.7410348706296, 9.04522962489841, !- X,Y,Z Vertex 1 {m}
  1.25419096926342, 24.7410348706296, 7.962, !- X,Y,Z Vertex 2 {m}
  0.00187246255480522, 7.7995262792339, 7.962, !- X,Y,Z Vertex 3 {m}
  0.00187246255480522, 7.7995262792339, 9.04522962489841; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8686445251012, 21.7374352491703, 10.8, !- X,Y,Z Vertex 1 {m}
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 2 {m}
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 3 {m}
  1.25606343177731, 24.7663657585756, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03051828589705, 10.384934543155, 10.8, !- X,Y,Z Vertex 1 {m}
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 2 {m}
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 3 {m}
  3.8686445251012, 21.7374352491703, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.09130507250666e-11, 7.77419539128788, 10.8, !- X,Y,Z Vertex 1 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 2 {m}
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 3 {m}
  3.03051828589705, 10.384934543155, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03051828589705, 10.384934543155, 10.8, !- X,Y,Z Vertex 1 {m}
  3.8686445251012, 21.7374352491703, 10.8, !- X,Y,Z Vertex 2 {m}
  1.25606343177731, 24.7663657585756, 10.8, !- X,Y,Z Vertex 3 {m}
  4.09130507250666e-11, 7.77419539128788, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 17 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 3 Space 17,              !- Space or SpaceList Name
  80.4137838791257;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 17 DaylightingControls, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 17 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 17 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.474,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 17 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.097,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 17 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or Space Name
  1.84256955880563,                       !- X-Coordinate of Reference Point {m}
  16.1805017804666,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 17 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or Space Name
  3.07550949023088,                       !- X-Coordinate of Reference Point {m}
  16.0893627012367,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 17 Thermostat, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 17 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 9, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 ThermalZone 17 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 17 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 17 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 17 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 17 Inlet Node List, !- Name
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 17 Return Node List, !- Name
  Building Story 3 ThermalZone 17 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 17 VAV Terminal, !- Name
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 17 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 17 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 17 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 17 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 17 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 17 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 17 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 17 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 17 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 17 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 17 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 17,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 17 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 17 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 17 DSOA Space List, !- Name
  Building Story 3 Space 17,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 18,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 18,              !- Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 1 {m}
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 2 {m}
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 3 {m}
  3.8686445251012, 21.7374352491703, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28516835612633, 24.3221295503689, 10.8, !- X,Y,Z Vertex 1 {m}
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 2 {m}
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 3 {m}
  1.25606343177731, 24.7663657585756, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 440,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.25983702532524, 24.323996012221, 9.05115216240714, !- X,Y,Z Vertex 1 {m}
  7.25983702532524, 24.323996012221, 7.962, !- X,Y,Z Vertex 2 {m}
  1.2813947625784, 24.7644992967234, 7.962, !- X,Y,Z Vertex 3 {m}
  1.2813947625784, 24.7644992967234, 9.05115216240714; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90053398589424, 21.2956030557503, 10.8, !- X,Y,Z Vertex 1 {m}
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 2 {m}
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 3 {m}
  7.28516835612633, 24.3221295503689, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8686445251012, 21.7374352491703, 10.8, !- X,Y,Z Vertex 1 {m}
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 2 {m}
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25606343177731, 24.7663657585756, 10.8, !- X,Y,Z Vertex 1 {m}
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 2 {m}
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 3 {m}
  3.8686445251012, 21.7374352491703, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8686445251012, 21.7374352491703, 10.8, !- X,Y,Z Vertex 1 {m}
  9.90053398589424, 21.2956030557503, 10.8, !- X,Y,Z Vertex 2 {m}
  7.28516835612633, 24.3221295503689, 10.8, !- X,Y,Z Vertex 3 {m}
  1.25606343177731, 24.7663657585756, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 18 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 3 Space 18,              !- Space or SpaceList Name
  34.201257264141;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 18 Thermostat, !- Name
  Building Story 3 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 18 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 10, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 ThermalZone 18 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 18 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 18 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 18 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 18 Inlet Node List, !- Name
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 18 Return Node List, !- Name
  Building Story 3 ThermalZone 18 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 18 VAV Terminal, !- Name
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 18 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 18 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 18 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 18 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 18 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 18 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 18 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 18 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 18 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 18 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 18 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 18,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 18 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 18 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 18 DSOA Space List, !- Name
  Building Story 3 Space 18,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 19,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 19,              !- Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 1 {m}
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37373932781371, 39.4262824327888, 10.8, !- X,Y,Z Vertex 1 {m}
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 2 {m}
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 3 {m}
  7.28516835612633, 24.3221295503689, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 446,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.37191346097773, 39.4009481435685, 9.04563517599054, !- X,Y,Z Vertex 1 {m}
  8.37191346097773, 39.4009481435685, 7.962, !- X,Y,Z Vertex 2 {m}
  7.28699422296231, 24.3474638395892, 7.962, !- X,Y,Z Vertex 3 {m}
  7.28699422296231, 24.3474638395892, 9.04563517599054; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4232468194745, 42.0148156194226, 10.8, !- X,Y,Z Vertex 1 {m}
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 2 {m}
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 3 {m}
  8.37373932781371, 39.4262824327888, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90053398589424, 21.2956030557503, 10.8, !- X,Y,Z Vertex 1 {m}
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 3 {m}
  11.4232468194745, 42.0148156194226, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28516835612633, 24.3221295503689, 10.8, !- X,Y,Z Vertex 1 {m}
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 2 {m}
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90053398589424, 21.2956030557503, 10.8, !- X,Y,Z Vertex 1 {m}
  11.4232468194745, 42.0148156194226, 10.8, !- X,Y,Z Vertex 2 {m}
  8.37373932781371, 39.4262824327888, 10.8, !- X,Y,Z Vertex 3 {m}
  7.28516835612633, 24.3221295503689, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 19 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 3 Space 19,              !- Space or SpaceList Name
  102.039272433321;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 19 DaylightingControls, !- Name
  Building Story 3 ThermalZone 19,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 19 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 19 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.406,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 19 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.106,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 19 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 19,        !- Zone or Space Name
  9.04442173672717,                       !- X-Coordinate of Reference Point {m}
  31.7866420750811,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 19 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 19,        !- Zone or Space Name
  10.2777982359503,                       !- X-Coordinate of Reference Point {m}
  31.6977514325759,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 19 Thermostat, !- Name
  Building Story 3 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 19 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 11, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 ThermalZone 19 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 19 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 19 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 19 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 19 Inlet Node List, !- Name
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 19 Return Node List, !- Name
  Building Story 3 ThermalZone 19 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 19 VAV Terminal, !- Name
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 19 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 19 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 19 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 19 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 19 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 19 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 19 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 19 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 19 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 19 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 19 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 19,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 19 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 19 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 19 DSOA Space List, !- Name
  Building Story 3 Space 19,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 2,               !- Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.184161479538, 56.5296089618573, 7.2, !- X,Y,Z Vertex 1 {m}
  47.5627325433412, 55.7522446850886, 7.2, !- X,Y,Z Vertex 2 {m}
  44.5260753030826, 53.1486485556582, 7.2, !- X,Y,Z Vertex 3 {m}
  40.8131180520226, 53.5148805594982, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5627325433412, 55.7522446850886, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5627325433412, 55.7522446850886, 7.2, !- X,Y,Z Vertex 2 {m}
  38.184161479538, 56.5296089618573, 7.2, !- X,Y,Z Vertex 3 {m}
  38.184161479538, 56.5296089618573, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 344,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5374193491419, 55.7543428269876, 9.04786158059177, !- X,Y,Z Vertex 1 {m}
  47.5374193491419, 55.7543428269876, 7.962, !- X,Y,Z Vertex 2 {m}
  38.2094746737373, 56.5275108199583, 7.962, !- X,Y,Z Vertex 3 {m}
  38.2094746737373, 56.5275108199583, 9.04786158059177; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5260753030826, 53.1486485556582, 10.8, !- X,Y,Z Vertex 1 {m}
  44.5260753030826, 53.1486485556582, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5627325433412, 55.7522446850886, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5627325433412, 55.7522446850886, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8131180520226, 53.5148805594982, 10.8, !- X,Y,Z Vertex 1 {m}
  40.8131180520226, 53.5148805594982, 7.2, !- X,Y,Z Vertex 2 {m}
  44.5260753030826, 53.1486485556582, 7.2, !- X,Y,Z Vertex 3 {m}
  44.5260753030826, 53.1486485556582, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.184161479538, 56.5296089618573, 10.8, !- X,Y,Z Vertex 1 {m}
  38.184161479538, 56.5296089618573, 7.2, !- X,Y,Z Vertex 2 {m}
  40.8131180520226, 53.5148805594982, 7.2, !- X,Y,Z Vertex 3 {m}
  40.8131180520226, 53.5148805594982, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8131180520226, 53.5148805594982, 10.8, !- X,Y,Z Vertex 1 {m}
  44.5260753030826, 53.1486485556582, 10.8, !- X,Y,Z Vertex 2 {m}
  47.5627325433412, 55.7522446850886, 10.8, !- X,Y,Z Vertex 3 {m}
  38.184161479538, 56.5296089618573, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  37.0093498286404;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 2 Thermostat, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 12, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 2 Inlet Node List, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 2 Return Node List, !- Name
  Building Story 3 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 2 DSOA Space List, !- Name
  Building Story 3 Space 2,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 20,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 20,              !- Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 1 {m}
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 2 {m}
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 3 {m}
  11.4232468194745, 42.0148156194226, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94535474113712, 39.6483999211198, 10.8, !- X,Y,Z Vertex 1 {m}
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 2 {m}
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 3 {m}
  8.37373932781371, 39.4262824327888, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 452,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.97064915190612, 39.6460863127154, 9.06497755259812, !- X,Y,Z Vertex 1 {m}
  5.97064915190612, 39.6460863127154, 7.962, !- X,Y,Z Vertex 2 {m}
  8.34844491704471, 39.4285960411932, 7.962, !- X,Y,Z Vertex 3 {m}
  8.34844491704471, 39.4285960411932, 9.06497755259812; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00036546796038, 42.2304358346955, 10.8, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 2 {m}
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 3 {m}
  5.94535474113712, 39.6483999211198, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4232468194745, 42.0148156194226, 10.8, !- X,Y,Z Vertex 1 {m}
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 2 {m}
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 3 {m}
  9.00036546796038, 42.2304358346955, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37373932781371, 39.4262824327888, 10.8, !- X,Y,Z Vertex 1 {m}
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 3 {m}
  11.4232468194745, 42.0148156194226, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4232468194745, 42.0148156194226, 10.8, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 10.8, !- X,Y,Z Vertex 2 {m}
  5.94535474113712, 39.6483999211198, 10.8, !- X,Y,Z Vertex 3 {m}
  8.37373932781371, 39.4262824327888, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 20 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 3 Space 20,              !- Space or SpaceList Name
  13.8779917717375;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 20 Thermostat, !- Name
  Building Story 3 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 20 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 13, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 ThermalZone 20 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 20 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 20 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 20 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 20 Inlet Node List, !- Name
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 20 Return Node List, !- Name
  Building Story 3 ThermalZone 20 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 20 VAV Terminal, !- Name
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 20 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 20 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 20 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 20 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 20 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 20 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 20 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 20 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 20 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 20 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 20 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 20,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 20 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 20 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 20 DSOA Space List, !- Name
  Building Story 3 Space 20,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 21,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 21,              !- Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 1 {m}
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 2 {m}
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 3 {m}
  9.00036546796038, 42.2304358346955, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28513540313082, 57.1958719648602, 10.8, !- X,Y,Z Vertex 1 {m}
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 2 {m}
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 3 {m}
  5.94535474113712, 39.6483999211198, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 458,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.28320169618249, 57.1705456785663, 9.04512655557114, !- X,Y,Z Vertex 1 {m}
  7.28320169618249, 57.1705456785663, 7.962, !- X,Y,Z Vertex 2 {m}
  5.94728844808545, 39.6737262074136, 7.962, !- X,Y,Z Vertex 3 {m}
  5.94728844808545, 39.6737262074136, 9.04512655557114; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 10.8, !- X,Y,Z Vertex 1 {m}
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 2 {m}
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 3 {m}
  7.28513540313082, 57.1958719648602, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00036546796038, 42.2304358346955, 10.8, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 2 {m}
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 3 {m}
  9.89647071185512, 54.1658673600106, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94535474113712, 39.6483999211198, 10.8, !- X,Y,Z Vertex 1 {m}
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 2 {m}
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 3 {m}
  9.00036546796038, 42.2304358346955, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00036546796038, 42.2304358346955, 10.8, !- X,Y,Z Vertex 1 {m}
  9.89647071185512, 54.1658673600106, 10.8, !- X,Y,Z Vertex 2 {m}
  7.28513540313082, 57.1958719648602, 10.8, !- X,Y,Z Vertex 3 {m}
  5.94535474113712, 39.6483999211198, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 21 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 3 Space 21,              !- Space or SpaceList Name
  84.0309703190237;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 21 DaylightingControls, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 21 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 21 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.471,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 21 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.098,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 21 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or Space Name
  7.8294944516833,                        !- X-Coordinate of Reference Point {m}
  48.3294258458601,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 21 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or Space Name
  9.06214154910459,                       !- X-Coordinate of Reference Point {m}
  48.2353110502889,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 21 Thermostat, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 21 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 14, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 ThermalZone 21 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 21 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 21 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 21 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 21 Inlet Node List, !- Name
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 21 Return Node List, !- Name
  Building Story 3 ThermalZone 21 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 21 VAV Terminal, !- Name
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 21 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 21 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 21 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 21 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 21 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 21 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 21 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 21 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 21 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 21 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 21 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 21,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 21 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 21 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 21 DSOA Space List, !- Name
  Building Story 3 Space 21,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 22,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 22,              !- Name
  Building Story 3 ThermalZone 22,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 22,        !- Zone Name
  Building Story 3 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1004324336152, 54.9747693181365, 7.2, !- X,Y,Z Vertex 2 {m}
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 3 {m}
  9.89647071185512, 54.1658673600106, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 22,        !- Zone Name
  Building Story 3 Space 22,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1004324336152, 54.9747693181365, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1004324336152, 54.9747693181365, 7.2, !- X,Y,Z Vertex 2 {m}
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 3 {m}
  7.28513540313082, 57.1958719648602, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 464,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0750981570248, 54.9765953602068, 9.04377873226961, !- X,Y,Z Vertex 1 {m}
  38.0750981570248, 54.9765953602068, 7.962, !- X,Y,Z Vertex 2 {m}
  7.31046967972118, 57.1940459227898, 7.962, !- X,Y,Z Vertex 3 {m}
  7.31046967972118, 57.1940459227898, 9.04377873226961; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 22,        !- Zone Name
  Building Story 3 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7455472410576, 51.9742080947237, 10.8, !- X,Y,Z Vertex 1 {m}
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1004324336152, 54.9747693181365, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1004324336152, 54.9747693181365, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 22,        !- Zone Name
  Building Story 3 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 10.8, !- X,Y,Z Vertex 1 {m}
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 2 {m}
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 3 {m}
  40.7455472410576, 51.9742080947237, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 22,        !- Zone Name
  Building Story 3 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28513540313082, 57.1958719648602, 10.8, !- X,Y,Z Vertex 1 {m}
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 2 {m}
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 3 {m}
  9.89647071185512, 54.1658673600106, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 22,        !- Zone Name
  Building Story 3 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 10.8, !- X,Y,Z Vertex 1 {m}
  40.7455472410576, 51.9742080947237, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1004324336152, 54.9747693181365, 10.8, !- X,Y,Z Vertex 3 {m}
  7.28513540313082, 57.1958719648602, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 22 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 22,        !- Zone or ZoneList Name
  Building Story 3 Space 22,              !- Space or SpaceList Name
  174.337800572626;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 22 DaylightingControls, !- Name
  Building Story 3 ThermalZone 22,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 22 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 22 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.441,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 22 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.106,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 22 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 22,        !- Zone or Space Name
  22.60529968325,                         !- X-Coordinate of Reference Point {m}
  54.8715754349101,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 22 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 22,        !- Zone or Space Name
  22.5164899294129,                       !- X-Coordinate of Reference Point {m}
  53.6394401494341,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 22 Thermostat, !- Name
  Building Story 3 ThermalZone 22,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 22 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 15, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 22,        !- Zone Name
  Building Story 3 ThermalZone 22 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 22 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 22 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 22 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 22 Inlet Node List, !- Name
  Building Story 3 ThermalZone 22 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 22 Return Node List, !- Name
  Building Story 3 ThermalZone 22 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 22 VAV Terminal, !- Name
  Building Story 3 ThermalZone 22 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 22 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 22 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 22 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 22 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 22 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 22 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 22 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 22 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 22 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 22 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 22 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 22 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 22 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 22,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 22 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 22 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 22 DSOA Space List, !- Name
  Building Story 3 Space 22,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 3,               !- Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5627325433412, 55.7522446850886, 7.2, !- X,Y,Z Vertex 1 {m}
  47.311544064284, 52.1983248730617, 7.2, !- X,Y,Z Vertex 2 {m}
  44.2912496422087, 49.5757647490645, 7.2, !- X,Y,Z Vertex 3 {m}
  44.5260753030826, 53.1486485556582, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.311544064284, 52.1983248730617, 10.8, !- X,Y,Z Vertex 1 {m}
  47.311544064284, 52.1983248730617, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5627325433412, 55.7522446850886, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5627325433412, 55.7522446850886, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 350,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3133348504752, 52.2236616661662, 9.05762193165364, !- X,Y,Z Vertex 1 {m}
  47.3133348504752, 52.2236616661662, 7.962, !- X,Y,Z Vertex 2 {m}
  47.56094175715, 55.7269078919842, 7.962, !- X,Y,Z Vertex 3 {m}
  47.56094175715, 55.7269078919842, 9.05762193165364; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2912496422087, 49.5757647490645, 10.8, !- X,Y,Z Vertex 1 {m}
  44.2912496422087, 49.5757647490645, 7.2, !- X,Y,Z Vertex 2 {m}
  47.311544064284, 52.1983248730617, 7.2, !- X,Y,Z Vertex 3 {m}
  47.311544064284, 52.1983248730617, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5260753030826, 53.1486485556582, 10.8, !- X,Y,Z Vertex 1 {m}
  44.5260753030826, 53.1486485556582, 7.2, !- X,Y,Z Vertex 2 {m}
  44.2912496422087, 49.5757647490645, 7.2, !- X,Y,Z Vertex 3 {m}
  44.2912496422087, 49.5757647490645, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5627325433412, 55.7522446850886, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5627325433412, 55.7522446850886, 7.2, !- X,Y,Z Vertex 2 {m}
  44.5260753030826, 53.1486485556582, 7.2, !- X,Y,Z Vertex 3 {m}
  44.5260753030826, 53.1486485556582, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5260753030826, 53.1486485556582, 10.8, !- X,Y,Z Vertex 1 {m}
  44.2912496422087, 49.5757647490645, 10.8, !- X,Y,Z Vertex 2 {m}
  47.311544064284, 52.1983248730617, 10.8, !- X,Y,Z Vertex 3 {m}
  47.5627325433412, 55.7522446850886, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  20.3133595941381;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 3 Thermostat, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 16, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 3 Inlet Node List, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 3 Return Node List, !- Name
  Building Story 3 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 3 DSOA Space List, !- Name
  Building Story 3 Space 3,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 4,               !- Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.311544064284, 52.1983248730617, 7.2, !- X,Y,Z Vertex 1 {m}
  71.0092009944583, 50.5326186396384, 7.2, !- X,Y,Z Vertex 2 {m}
  73.6317660173206, 47.512328471317, 7.2, !- X,Y,Z Vertex 3 {m}
  44.2912496422087, 49.5757647490645, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0092009944583, 50.5326186396384, 10.8, !- X,Y,Z Vertex 1 {m}
  71.0092009944583, 50.5326186396384, 7.2, !- X,Y,Z Vertex 2 {m}
  47.311544064284, 52.1983248730617, 7.2, !- X,Y,Z Vertex 3 {m}
  47.311544064284, 52.1983248730617, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 356,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.9838635094359, 50.534399609245, 9.04431441660254, !- X,Y,Z Vertex 1 {m}
  70.9838635094359, 50.534399609245, 7.962, !- X,Y,Z Vertex 2 {m}
  47.3368815493064, 52.1965439034551, 7.962, !- X,Y,Z Vertex 3 {m}
  47.3368815493064, 52.1965439034551, 9.04431441660254; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.6317660173206, 47.512328471317, 10.8, !- X,Y,Z Vertex 1 {m}
  73.6317660173206, 47.512328471317, 7.2, !- X,Y,Z Vertex 2 {m}
  71.0092009944583, 50.5326186396384, 7.2, !- X,Y,Z Vertex 3 {m}
  71.0092009944583, 50.5326186396384, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2912496422087, 49.5757647490645, 10.8, !- X,Y,Z Vertex 1 {m}
  44.2912496422087, 49.5757647490645, 7.2, !- X,Y,Z Vertex 2 {m}
  73.6317660173206, 47.512328471317, 7.2, !- X,Y,Z Vertex 3 {m}
  73.6317660173206, 47.512328471317, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.311544064284, 52.1983248730617, 10.8, !- X,Y,Z Vertex 1 {m}
  47.311544064284, 52.1983248730617, 7.2, !- X,Y,Z Vertex 2 {m}
  44.2912496422087, 49.5757647490645, 7.2, !- X,Y,Z Vertex 3 {m}
  44.2912496422087, 49.5757647490645, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2912496422087, 49.5757647490645, 10.8, !- X,Y,Z Vertex 1 {m}
  73.6317660173206, 47.512328471317, 10.8, !- X,Y,Z Vertex 2 {m}
  71.0092009944583, 50.5326186396384, 10.8, !- X,Y,Z Vertex 3 {m}
  47.311544064284, 52.1983248730617, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  150.384830675163;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 4 DaylightingControls, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.419,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.107,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 4 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or Space Name
  59.0750228904778,                       !- X-Coordinate of Reference Point {m}
  50.1512201548228,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 4 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or Space Name
  58.9883800752377,                       !- X-Coordinate of Reference Point {m}
  48.9185708017573,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 4 Thermostat, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 17, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 4 Inlet Node List, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 4 Return Node List, !- Name
  Building Story 3 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 4 DSOA Space List, !- Name
  Building Story 3 Space 4,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 5,               !- Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0092009944583, 50.5326186396384, 7.2, !- X,Y,Z Vertex 1 {m}
  71.2603779443456, 54.0865392612873, 7.2, !- X,Y,Z Vertex 2 {m}
  73.8668479955755, 51.0523484511961, 7.2, !- X,Y,Z Vertex 3 {m}
  73.6317660173206, 47.512328471317, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.2603779443456, 54.0865392612873, 10.8, !- X,Y,Z Vertex 1 {m}
  71.2603779443456, 54.0865392612873, 7.2, !- X,Y,Z Vertex 2 {m}
  71.0092009944583, 50.5326186396384, 7.2, !- X,Y,Z Vertex 3 {m}
  71.0092009944583, 50.5326186396384, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 362,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.2585872403461, 54.0612024623737, 9.05762193167686, !- X,Y,Z Vertex 1 {m}
  71.2585872403461, 54.0612024623737, 7.962, !- X,Y,Z Vertex 2 {m}
  71.0109916984578, 50.557955438552, 7.962, !- X,Y,Z Vertex 3 {m}
  71.0109916984578, 50.557955438552, 9.05762193167686; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8668479955755, 51.0523484511961, 10.8, !- X,Y,Z Vertex 1 {m}
  73.8668479955755, 51.0523484511961, 7.2, !- X,Y,Z Vertex 2 {m}
  71.2603779443456, 54.0865392612873, 7.2, !- X,Y,Z Vertex 3 {m}
  71.2603779443456, 54.0865392612873, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.6317660173206, 47.512328471317, 10.8, !- X,Y,Z Vertex 1 {m}
  73.6317660173206, 47.512328471317, 7.2, !- X,Y,Z Vertex 2 {m}
  73.8668479955755, 51.0523484511961, 7.2, !- X,Y,Z Vertex 3 {m}
  73.8668479955755, 51.0523484511961, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0092009944583, 50.5326186396384, 10.8, !- X,Y,Z Vertex 1 {m}
  71.0092009944583, 50.5326186396384, 7.2, !- X,Y,Z Vertex 2 {m}
  73.6317660173206, 47.512328471317, 7.2, !- X,Y,Z Vertex 3 {m}
  73.6317660173206, 47.512328471317, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.6317660173206, 47.512328471317, 10.8, !- X,Y,Z Vertex 1 {m}
  73.8668479955755, 51.0523484511961, 10.8, !- X,Y,Z Vertex 2 {m}
  71.2603779443456, 54.0865392612873, 10.8, !- X,Y,Z Vertex 3 {m}
  71.0092009944583, 50.5326186396384, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 3 Space 5,               !- Space or SpaceList Name
  20.0192548249684;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 5 Thermostat, !- Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 18, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 18, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 5 Inlet Node List, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 5 Return Node List, !- Name
  Building Story 3 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 5 DSOA Space List, !- Name
  Building Story 3 Space 5,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 6,               !- Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.2603779443456, 54.0865392612873, 7.2, !- X,Y,Z Vertex 1 {m}
  82.2299643892282, 53.1981755551215, 7.2, !- X,Y,Z Vertex 2 {m}
  79.1894710328969, 50.5990602921704, 7.2, !- X,Y,Z Vertex 3 {m}
  73.8668479955755, 51.0523484511961, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.2299643892282, 53.1981755551215, 10.8, !- X,Y,Z Vertex 1 {m}
  82.2299643892282, 53.1981755551215, 7.2, !- X,Y,Z Vertex 2 {m}
  71.2603779443456, 54.0865392612873, 7.2, !- X,Y,Z Vertex 3 {m}
  71.2603779443456, 54.0865392612873, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 368,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.2046472740479, 53.2002258426491, 9.04700826157264, !- X,Y,Z Vertex 1 {m}
  82.2046472740479, 53.2002258426491, 7.962, !- X,Y,Z Vertex 2 {m}
  71.2856950595259, 54.0844889737597, 7.962, !- X,Y,Z Vertex 3 {m}
  71.2856950595259, 54.0844889737597, 9.04700826157264; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.1894710328969, 50.5990602921704, 10.8, !- X,Y,Z Vertex 1 {m}
  79.1894710328969, 50.5990602921704, 7.2, !- X,Y,Z Vertex 2 {m}
  82.2299643892282, 53.1981755551215, 7.2, !- X,Y,Z Vertex 3 {m}
  82.2299643892282, 53.1981755551215, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8668479955755, 51.0523484511961, 10.8, !- X,Y,Z Vertex 1 {m}
  73.8668479955755, 51.0523484511961, 7.2, !- X,Y,Z Vertex 2 {m}
  79.1894710328969, 50.5990602921704, 7.2, !- X,Y,Z Vertex 3 {m}
  79.1894710328969, 50.5990602921704, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.2603779443456, 54.0865392612873, 10.8, !- X,Y,Z Vertex 1 {m}
  71.2603779443456, 54.0865392612873, 7.2, !- X,Y,Z Vertex 2 {m}
  73.8668479955755, 51.0523484511961, 7.2, !- X,Y,Z Vertex 3 {m}
  73.8668479955755, 51.0523484511961, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8668479955755, 51.0523484511961, 10.8, !- X,Y,Z Vertex 1 {m}
  79.1894710328969, 50.5990602921704, 10.8, !- X,Y,Z Vertex 2 {m}
  82.2299643892282, 53.1981755551215, 10.8, !- X,Y,Z Vertex 3 {m}
  71.2603779443456, 54.0865392612873, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 3 Space 6,               !- Space or SpaceList Name
  46.1806553981015;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 6 DaylightingControls, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 6 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 6 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.498,                                  !- Fraction of Lights Controlled by Reference Point 1
  377;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 6 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or Space Name
  76.6467714549213,                       !- X-Coordinate of Reference Point {m}
  52.4273098573308,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 6 Thermostat, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 19, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 19, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 6 Inlet Node List, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 6 Return Node List, !- Name
  Building Story 3 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 6 DSOA Space List, !- Name
  Building Story 3 Space 6,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 7,               !- Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.2299643892282, 53.1981755551215, 7.2, !- X,Y,Z Vertex 1 {m}
  78.2111496117435, 0.00042083002060167, 7.2, !- X,Y,Z Vertex 2 {m}
  75.6010017075563, 3.03144836507649, 7.2, !- X,Y,Z Vertex 3 {m}
  79.1894710328969, 50.5990602921704, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.2111496117435, 0.00042083002060167, 10.8, !- X,Y,Z Vertex 1 {m}
  78.2111496117435, 0.00042083002060167, 7.2, !- X,Y,Z Vertex 2 {m}
  82.2299643892282, 53.1981755551215, 7.2, !- X,Y,Z Vertex 3 {m}
  82.2299643892282, 53.1981755551215, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 374,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.2130629980593, 0.0257486596316539, 9.04302937155407, !- X,Y,Z Vertex 1 {m}
  78.2130629980593, 0.0257486596316539, 7.962, !- X,Y,Z Vertex 2 {m}
  82.2280510029124, 53.1728477255104, 7.962, !- X,Y,Z Vertex 3 {m}
  82.2280510029124, 53.1728477255104, 9.04302937155407; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.6010017075563, 3.03144836507649, 10.8, !- X,Y,Z Vertex 1 {m}
  75.6010017075563, 3.03144836507649, 7.2, !- X,Y,Z Vertex 2 {m}
  78.2111496117435, 0.00042083002060167, 7.2, !- X,Y,Z Vertex 3 {m}
  78.2111496117435, 0.00042083002060167, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.1894710328969, 50.5990602921704, 10.8, !- X,Y,Z Vertex 1 {m}
  79.1894710328969, 50.5990602921704, 7.2, !- X,Y,Z Vertex 2 {m}
  75.6010017075563, 3.03144836507649, 7.2, !- X,Y,Z Vertex 3 {m}
  75.6010017075563, 3.03144836507649, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.2299643892282, 53.1981755551215, 10.8, !- X,Y,Z Vertex 1 {m}
  82.2299643892282, 53.1981755551215, 7.2, !- X,Y,Z Vertex 2 {m}
  79.1894710328969, 50.5990602921704, 7.2, !- X,Y,Z Vertex 3 {m}
  79.1894710328969, 50.5990602921704, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.1894710328969, 50.5990602921704, 10.8, !- X,Y,Z Vertex 1 {m}
  75.6010017075563, 3.03144836507649, 10.8, !- X,Y,Z Vertex 2 {m}
  78.2111496117435, 0.00042083002060167, 10.8, !- X,Y,Z Vertex 3 {m}
  82.2299643892282, 53.1981755551215, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 3 Space 7,               !- Space or SpaceList Name
  286.337308898782;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 7 DaylightingControls, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 7 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 7 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.451,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 7 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.108,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 7 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or Space Name
  79.007613836392,                        !- X-Coordinate of Reference Point {m}
  26.6909297649428,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 7 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or Space Name
  77.7762927455694,                       !- X-Coordinate of Reference Point {m}
  26.7839496944718,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 7 Thermostat, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 20, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 20, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 7 Inlet Node List, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 7 Return Node List, !- Name
  Building Story 3 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 7 DSOA Space List, !- Name
  Building Story 3 Space 7,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 8,               !- Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.2111496117435, 0.00042083002060167, 7.2, !- X,Y,Z Vertex 1 {m}
  66.1528914782785, 0.888780539009453, 7.2, !- X,Y,Z Vertex 2 {m}
  69.1831275408853, 3.49984725682368, 7.2, !- X,Y,Z Vertex 3 {m}
  75.6010017075563, 3.03144836507649, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1528914782785, 0.888780539009453, 10.8, !- X,Y,Z Vertex 1 {m}
  66.1528914782785, 0.888780539009453, 7.2, !- X,Y,Z Vertex 2 {m}
  78.2111496117435, 0.00042083002060167, 7.2, !- X,Y,Z Vertex 3 {m}
  78.2111496117435, 0.00042083002060167, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 380,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.1782228269776, 0.886914320082178, 9.04655675855182, !- X,Y,Z Vertex 1 {m}
  66.1782228269776, 0.886914320082178, 7.962, !- X,Y,Z Vertex 2 {m}
  78.1858182630444, 0.00228704894787413, 7.962, !- X,Y,Z Vertex 3 {m}
  78.1858182630444, 0.00228704894787413, 9.04655675855182; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.1831275408853, 3.49984725682368, 10.8, !- X,Y,Z Vertex 1 {m}
  69.1831275408853, 3.49984725682368, 7.2, !- X,Y,Z Vertex 2 {m}
  66.1528914782785, 0.888780539009453, 7.2, !- X,Y,Z Vertex 3 {m}
  66.1528914782785, 0.888780539009453, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.6010017075563, 3.03144836507649, 10.8, !- X,Y,Z Vertex 1 {m}
  75.6010017075563, 3.03144836507649, 7.2, !- X,Y,Z Vertex 2 {m}
  69.1831275408853, 3.49984725682368, 7.2, !- X,Y,Z Vertex 3 {m}
  69.1831275408853, 3.49984725682368, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.2111496117435, 0.00042083002060167, 10.8, !- X,Y,Z Vertex 1 {m}
  78.2111496117435, 0.00042083002060167, 7.2, !- X,Y,Z Vertex 2 {m}
  75.6010017075563, 3.03144836507649, 7.2, !- X,Y,Z Vertex 3 {m}
  75.6010017075563, 3.03144836507649, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.6010017075563, 3.03144836507649, 10.8, !- X,Y,Z Vertex 1 {m}
  69.1831275408853, 3.49984725682368, 10.8, !- X,Y,Z Vertex 2 {m}
  66.1528914782785, 0.888780539009453, 10.8, !- X,Y,Z Vertex 3 {m}
  78.2111496117435, 0.00042083002060167, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 8 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 3 Space 8,               !- Space or SpaceList Name
  52.4070190439342;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 8 DaylightingControls, !- Name
  Building Story 3 ThermalZone 8,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 8 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 8 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.491,                                  !- Fraction of Lights Controlled by Reference Point 1
  377;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 8 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 8,         !- Zone or Space Name
  72.2715643345481,                       !- X-Coordinate of Reference Point {m}
  1.66003415989885,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 8 Thermostat, !- Name
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 21, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 8 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 21, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 ThermalZone 8 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 8 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 8 Inlet Node List, !- Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 8 Return Node List, !- Name
  Building Story 3 ThermalZone 8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 8 VAV Terminal, !- Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.417143117285935,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 8 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 8 DSOA Space List, !- Name
  Building Story 3 Space 8,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 9,               !- Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1528914782785, 0.888780539009453, 7.2, !- X,Y,Z Vertex 1 {m}
  68.9158904721022, 37.7607052522301, 7.2, !- X,Y,Z Vertex 2 {m}
  71.9472043221346, 40.3705206370038, 7.2, !- X,Y,Z Vertex 3 {m}
  69.1831275408853, 3.49984725682368, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.9158904721022, 37.7607052522301, 10.8, !- X,Y,Z Vertex 1 {m}
  68.9158904721022, 37.7607052522301, 7.2, !- X,Y,Z Vertex 2 {m}
  66.1528914782785, 0.888780539009453, 7.2, !- X,Y,Z Vertex 3 {m}
  66.1528914782785, 0.888780539009453, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 386,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.9139924436972, 37.7353762670911, 9.04348584263226, !- X,Y,Z Vertex 1 {m}
  68.9139924436972, 37.7353762670911, 7.962, !- X,Y,Z Vertex 2 {m}
  66.1547895066835, 0.914109524148508, 7.962, !- X,Y,Z Vertex 3 {m}
  66.1547895066835, 0.914109524148508, 9.04348584263226; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.9472043221346, 40.3705206370038, 10.8, !- X,Y,Z Vertex 1 {m}
  71.9472043221346, 40.3705206370038, 7.2, !- X,Y,Z Vertex 2 {m}
  68.9158904721022, 37.7607052522301, 7.2, !- X,Y,Z Vertex 3 {m}
  68.9158904721022, 37.7607052522301, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.1831275408853, 3.49984725682368, 10.8, !- X,Y,Z Vertex 1 {m}
  69.1831275408853, 3.49984725682368, 7.2, !- X,Y,Z Vertex 2 {m}
  71.9472043221346, 40.3705206370038, 7.2, !- X,Y,Z Vertex 3 {m}
  71.9472043221346, 40.3705206370038, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1528914782785, 0.888780539009453, 10.8, !- X,Y,Z Vertex 1 {m}
  66.1528914782785, 0.888780539009453, 7.2, !- X,Y,Z Vertex 2 {m}
  69.1831275408853, 3.49984725682368, 7.2, !- X,Y,Z Vertex 3 {m}
  69.1831275408853, 3.49984725682368, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.1831275408853, 3.49984725682368, 10.8, !- X,Y,Z Vertex 1 {m}
  71.9472043221346, 40.3705206370038, 10.8, !- X,Y,Z Vertex 2 {m}
  68.9158904721022, 37.7607052522301, 10.8, !- X,Y,Z Vertex 3 {m}
  66.1528914782785, 0.888780539009453, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 9 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 3 Space 9,               !- Space or SpaceList Name
  209.069114018557;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 9 DaylightingControls, !- Name
  Building Story 3 ThermalZone 9,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 9 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 9 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.44,                                   !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 9 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.107,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 9 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 9,         !- Zone or Space Name
  68.7476899058188,                       !- X-Coordinate of Reference Point {m}
  19.2338242969677,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 9 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 9,         !- Zone or Space Name
  69.9793721535779,                       !- X-Coordinate of Reference Point {m}
  19.1415281437905,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 9 Thermostat, !- Name
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 22, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 9 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 22, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 9,         !- Zone Name
