  Daylighting:ReferencePoint,
    Building Story 1 Space 20 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 20,  !- Zone or Space Name
    26.417407510534,         !- X-Coordinate of Reference Point {m}
    11.4416014101671,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 20 Thermostat,  !- Name
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 20 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 13,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 20 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 20 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 20 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 13,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 20,  !- Zone Name
    Building Story 1 ThermalZone 20 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 20 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 20 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 20 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 20 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 20 Return Node List,  !- Name
    Building Story 1 ThermalZone 20 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 20 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 20 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 20 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 20 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 20 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 20 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 20 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 20 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 20 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 20 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 20 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 20 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 20 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 20,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 20 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 20 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 20 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 20 DSOA Space List,  !- Name
    Building Story 1 Space 20,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 21,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 21,  !- Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75621311832219e-10,10.7728132460814,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.418689609519078,16.7700495778673,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.09096410114788,13.7936509081004,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0157612712849,13.4005849174569,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.418689609519078,16.7700495778673,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.418689609519078,16.7700495778673,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.75621311832219e-10,10.7728132460814,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.75621311832219e-10,10.7728132460814,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 148,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.416920645742354,16.7447112518145,1.85120377280682,  !- X,Y,Z ==> Vertex 1 {m}
    0.416920645742354,16.7447112518145,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.00176896415234568,10.7981515721342,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.00176896415234568,10.7981515721342,1.85120377280682;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09096410114788,13.7936509081004,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.09096410114788,13.7936509081004,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.418689609519078,16.7700495778673,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.418689609519078,16.7700495778673,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0157612712849,13.4005849174569,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.0157612712849,13.4005849174569,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.09096410114788,13.7936509081004,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.09096410114788,13.7936509081004,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75621311832219e-10,10.7728132460814,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.75621311832219e-10,10.7728132460814,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0157612712849,13.4005849174569,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0157612712849,13.4005849174569,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 Space 21,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0157612712849,13.4005849174569,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.09096410114788,13.7936509081004,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0.418689609519078,16.7700495778673,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.75621311832219e-10,10.7728132460814,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 21 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 Space 21,  !- Space or SpaceList Name
    18.2602261909738;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 21 Thermostat,  !- Name
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 21 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 14,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 21 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 21 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 21 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 14,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 21,  !- Zone Name
    Building Story 1 ThermalZone 21 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 21 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 21 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 21 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 21 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 21 Return Node List,  !- Name
    Building Story 1 ThermalZone 21 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 21 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 21 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 21 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 21 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 21 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 21 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 21 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 21 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 21 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 21 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 21 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 21 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 21 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 21,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 21 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 21 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 21 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 21 DSOA Space List,  !- Name
    Building Story 1 Space 21,  !- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 22,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 22,  !- Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.418689609519078,16.7700495778673,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.34951692231002,16.6589904055483,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.02324143612017,13.6838942349597,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.09096410114788,13.7936509081004,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.34951692231002,16.6589904055483,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.34951692231002,16.6589904055483,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.418689609519078,16.7700495778673,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.418689609519078,16.7700495778673,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 154,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.32413513880113,16.6599522090146,1.86103591629167,  !- X,Y,Z ==> Vertex 1 {m}
    3.32413513880113,16.6599522090146,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.44407139302797,16.769087774401,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.44407139302797,16.769087774401,1.86103591629167;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.02324143612017,13.6838942349597,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.02324143612017,13.6838942349597,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.34951692231002,16.6589904055483,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.34951692231002,16.6589904055483,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09096410114788,13.7936509081004,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.09096410114788,13.7936509081004,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.02324143612017,13.6838942349597,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.02324143612017,13.6838942349597,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.418689609519078,16.7700495778673,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.418689609519078,16.7700495778673,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.09096410114788,13.7936509081004,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.09096410114788,13.7936509081004,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 158,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 Space 22,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09096410114788,13.7936509081004,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.02324143612017,13.6838942349597,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.34951692231002,16.6589904055483,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0.418689609519078,16.7700495778673,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 22 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 Space 22,  !- Space or SpaceList Name
    16.8568778847072;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 22 Thermostat,  !- Name
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 22 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 15,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 22 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 22 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 22 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 15,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 22,  !- Zone Name
    Building Story 1 ThermalZone 22 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 22 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 22 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 22 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 22 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 22 Return Node List,  !- Name
    Building Story 1 ThermalZone 22 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 22 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 22 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 22 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 22 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 22 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 22 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 22 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 22 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 22 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 22 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 22 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 22 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 22 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 22,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 22 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 22 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 22 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 22 DSOA Space List,  !- Name
    Building Story 1 Space 22,  !- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 23,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 23,  !- Name
    Building Story 1 ThermalZone 23,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 159,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone Name
    Building Story 1 Space 23,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.34951692231002,16.6589904055483,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.95019758997574,68.9682232375651,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.57614920212555,65.9508770309378,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.02324143612017,13.6838942349597,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone Name
    Building Story 1 Space 23,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.95019758997574,68.9682232375651,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.95019758997574,68.9682232375651,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.34951692231002,16.6589904055483,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.34951692231002,16.6589904055483,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 160,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.94845332075334,68.9428831995841,1.84304737845104,  !- X,Y,Z ==> Vertex 1 {m}
    6.94845332075334,68.9428831995841,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    3.35126119153242,16.6843304435293,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    3.35126119153242,16.6843304435293,1.84304737845104;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone Name
    Building Story 1 Space 23,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.57614920212555,65.9508770309378,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.57614920212555,65.9508770309378,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.95019758997574,68.9682232375651,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.95019758997574,68.9682232375651,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone Name
    Building Story 1 Space 23,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.02324143612017,13.6838942349597,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.02324143612017,13.6838942349597,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.57614920212555,65.9508770309378,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.57614920212555,65.9508770309378,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone Name
    Building Story 1 Space 23,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.34951692231002,16.6589904055483,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.34951692231002,16.6589904055483,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.02324143612017,13.6838942349597,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.02324143612017,13.6838942349597,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone Name
    Building Story 1 Space 23,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.02324143612017,13.6838942349597,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.57614920212555,65.9508770309378,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.95019758997574,68.9682232375651,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.34951692231002,16.6589904055483,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 23 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 Space 23,  !- Space or SpaceList Name
    298.543769893009;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 23 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 23,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 23 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 23 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.644,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 23 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.343,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 23 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 23,  !- Zone or Space Name
    6.36339693239144,        !- X-Coordinate of Reference Point {m}
    42.7300734066098,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 23 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 23,  !- Zone or Space Name
    7.59532357343165,        !- X-Coordinate of Reference Point {m}
    42.6452743338606,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 23 Thermostat,  !- Name
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 23 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 16,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 23 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 23 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 23 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 16,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 23,  !- Zone Name
    Building Story 1 ThermalZone 23 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 23 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 23 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 23 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 23 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 23 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 23 Return Node List,  !- Name
    Building Story 1 ThermalZone 23 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 23 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 23 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 23 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 23 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 23 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 23 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 23 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 23 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 23 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 23 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 23 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 23 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 23 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 23 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 23 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 23,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 23 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 23 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 23 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 23 DSOA Space List,  !- Name
    Building Story 1 Space 23,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 24,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 24,  !- Name
    Building Story 1 ThermalZone 24,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone Name
    Building Story 1 Space 24,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.95019758997574,68.9682232375651,0,  !- X,Y,Z ==> Vertex 1 {m}
    81.6439459778509,63.7488612720361,0,  !- X,Y,Z ==> Vertex 2 {m}
    84.2838735193578,60.7437352221684,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.57614920212555,65.9508770309378,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone Name
    Building Story 1 Space 24,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.6439459778509,63.7488612720361,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    81.6439459778509,63.7488612720361,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.95019758997574,68.9682232375651,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.95019758997574,68.9682232375651,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 166,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    81.6186077628683,63.7506318260438,1.84273323006311,  !- X,Y,Z ==> Vertex 1 {m}
    81.6186077628683,63.7506318260438,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    6.97553580495838,68.9664526835574,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    6.97553580495838,68.9664526835574,1.84273323006311;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone Name
    Building Story 1 Space 24,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    84.2838735193578,60.7437352221684,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    84.2838735193578,60.7437352221684,0,  !- X,Y,Z ==> Vertex 2 {m}
    81.6439459778509,63.7488612720361,0,  !- X,Y,Z ==> Vertex 3 {m}
    81.6439459778509,63.7488612720361,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone Name
    Building Story 1 Space 24,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.57614920212555,65.9508770309378,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.57614920212555,65.9508770309378,0,  !- X,Y,Z ==> Vertex 2 {m}
    84.2838735193578,60.7437352221684,0,  !- X,Y,Z ==> Vertex 3 {m}
    84.2838735193578,60.7437352221684,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 169,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone Name
    Building Story 1 Space 24,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.95019758997574,68.9682232375651,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.95019758997574,68.9682232375651,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.57614920212555,65.9508770309378,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.57614920212555,65.9508770309378,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 170,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone Name
    Building Story 1 Space 24,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.57614920212555,65.9508770309378,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    84.2838735193578,60.7437352221684,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    81.6439459778509,63.7488612720361,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.95019758997574,68.9682232375651,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 24 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 Space 24,  !- Space or SpaceList Name
    422.430757787702;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 24 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 24,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 24 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 24 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.651,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 24 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.34,                    !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 24 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 24,  !- Zone or Space Name
    44.2122940380218,        !- X-Coordinate of Reference Point {m}
    65.1452967159138,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 24 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 24,  !- Zone or Space Name
    44.1262317808289,        !- X-Coordinate of Reference Point {m}
    63.9136686688621,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 24 Thermostat,  !- Name
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 24 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 17,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 24 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 24 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 24 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 17,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 24,  !- Zone Name
    Building Story 1 ThermalZone 24 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 24 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 24 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 24 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 24 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 24 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 24 Return Node List,  !- Name
    Building Story 1 ThermalZone 24 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 24 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 24 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 24 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 24 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 24 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 24 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 24 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 24 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 24 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 24 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 24 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 24 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 24 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 24 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 24 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 24,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 24 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 24 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 24 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 24 DSOA Space List,  !- Name
    Building Story 1 Space 24,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 3,!- Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    103.583100091265,66.5256393645417,0,  !- X,Y,Z ==> Vertex 1 {m}
    103.750543078957,68.7468405770697,0,  !- X,Y,Z ==> Vertex 2 {m}
    106.369912657723,65.723778716996,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.204202754511,63.5040800272583,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    103.750543078957,68.7468405770697,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    103.750543078957,68.7468405770697,0,  !- X,Y,Z ==> Vertex 2 {m}
    103.583100091265,66.5256393645417,0,  !- X,Y,Z ==> Vertex 3 {m}
    103.583100091265,66.5256393645417,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 40,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    103.748633743314,68.7215124417771,1.86720508613984,  !- X,Y,Z ==> Vertex 1 {m}
    103.748633743314,68.7215124417771,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    103.585009426908,66.5509674998343,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    103.585009426908,66.5509674998343,1.86720508613984;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    106.369912657723,65.723778716996,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    106.369912657723,65.723778716996,0,  !- X,Y,Z ==> Vertex 2 {m}
    103.750543078957,68.7468405770697,0,  !- X,Y,Z ==> Vertex 3 {m}
    103.750543078957,68.7468405770697,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    106.204202754511,63.5040800272583,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    106.204202754511,63.5040800272583,0,  !- X,Y,Z ==> Vertex 2 {m}
    106.369912657723,65.723778716996,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.369912657723,65.723778716996,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    103.583100091265,66.5256393645417,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    103.583100091265,66.5256393645417,0,  !- X,Y,Z ==> Vertex 2 {m}
    106.204202754511,63.5040800272583,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.204202754511,63.5040800272583,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    106.204202754511,63.5040800272583,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    106.369912657723,65.723778716996,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    103.750543078957,68.7468405770697,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    103.583100091265,66.5256393645417,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    12.6430978468482;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 18,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 18,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Return Node List,  !- Name
    Building Story 1 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 4,!- Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    103.750543078957,68.7468405770697,0,  !- X,Y,Z ==> Vertex 1 {m}
    123.428836591349,67.4144288391952,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.422216819897,64.7762026263931,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.369912657723,65.723778716996,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    123.428836591349,67.4144288391952,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    123.428836591349,67.4144288391952,0,  !- X,Y,Z ==> Vertex 2 {m}
    103.750543078957,68.7468405770697,0,  !- X,Y,Z ==> Vertex 3 {m}
    103.750543078957,68.7468405770697,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    123.403494616407,67.4161447372152,1.84478886054369,  !- X,Y,Z ==> Vertex 1 {m}
    123.403494616407,67.4161447372152,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    103.775885053899,68.7451246790497,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    103.775885053899,68.7451246790497,1.84478886054369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.422216819897,64.7762026263931,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    120.422216819897,64.7762026263931,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.428836591349,67.4144288391952,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.428836591349,67.4144288391952,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    106.369912657723,65.723778716996,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    106.369912657723,65.723778716996,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.422216819897,64.7762026263931,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.422216819897,64.7762026263931,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    103.750543078957,68.7468405770697,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    103.750543078957,68.7468405770697,0,  !- X,Y,Z ==> Vertex 2 {m}
    106.369912657723,65.723778716996,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.369912657723,65.723778716996,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    106.369912657723,65.723778716996,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    120.422216819897,64.7762026263931,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    123.428836591349,67.4144288391952,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    103.750543078957,68.7468405770697,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    95.9207780159462;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.688,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.311,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    113.507437476687,        !- X-Coordinate of Reference Point {m}
    66.8658555179152,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    113.423938870366,        !- X-Coordinate of Reference Point {m}
    65.6326705823917,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 19,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 19,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Return Node List,  !- Name
    Building Story 1 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 5,!- Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    123.428836591349,67.4144288391952,0,  !- X,Y,Z ==> Vertex 1 {m}
    123.177692340243,63.4162667073949,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.168615542955,60.7808432446427,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.422216819897,64.7762026263931,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    123.177692340243,63.4162667073949,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    123.177692340243,63.4162667073949,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.428836591349,67.4144288391952,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.428836591349,67.4144288391952,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 52,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    123.179284700909,63.4416167446239,1.85587121132999,  !- X,Y,Z ==> Vertex 1 {m}
    123.179284700909,63.4416167446239,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    123.427244230683,67.3890788019662,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    123.427244230683,67.3890788019662,1.85587121132999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.168615542955,60.7808432446427,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    120.168615542955,60.7808432446427,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.177692340243,63.4162667073949,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.177692340243,63.4162667073949,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.422216819897,64.7762026263931,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    120.422216819897,64.7762026263931,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.168615542955,60.7808432446427,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.168615542955,60.7808432446427,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    123.428836591349,67.4144288391952,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    123.428836591349,67.4144288391952,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.422216819897,64.7762026263931,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.422216819897,64.7762026263931,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.422216819897,64.7762026263931,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    120.168615542955,60.7808432446427,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    123.177692340243,63.4162667073949,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    123.428836591349,67.4144288391952,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 Space 5,!- Space or SpaceList Name
    22.7123744254942;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 5 Thermostat,  !- Name
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 20,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 20,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 5 Return Node List,  !- Name
    Building Story 1 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 1 Space 5,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 6,!- Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    123.177692340243,63.4162667073949,0,  !- X,Y,Z ==> Vertex 1 {m}
    151.899656936816,61.4177313306042,0,  !- X,Y,Z ==> Vertex 2 {m}
    148.883102678733,58.7908700080287,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.168615542955,60.7808432446427,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    151.899656936816,61.4177313306042,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    151.899656936816,61.4177313306042,0,  !- X,Y,Z ==> Vertex 2 {m}
    123.177692340243,63.4162667073949,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.177692340243,63.4162667073949,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 58,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    151.874318203669,61.419494453542,1.84390893639861,  !- X,Y,Z ==> Vertex 1 {m}
    151.874318203669,61.419494453542,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    123.20303107339,63.4145035844571,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    123.20303107339,63.4145035844571,1.84390893639861;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    148.883102678733,58.7908700080287,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    148.883102678733,58.7908700080287,0,  !- X,Y,Z ==> Vertex 2 {m}
    151.899656936816,61.4177313306042,0,  !- X,Y,Z ==> Vertex 3 {m}
    151.899656936816,61.4177313306042,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.168615542955,60.7808432446427,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    120.168615542955,60.7808432446427,0,  !- X,Y,Z ==> Vertex 2 {m}
    148.883102678733,58.7908700080287,0,  !- X,Y,Z ==> Vertex 3 {m}
    148.883102678733,58.7908700080287,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    123.177692340243,63.4162667073949,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    123.177692340243,63.4162667073949,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.168615542955,60.7808432446427,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.168615542955,60.7808432446427,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.168615542955,60.7808432446427,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    148.883102678733,58.7908700080287,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    151.899656936816,61.4177313306042,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    123.177692340243,63.4162667073949,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 Space 6,!- Space or SpaceList Name
    163.140123719953;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 6 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 6 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 6 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.645,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 6 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.332,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 6 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    137.454198844317,        !- X-Coordinate of Reference Point {m}
    61.2029545748442,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 6 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or Space Name
    137.368443113828,        !- X-Coordinate of Reference Point {m}
    59.9705155178987,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 6 Thermostat,  !- Name
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 21,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 21,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 6,  !- Zone Name
    Building Story 1 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 6 Return Node List,  !- Name
    Building Story 1 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 6 DSOA Space List,  !- Name
    Building Story 1 Space 6,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 7,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 7,!- Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    151.899656936816,61.4177313306042,0,  !- X,Y,Z ==> Vertex 1 {m}
    149.974276393231,33.3195271013912,0,  !- X,Y,Z ==> Vertex 2 {m}
    146.951501099252,30.6998268280568,0,  !- X,Y,Z ==> Vertex 3 {m}
    148.883102678733,58.7908700080287,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    149.974276393231,33.3195271013912,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    149.974276393231,33.3195271013912,0,  !- X,Y,Z ==> Vertex 2 {m}
    151.899656936816,61.4177313306042,0,  !- X,Y,Z ==> Vertex 3 {m}
    151.899656936816,61.4177313306042,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 64,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    149.976012812177,33.3448676785205,1.84395153227802,  !- X,Y,Z ==> Vertex 1 {m}
    149.976012812177,33.3448676785205,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    151.89792051787,61.3923907534749,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    151.89792051787,61.3923907534749,1.84395153227802;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    146.951501099252,30.6998268280568,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    146.951501099252,30.6998268280568,0,  !- X,Y,Z ==> Vertex 2 {m}
    149.974276393231,33.3195271013912,0,  !- X,Y,Z ==> Vertex 3 {m}
    149.974276393231,33.3195271013912,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    148.883102678733,58.7908700080287,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    148.883102678733,58.7908700080287,0,  !- X,Y,Z ==> Vertex 2 {m}
    146.951501099252,30.6998268280568,0,  !- X,Y,Z ==> Vertex 3 {m}
    146.951501099252,30.6998268280568,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    151.899656936816,61.4177313306042,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    151.899656936816,61.4177313306042,0,  !- X,Y,Z ==> Vertex 2 {m}
    148.883102678733,58.7908700080287,0,  !- X,Y,Z ==> Vertex 3 {m}
    148.883102678733,58.7908700080287,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    148.883102678733,58.7908700080287,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    146.951501099252,30.6998268280568,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    149.974276393231,33.3195271013912,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    151.899656936816,61.4177313306042,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 7 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 Space 7,!- Space or SpaceList Name
    159.554744051713;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 7 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 7,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 7 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 7 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.645,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 7 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.331,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 7 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 7,  !- Zone or Space Name
    149.722805823395,        !- X-Coordinate of Reference Point {m}
    47.4518274745834,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 7 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 7,  !- Zone or Space Name
    148.490248605377,        !- X-Coordinate of Reference Point {m}
    47.5362863128446,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 7 Thermostat,  !- Name
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 22,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 7 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 22,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 7,  !- Zone Name
    Building Story 1 ThermalZone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 7 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 7 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 7 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 7 Return Node List,  !- Name
    Building Story 1 ThermalZone 7 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 7 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 7 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 7 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 7 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 7 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 7 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 7 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 7 DSOA Space List,  !- Name
    Building Story 1 Space 7,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 8,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 8,!- Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    149.974276393231,33.3195271013912,0,  !- X,Y,Z ==> Vertex 1 {m}
    158.934228189488,32.653357906656,0,  !- X,Y,Z ==> Vertex 2 {m}
    155.910427039412,30.0348417992401,0,  !- X,Y,Z ==> Vertex 3 {m}
    146.951501099252,30.6998268280568,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    158.934228189488,32.653357906656,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    158.934228189488,32.653357906656,0,  !- X,Y,Z ==> Vertex 2 {m}
    149.974276393231,33.3195271013912,0,  !- X,Y,Z ==> Vertex 3 {m}
    149.974276393231,33.3195271013912,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 70,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    158.9088981037,32.6552411894275,1.84814111509712,  !- X,Y,Z ==> Vertex 1 {m}
    158.9088981037,32.6552411894275,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    149.999606479019,33.3176438186197,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    149.999606479019,33.3176438186197,1.84814111509712;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    155.910427039412,30.0348417992401,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    155.910427039412,30.0348417992401,0,  !- X,Y,Z ==> Vertex 2 {m}
    158.934228189488,32.653357906656,0,  !- X,Y,Z ==> Vertex 3 {m}
    158.934228189488,32.653357906656,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    146.951501099252,30.6998268280568,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    146.951501099252,30.6998268280568,0,  !- X,Y,Z ==> Vertex 2 {m}
    155.910427039412,30.0348417992401,0,  !- X,Y,Z ==> Vertex 3 {m}
    155.910427039412,30.0348417992401,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    149.974276393231,33.3195271013912,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    149.974276393231,33.3195271013912,0,  !- X,Y,Z ==> Vertex 2 {m}
    146.951501099252,30.6998268280568,0,  !- X,Y,Z ==> Vertex 3 {m}
    146.951501099252,30.6998268280568,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    146.951501099252,30.6998268280568,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    155.910427039412,30.0348417992401,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    158.934228189488,32.653357906656,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    149.974276393231,33.3195271013912,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 8 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 Space 8,!- Space or SpaceList Name
    50.9559423275474;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 8 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 8 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 8 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.634,                   !- Fraction of Lights Controlled by Reference Point 1
    538;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 8 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or Space Name
    154.363812223165,        !- X-Coordinate of Reference Point {m}
    31.770026827832,         !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 8 Thermostat,  !- Name
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 8 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 23,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 8 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 23,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 8,  !- Zone Name
    Building Story 1 ThermalZone 8 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 8 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 8 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 8 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 8 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 8 Return Node List,  !- Name
    Building Story 1 ThermalZone 8 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 8 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 8 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 8 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 8 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 8 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 8 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 8 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 8 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 8 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 8,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 8 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 8 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 8 DSOA Space List,  !- Name
    Building Story 1 Space 8,!- Space 1 Name
    Blended OA to per-area;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 9,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 9,!- Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    158.934228189488,32.653357906656,0,  !- X,Y,Z ==> Vertex 1 {m}
    157.594843402296,13.3289003147684,0,  !- X,Y,Z ==> Vertex 2 {m}
    154.971337592709,16.348373326249,0,  !- X,Y,Z ==> Vertex 3 {m}
    155.910427039412,30.0348417992401,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    157.594843402296,13.3289003147684,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    157.594843402296,13.3289003147684,0,  !- X,Y,Z ==> Vertex 2 {m}
    158.934228189488,32.653357906656,0,  !- X,Y,Z ==> Vertex 3 {m}
    158.934228189488,32.653357906656,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    157.596599671575,13.3542395238764,1.84483974882041,  !- X,Y,Z ==> Vertex 1 {m}
    157.596599671575,13.3542395238764,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    158.932471920209,32.628018697548,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    158.932471920209,32.628018697548,1.84483974882041;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    154.971337592709,16.348373326249,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    154.971337592709,16.348373326249,0,  !- X,Y,Z ==> Vertex 2 {m}
    157.594843402296,13.3289003147684,0,  !- X,Y,Z ==> Vertex 3 {m}
    157.594843402296,13.3289003147684,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    155.910427039412,30.0348417992401,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    155.910427039412,30.0348417992401,0,  !- X,Y,Z ==> Vertex 2 {m}
    154.971337592709,16.348373326249,0,  !- X,Y,Z ==> Vertex 3 {m}
    154.971337592709,16.348373326249,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    158.934228189488,32.653357906656,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    158.934228189488,32.653357906656,0,  !- X,Y,Z ==> Vertex 2 {m}
    155.910427039412,30.0348417992401,0,  !- X,Y,Z ==> Vertex 3 {m}
    155.910427039412,30.0348417992401,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    155.910427039412,30.0348417992401,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    154.971337592709,16.348373326249,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    157.594843402296,13.3289003147684,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    158.934228189488,32.653357906656,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 9 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 Space 9,!- Space or SpaceList Name
    93.6682012429617;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 9 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 9,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 9 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 9 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.69,                    !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 9 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.309,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 9 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 9,  !- Zone or Space Name
    157.049855681338,        !- X-Coordinate of Reference Point {m}
    23.0753190062889,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 9 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 9,  !- Zone or Space Name
    155.816771322625,        !- X-Coordinate of Reference Point {m}
    23.160784506344,         !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 9 Thermostat,  !- Name
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 9 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 24,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 9 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 9 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 24,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 9,  !- Zone Name
    Building Story 1 ThermalZone 9 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 9 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 9 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 9 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 9 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 9 Return Node List,  !- Name
    Building Story 1 ThermalZone 9 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 9 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 9 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 9 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 9 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 9 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.853616240052914,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 9 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 9 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 9 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 9 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 9 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 9 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 9 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 9,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 9 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 9 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 9 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 9 DSOA Space List,  !- Name
    Building Story 1 Space 9,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space,  !- Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid Blended Space Type,  !- Name
    Building Story 2 Space 11,  !- Space 1 Name
    Building Story 2 Space,  !- Space 2 Name
    Building Story 2 Space 1,!- Space 3 Name
    Building Story 2 Space 3,!- Space 4 Name
    Building Story 2 Space 4,!- Space 5 Name
    Building Story 2 Space 5,!- Space 6 Name
    Building Story 2 Space 6,!- Space 7 Name
    Building Story 2 Space 7,!- Space 8 Name
    Building Story 2 Space 19,  !- Space 9 Name
    Building Story 2 Space 16,  !- Space 10 Name
    Building Story 2 Space 24,  !- Space 11 Name
    Building Story 2 Space 15,  !- Space 12 Name
    Building Story 2 Space 2,!- Space 13 Name
    Building Story 2 Space 18,  !- Space 14 Name
    Building Story 2 Space 14,  !- Space 15 Name
    Building Story 2 Space 20,  !- Space 16 Name
    Building Story 2 Space 10,  !- Space 17 Name
    Building Story 2 Space 8,!- Space 18 Name
    Building Story 2 Space 21,  !- Space 19 Name
    Building Story 2 Space 23,  !- Space 20 Name
    Building Story 2 Space 17,  !- Space 21 Name
    Building Story 2 Space 22,  !- Space 22 Name
    Building Story 2 Space 13,  !- Space 23 Name
    Building Story 2 Space 12,  !- Space 24 Name
    Building Story 2 Space 9;!- Space 25 Name

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    17.1826575426539;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    3436.07382880246;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    5.33422056532755;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    2.82910569694139;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    21.4638866856206;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    5.08227561445709;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    36.5053453676227;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    35.7030563900329;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    1.41863061405113;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    8.46099645143758;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    94.5259838923402;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    29.4983533197141;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    27.4973987085993;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    7.77531460492313;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    63.1986695497955;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    66.4588647365201;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    11.889796664113;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    11.4022487588213;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    4.08603259818959;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    66.8041875829683;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    27.6343048781506;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    3.77200982179847;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    3.09685283251374;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    37.2945361846126;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    20.9598347627102;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.884088602633976;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    176.794171816099;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.274458336496269;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.145564217648164;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    1.10436802571888;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.261495169477266;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.87828685374285;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.83700717745615;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.0729919195628997;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.435338393439642;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    4.86358671844154;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.51776044547771;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.41480657110275;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.400058431417957;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    3.251721877824;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    3.41946667514597;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    0.611758320404393;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.586672820956097;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.210236096545771;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    3.43723435700869;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    1.42185071918229;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.194078877740374;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.159340444658438;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    1.91889259851034;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    1.07843335530631;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    17.1826575426539;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    3436.07382880246;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    5.33422056532755;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    2.82910569694139;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    21.4638866856206;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    5.08227561445709;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    36.5053453676227;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    35.7030563900329;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    1.41863061405113;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    8.46099645143758;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    94.5259838923402;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    29.4983533197141;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    27.4973987085993;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    7.77531460492313;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    63.1986695497955;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    66.4588647365201;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    11.889796664113;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    11.4022487588213;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    4.08603259818959;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    66.8041875829683;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    27.6343048781506;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    3.77200982179847;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    3.09685283251374;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    37.2945361846126;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    20.9598347627102;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.884088602633976;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    176.794171816099;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.274458336496269;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.145564217648164;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    1.10436802571888;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.261495169477266;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.87828685374285;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.83700717745615;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.0729919195628997;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.435338393439642;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    4.86358671844154;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.51776044547771;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.41480657110275;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.400058431417957;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    3.251721877824;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    3.41946667514597;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    0.611758320404393;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.586672820956097;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.210236096545771;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    3.43723435700869;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    1.42185071918229;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.194078877740374;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.159340444658438;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    1.91889259851034;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Classroom C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    1.07843335530631;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    24.2286206980925;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    4845.078782606;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    7.52158427626582;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    3.98921579364834;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    30.2654212785072;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    7.16632615415714;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    51.4748178021589;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    50.3435402171852;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    2.00035780106913;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    11.9305336349109;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    133.287543219452;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    41.5945212216157;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    38.7730502014051;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    10.9636793903026;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    89.1140726831705;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    93.7111515916462;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    16.7653561643263;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    16.0778831561412;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    5.76156125650668;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    94.1980783807189;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    38.9660964542943;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    5.31876952182563;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    4.36675598349846;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    52.5876261623209;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    29.5546765743179;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    1.24662016708139;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    249.290828262885;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.387003402464979;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.205254641655813;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    1.55722791656777;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.368724527036672;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    2.64850181810239;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    2.59029489540677;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.102923167078499;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.613854334452215;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    6.85796114721387;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    2.14013705695773;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.99496566158783;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.564107383729103;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    4.58513101351836;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    4.8216616583446;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    0.862617454092088;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.827245332541844;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.296446031564705;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    4.84671519988599;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    2.00489835049447;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.273663343554991;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.224679982471353;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    2.70575845524905;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Corridor B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    1.52065841090216;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.716400914530275;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    143.261100748646;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.222401015781208;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.11795462393174;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.894899290914799;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.211896610815513;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.52202665633579;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.48857661778174;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.0591473272841534;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.352766478677727;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    3.94109590668635;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.22988235335082;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.14645604343469;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.324178170920306;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    2.63495821587429;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    2.77088636363134;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    0.495724318697793;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.475396859783985;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.17035999715859;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    2.78528399696539;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    1.15216410720933;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.157267365612423;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.129117873406435;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    1.554930589946;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.87388372579355;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.177546802318752;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    35.5046313016841;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.0551180049934555;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.0292328860461086;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.221784344878202;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.0525146812481988;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.377206338511594;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.368916361122878;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.0146585781955452;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.0874266894194897;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    0.976728200190083;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    0.304803741364392;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.28412806346611;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.0803416026711533;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.653025974678923;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    0.686713268329572;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    0.122856163122215;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.117818375961127;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.0422205948164812;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    0.690281457185242;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.285542702183154;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.0389758266736548;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.031999492296211;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.385360973825022;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.216576023238012;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    10.7318982188571;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    2146.09378739274;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    3.33163319131062;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    1.76699525754933;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    13.4058568483571;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    3.17427408880947;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    22.8004108187006;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    22.29931931826;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.886044508677323;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    5.28454649820801;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    59.0387858020033;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    18.4240024958422;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    17.1742516250162;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    4.85628516732575;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    39.4724557299669;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    41.5086997062367;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    7.42609734992481;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    7.12158598528756;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    2.55204329445828;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    41.7243805246158;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    17.2597601136484;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    2.35591178998834;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    1.93422404624049;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    23.2933215050812;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    13.0910374486068;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    2.65970376771185;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    531.869909291718;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.82568406547061;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.437917304859926;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    3.32239527824914;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.78668550349481;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    5.65066284856494;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    5.52647652807334;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.219589849813209;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    1.30967774249253;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    14.6316781837169;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    4.56605046518439;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    4.25632267686112;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    1.20354104122271;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    9.78252281980855;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    10.2871684719774;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    1.84042176865645;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    1.76495422253179;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.632477035023288;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    10.3406209995329;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    4.27751438449276;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.583869445688433;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.47936188719581;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    5.77282170461971;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    3.24437307503877;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.716400914530275;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    143.261100748646;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.222401015781208;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.11795462393174;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.894899290914799;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.211896610815513;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    1.52202665633579;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    1.48857661778174;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.0591473272841534;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.352766478677727;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    3.94109590668635;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    1.22988235335082;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.14645604343469;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.324178170920306;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    2.63495821587429;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    2.77088636363134;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    0.495724318697793;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.475396859783985;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.17035999715859;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    2.78528399696539;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    1.15216410720933;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.157267365612423;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.129117873406435;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    1.554930589946;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.87388372579355;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 11 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList Name
    Building Story 2 Space 11,  !- Space or SpaceList Name
    0.177546802318752;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    35.5046313016841;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    0.0551180049934555;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    0.0292328860461086;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    0.221784344878202;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 5 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 2 Space 5,!- Space or SpaceList Name
    0.0525146812481988;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 6 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 2 Space 6,!- Space or SpaceList Name
    0.377206338511594;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 7 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 2 Space 7,!- Space or SpaceList Name
    0.368916361122878;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 19 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList Name
    Building Story 2 Space 19,  !- Space or SpaceList Name
    0.0146585781955452;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 16 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList Name
    Building Story 2 Space 16,  !- Space or SpaceList Name
    0.0874266894194897;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 24 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList Name
    Building Story 2 Space 24,  !- Space or SpaceList Name
    0.976728200190083;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 15 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList Name
    Building Story 2 Space 15,  !- Space or SpaceList Name
    0.304803741364392;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    0.28412806346611;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 18 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList Name
    Building Story 2 Space 18,  !- Space or SpaceList Name
    0.0803416026711533;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 14 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList Name
    Building Story 2 Space 14,  !- Space or SpaceList Name
    0.653025974678923;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 20 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList Name
    Building Story 2 Space 20,  !- Space or SpaceList Name
    0.686713268329572;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 10 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 2 Space 10,  !- Space or SpaceList Name
    0.122856163122215;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 8 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 2 Space 8,!- Space or SpaceList Name
    0.117818375961127;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 21 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList Name
    Building Story 2 Space 21,  !- Space or SpaceList Name
    0.0422205948164812;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 23 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList Name
    Building Story 2 Space 23,  !- Space or SpaceList Name
    0.690281457185242;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 17 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList Name
    Building Story 2 Space 17,  !- Space or SpaceList Name
    0.285542702183154;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 22 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList Name
    Building Story 2 Space 22,  !- Space or SpaceList Name
    0.0389758266736548;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 13 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList Name
    Building Story 2 Space 13,  !- Space or SpaceList Name
    0.031999492296211;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 12 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList Name
    Building Story 2 Space 12,  !- Space or SpaceList Name
    0.385360973825022;       !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 9 SecondarySchool Gym C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 2 Space 9,!- Space or SpaceList Name
    0.216576023238012;       !- Surface Area {m2}

  Lights,
    SecondarySchool Classroom Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.28068536304225,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    SecondarySchool Corridor Lights 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.35688096448516,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2
    0.30654,                 !- Value Until Time 2
    21:00,                   !- Time 3
    0.108699084,             !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.1773,                  !- Value Until Time 1
    08:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.551772,                !- Value Until Time 3
    24:00,                   !- Time 4
    0.1773;                  !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1773;                  !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    SecondarySchool Gym Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.53202306404613,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    SecondarySchool Classroom People 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.177277409440708,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Gym People 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Gym,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0638342943352554,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    SecondarySchool Classroom Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.70544895344051,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Corridor Elec Equip 1,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.32128175281744,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Gym Elec Equip 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.978792513140581,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00013038539772492,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom A end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.01140906957264e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00013038539772492,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.01140906957264e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Corridor B end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.71037742450298e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.70693414385971e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.34172777164826e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym B end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000100497400203517,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.70693414385971e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.34172777164826e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 171,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    84.2838735193578,60.7437352221684,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    84.5399986049037,64.9683807401134,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    106.204202754511,63.5040800272583,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    106.369912657723,65.723778716996,3.6,  !- X,Y,Z ==> Vertex 4 {m}
    120.422216819897,64.7762026263931,3.6,  !- X,Y,Z ==> Vertex 5 {m}
    120.168615542955,60.7808432446427,3.6,  !- X,Y,Z ==> Vertex 6 {m}
    148.883102678733,58.7908700080287,3.6,  !- X,Y,Z ==> Vertex 7 {m}
    146.951501099252,30.6998268280568,3.6,  !- X,Y,Z ==> Vertex 8 {m}
    155.910427039412,30.0348417992401,3.6,  !- X,Y,Z ==> Vertex 9 {m}
    154.971337592709,16.348373326249,3.6,  !- X,Y,Z ==> Vertex 10 {m}
    145.590647187006,17.0127748413694,3.6,  !- X,Y,Z ==> Vertex 11 {m}
    144.665251958453,3.45947781270187,3.6,  !- X,Y,Z ==> Vertex 12 {m}
    115.27399206392,5.45876108488571,3.6,  !- X,Y,Z ==> Vertex 13 {m}
    115.108916893554,3.01749792143611,3.6,  !- X,Y,Z ==> Vertex 14 {m}
    68.08529810256,6.28722874998682,3.6,  !- X,Y,Z ==> Vertex 15 {m}
    69.7442364379465,29.627705683588,3.6,  !- X,Y,Z ==> Vertex 16 {m}
    60.243421517559,30.2117919216749,3.6,  !- X,Y,Z ==> Vertex 17 {m}
    58.761383123372,8.46591628505745,3.6,  !- X,Y,Z ==> Vertex 18 {m}
    55.4517409677597,8.71782290089617,3.6,  !- X,Y,Z ==> Vertex 19 {m}
    55.5267859453674,9.83847991547052,3.6,  !- X,Y,Z ==> Vertex 20 {m}
    3.0157612712849,13.4005849174569,3.6,  !- X,Y,Z ==> Vertex 21 {m}
    3.09096410114788,13.7936509081004,3.6,  !- X,Y,Z ==> Vertex 22 {m}
    6.02324143612017,13.6838942349597,3.6,  !- X,Y,Z ==> Vertex 23 {m}
    9.57614920212555,65.9508770309378,3.6;  !- X,Y,Z ==> Vertex 24 {m}

  BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    84.5399986049037,64.9683807401134,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    84.5399986049037,64.9683807401134,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    84.2838735193578,60.7437352221684,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    84.2838735193578,60.7437352221684,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    106.204202754511,63.5040800272583,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    106.204202754511,63.5040800272583,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    84.5399986049037,64.9683807401134,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    84.5399986049037,64.9683807401134,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    106.369912657723,65.723778716996,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    106.369912657723,65.723778716996,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    106.204202754511,63.5040800272583,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    106.204202754511,63.5040800272583,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 175,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.422216819897,64.7762026263931,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    120.422216819897,64.7762026263931,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    106.369912657723,65.723778716996,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    106.369912657723,65.723778716996,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    120.168615542955,60.7808432446427,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    120.168615542955,60.7808432446427,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    120.422216819897,64.7762026263931,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    120.422216819897,64.7762026263931,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    148.883102678733,58.7908700080287,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    148.883102678733,58.7908700080287,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    120.168615542955,60.7808432446427,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    120.168615542955,60.7808432446427,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    146.951501099252,30.6998268280568,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    146.951501099252,30.6998268280568,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    148.883102678733,58.7908700080287,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    148.883102678733,58.7908700080287,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    155.910427039412,30.0348417992401,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    155.910427039412,30.0348417992401,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    146.951501099252,30.6998268280568,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    146.951501099252,30.6998268280568,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    154.971337592709,16.348373326249,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    154.971337592709,16.348373326249,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    155.910427039412,30.0348417992401,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    155.910427039412,30.0348417992401,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 181,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    145.590647187006,17.0127748413694,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    145.590647187006,17.0127748413694,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    154.971337592709,16.348373326249,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    154.971337592709,16.348373326249,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 182,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    144.665251958453,3.45947781270187,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    144.665251958453,3.45947781270187,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    145.590647187006,17.0127748413694,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    145.590647187006,17.0127748413694,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    115.27399206392,5.45876108488571,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    115.27399206392,5.45876108488571,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    144.665251958453,3.45947781270187,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    144.665251958453,3.45947781270187,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 184,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    115.108916893554,3.01749792143611,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    115.108916893554,3.01749792143611,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    115.27399206392,5.45876108488571,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    115.27399206392,5.45876108488571,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.08529810256,6.28722874998682,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    68.08529810256,6.28722874998682,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    115.108916893554,3.01749792143611,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    115.108916893554,3.01749792143611,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.7442364379465,29.627705683588,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    69.7442364379465,29.627705683588,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.08529810256,6.28722874998682,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.08529810256,6.28722874998682,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.243421517559,30.2117919216749,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    60.243421517559,30.2117919216749,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    69.7442364379465,29.627705683588,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    69.7442364379465,29.627705683588,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 188,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.761383123372,8.46591628505745,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    58.761383123372,8.46591628505745,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    60.243421517559,30.2117919216749,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    60.243421517559,30.2117919216749,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.4517409677597,8.71782290089617,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    55.4517409677597,8.71782290089617,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    58.761383123372,8.46591628505745,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    58.761383123372,8.46591628505745,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.5267859453674,9.83847991547052,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    55.5267859453674,9.83847991547052,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    55.4517409677597,8.71782290089617,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    55.4517409677597,8.71782290089617,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0157612712849,13.4005849174569,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.0157612712849,13.4005849174569,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    55.5267859453674,9.83847991547052,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    55.5267859453674,9.83847991547052,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 192,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.09096410114788,13.7936509081004,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.09096410114788,13.7936509081004,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.0157612712849,13.4005849174569,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.0157612712849,13.4005849174569,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 193,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.02324143612017,13.6838942349597,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.02324143612017,13.6838942349597,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.09096410114788,13.7936509081004,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.09096410114788,13.7936509081004,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.57614920212555,65.9508770309378,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.57614920212555,65.9508770309378,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.02324143612017,13.6838942349597,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.02324143612017,13.6838942349597,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    84.2838735193578,60.7437352221684,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    84.2838735193578,60.7437352221684,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.57614920212555,65.9508770309378,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.57614920212555,65.9508770309378,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 196,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.57614920212555,65.9508770309378,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.02324143612017,13.6838942349597,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.09096410114788,13.7936509081004,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.0157612712849,13.4005849174569,7.2,  !- X,Y,Z ==> Vertex 4 {m}
    55.5267859453674,9.83847991547052,7.2,  !- X,Y,Z ==> Vertex 5 {m}
    55.4517409677597,8.71782290089617,7.2,  !- X,Y,Z ==> Vertex 6 {m}
    58.761383123372,8.46591628505745,7.2,  !- X,Y,Z ==> Vertex 7 {m}
    60.243421517559,30.2117919216749,7.2,  !- X,Y,Z ==> Vertex 8 {m}
    69.7442364379465,29.627705683588,7.2,  !- X,Y,Z ==> Vertex 9 {m}
    68.08529810256,6.28722874998682,7.2,  !- X,Y,Z ==> Vertex 10 {m}
    115.108916893554,3.01749792143611,7.2,  !- X,Y,Z ==> Vertex 11 {m}
    115.27399206392,5.45876108488571,7.2,  !- X,Y,Z ==> Vertex 12 {m}
    144.665251958453,3.45947781270187,7.2,  !- X,Y,Z ==> Vertex 13 {m}
    145.590647187006,17.0127748413694,7.2,  !- X,Y,Z ==> Vertex 14 {m}
    154.971337592709,16.348373326249,7.2,  !- X,Y,Z ==> Vertex 15 {m}
    155.910427039412,30.0348417992401,7.2,  !- X,Y,Z ==> Vertex 16 {m}
    146.951501099252,30.6998268280568,7.2,  !- X,Y,Z ==> Vertex 17 {m}
    148.883102678733,58.7908700080287,7.2,  !- X,Y,Z ==> Vertex 18 {m}
    120.168615542955,60.7808432446427,7.2,  !- X,Y,Z ==> Vertex 19 {m}
    120.422216819897,64.7762026263931,7.2,  !- X,Y,Z ==> Vertex 20 {m}
    106.369912657723,65.723778716996,7.2,  !- X,Y,Z ==> Vertex 21 {m}
    106.204202754511,63.5040800272583,7.2,  !- X,Y,Z ==> Vertex 22 {m}
    84.5399986049037,64.9683807401134,7.2,  !- X,Y,Z ==> Vertex 23 {m}
    84.2838735193578,60.7437352221684,7.2;  !- X,Y,Z ==> Vertex 24 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    15355.6007728911;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    07:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    21:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Return Node List,  !- Name
    Building Story 2 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.966436778273984,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    25 Zone VAV 1 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    25 Zone VAV 1 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    25 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan3,  !- Name
    25 Zone VAV 1 Occ Sch Default,  !- Sunday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    25 Zone VAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    25 Zone VAV 1 Occ Sch Week Rule - Jan4-Dec31,  !- Name
    25 Zone VAV 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    25 Zone VAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    25 Zone VAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    25 Zone VAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    25 Zone VAV 1 Occ Sch,   !- Name
    Fractional,              !- Schedule Type Limits Name
    25 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    25 Zone VAV 1 Occ Sch Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    25 Zone VAV 1 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    25 Zone VAV 1 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    25 Zone VAV 1 Vent Controller,  !- Name
    25 Zone VAV 1 Occ Sch,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 2
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 2 ThermalZone 10,  !- Zone or ZoneList 3 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 3
    Building Story 2 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 2 ThermalZone 11,  !- Zone or ZoneList 4 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 4
    Building Story 2 ThermalZone 11 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 2 ThermalZone 12,  !- Zone or ZoneList 5 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 5
    Building Story 2 ThermalZone 12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 2 ThermalZone 13,  !- Zone or ZoneList 6 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 6
    Building Story 2 ThermalZone 13 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 2 ThermalZone 14,  !- Zone or ZoneList 7 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 7
    Building Story 2 ThermalZone 14 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Building Story 2 ThermalZone 15,  !- Zone or ZoneList 8 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 8
    Building Story 2 ThermalZone 15 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Building Story 2 ThermalZone 16,  !- Zone or ZoneList 9 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 9
    Building Story 2 ThermalZone 16 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Building Story 2 ThermalZone 17,  !- Zone or ZoneList 10 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 10
    Building Story 2 ThermalZone 17 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Building Story 2 ThermalZone 18,  !- Zone or ZoneList 11 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 11
    Building Story 2 ThermalZone 18 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Building Story 2 ThermalZone 19,  !- Zone or ZoneList 12 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 12
    Building Story 2 ThermalZone 19 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList 13 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 13
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Building Story 2 ThermalZone 20,  !- Zone or ZoneList 14 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 14
    Building Story 2 ThermalZone 20 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Building Story 2 ThermalZone 21,  !- Zone or ZoneList 15 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 15
    Building Story 2 ThermalZone 21 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Building Story 2 ThermalZone 22,  !- Zone or ZoneList 16 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 16
    Building Story 2 ThermalZone 22 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Building Story 2 ThermalZone 23,  !- Zone or ZoneList 17 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 17
    Building Story 2 ThermalZone 23 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    Building Story 2 ThermalZone 24,  !- Zone or ZoneList 18 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 18
    Building Story 2 ThermalZone 24 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList 19 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 19
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 20 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 20
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Building Story 2 ThermalZone 5,  !- Zone or ZoneList 21 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 21
    Building Story 2 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    Building Story 2 ThermalZone 6,  !- Zone or ZoneList 22 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 22
    Building Story 2 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    Building Story 2 ThermalZone 7,  !- Zone or ZoneList 23 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 23
    Building Story 2 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    Building Story 2 ThermalZone 8,  !- Zone or ZoneList 24 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 24
    Building Story 2 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    Building Story 2 ThermalZone 9,  !- Zone or ZoneList 25 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 25
    Building Story 2 ThermalZone 9 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 25

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.00346999414845503,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000689238233353135,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 197,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.6439459778509,63.7488612720361,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    81.8951105639635,67.9691418520467,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    84.5399986049037,64.9683807401134,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    84.2838735193578,60.7437352221684,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.8951105639635,67.9691418520467,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    81.8951105639635,67.9691418520467,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    81.6439459778509,63.7488612720361,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    81.6439459778509,63.7488612720361,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 198,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    81.8936015854898,67.9437867148164,5.45513494974398,  !- X,Y,Z ==> Vertex 1 {m}
    81.8936015854898,67.9437867148164,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    81.6454549563246,63.7742164092664,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    81.6454549563246,63.7742164092664,5.45513494974398;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    84.5399986049037,64.9683807401134,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    84.5399986049037,64.9683807401134,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    81.8951105639635,67.9691418520467,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    81.8951105639635,67.9691418520467,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    84.2838735193578,60.7437352221684,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    84.2838735193578,60.7437352221684,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    84.5399986049037,64.9683807401134,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    84.5399986049037,64.9683807401134,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 201,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.6439459778509,63.7488612720361,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    81.6439459778509,63.7488612720361,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    84.2838735193578,60.7437352221684,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    84.2838735193578,60.7437352221684,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 202,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    84.2838735193578,60.7437352221684,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    84.5399986049037,64.9683807401134,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    81.8951105639635,67.9691418520467,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    81.6439459778509,63.7488612720361,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    23.838300780709;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Return Node List,  !- Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.966436778273984,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
