    ConvergenceLimits,
      0,                       !- Minimum System Timestep {minutes}
      25;                      !- Maximum HVAC Iterations
    
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_1,                                  !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -239.313903099657, -144.485110371721, 12, !- X,Y,Z Vertex 1 {m}
  -239.313903099657, -144.485110371721, 0, !- X,Y,Z Vertex 2 {m}
  -238.559951329298, -134.156556896892, 0, !- X,Y,Z Vertex 3 {m}
  -238.559951329298, -134.156556896892, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.99461688967, -180.579514218546, 12, !- X,Y,Z Vertex 1 {m}
  -241.99461688967, -180.579514218546, 0, !- X,Y,Z Vertex 2 {m}
  -224.410270701246, -181.801738226701, 0, !- X,Y,Z Vertex 3 {m}
  -224.410270701246, -181.801738226701, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.73846423665, -119.274990549209, 12, !- X,Y,Z Vertex 1 {m}
  -223.73846423665, -119.274990549209, 0, !- X,Y,Z Vertex 2 {m}
  -223.487154991167, -115.832138742234, 0, !- X,Y,Z Vertex 3 {m}
  -223.487154991167, -115.832138742234, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -220.137418394802, -103.948822434532, 12, !- X,Y,Z Vertex 1 {m}
  -220.137418394802, -103.948822434532, 0, !- X,Y,Z Vertex 2 {m}
  -221.979399507339, -98.2847070132189, 0, !- X,Y,Z Vertex 3 {m}
  -221.979399507339, -98.2847070132189, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.678964838983, -124.605716008226, 12, !- X,Y,Z Vertex 1 {m}
  -228.678964838983, -124.605716008226, 0, !- X,Y,Z Vertex 2 {m}
  -228.343904633029, -120.718627095926, 0, !- X,Y,Z Vertex 3 {m}
  -228.343904633029, -120.718627095926, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -235.294059967489, -126.71564452304, 12, !- X,Y,Z Vertex 1 {m}
  -235.294059967489, -126.71564452304, 0, !- X,Y,Z Vertex 2 {m}
  -228.678964838983, -124.605716008226, 0, !- X,Y,Z Vertex 3 {m}
  -228.678964838983, -124.605716008226, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.142868475323, -95.7292033874117, 12, !- X,Y,Z Vertex 1 {m}
  -256.142868475323, -95.7292033874117, 0, !- X,Y,Z Vertex 2 {m}
  -257.650820114161, -116.497367678753, 0, !- X,Y,Z Vertex 3 {m}
  -257.650820114161, -116.497367678753, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.487154991167, -115.832138742234, 12, !- X,Y,Z Vertex 1 {m}
  -223.487154991167, -115.832138742234, 0, !- X,Y,Z Vertex 2 {m}
  -220.975098888653, -115.054795664804, 0, !- X,Y,Z Vertex 3 {m}
  -220.975098888653, -115.054795664804, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.142868475323, -95.7292033874117, 12, !- X,Y,Z Vertex 1 {m}
  -257.650820114161, -116.497367678753, 12, !- X,Y,Z Vertex 2 {m}
  -260.079146206676, -117.274701072215, 12, !- X,Y,Z Vertex 3 {m}
  -259.074443883572, -120.384416538431, 12, !- X,Y,Z Vertex 4 {m}
  -263.765803212506, -181.800416328092, 12, !- X,Y,Z Vertex 5 {m}
  -242.162183433885, -183.467067956801, 12, !- X,Y,Z Vertex 6 {m}
  -241.99461688967, -180.579514218546, 12, !- X,Y,Z Vertex 7 {m}
  -224.410270701246, -181.801738226701, 12, !- X,Y,Z Vertex 8 {m}
  -223.740115755447, -172.916960914228, 12, !- X,Y,Z Vertex 9 {m}
  -232.698875978653, -145.040625108284, 12, !- X,Y,Z Vertex 10 {m}
  -239.313903099657, -144.485110371721, 12, !- X,Y,Z Vertex 11 {m}
  -238.559951329298, -134.156556896892, 12, !- X,Y,Z Vertex 12 {m}
  -235.880450487968, -134.378764329266, 12, !- X,Y,Z Vertex 13 {m}
  -235.294059967489, -126.71564452304, 12, !- X,Y,Z Vertex 14 {m}
  -228.678964838983, -124.605716008226, 12, !- X,Y,Z Vertex 15 {m}
  -228.343904633029, -120.718627095926, 12, !- X,Y,Z Vertex 16 {m}
  -223.73846423665, -119.274990549209, 12, !- X,Y,Z Vertex 17 {m}
  -223.487154991167, -115.832138742234, 12, !- X,Y,Z Vertex 18 {m}
  -220.975098888653, -115.054795664804, 12, !- X,Y,Z Vertex 19 {m}
  -220.137418394802, -103.948822434532, 12, !- X,Y,Z Vertex 20 {m}
  -221.979399507339, -98.2847070132189, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.765803212506, -181.800416328092, 12, !- X,Y,Z Vertex 1 {m}
  -263.765803212506, -181.800416328092, 0, !- X,Y,Z Vertex 2 {m}
  -242.162183433885, -183.467067956801, 0, !- X,Y,Z Vertex 3 {m}
  -242.162183433885, -183.467067956801, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.074443883572, -120.384416538431, 12, !- X,Y,Z Vertex 1 {m}
  -259.074443883572, -120.384416538431, 0, !- X,Y,Z Vertex 2 {m}
  -263.765803212506, -181.800416328092, 0, !- X,Y,Z Vertex 3 {m}
  -263.765803212506, -181.800416328092, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -238.559951329298, -134.156556896892, 12, !- X,Y,Z Vertex 1 {m}
  -238.559951329298, -134.156556896892, 0, !- X,Y,Z Vertex 2 {m}
  -235.880450487968, -134.378764329266, 0, !- X,Y,Z Vertex 3 {m}
  -235.880450487968, -134.378764329266, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -242.162183433885, -183.467067956801, 12, !- X,Y,Z Vertex 1 {m}
  -242.162183433885, -183.467067956801, 0, !- X,Y,Z Vertex 2 {m}
  -241.99461688967, -180.579514218546, 0, !- X,Y,Z Vertex 3 {m}
  -241.99461688967, -180.579514218546, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.343904633029, -120.718627095926, 12, !- X,Y,Z Vertex 1 {m}
  -228.343904633029, -120.718627095926, 0, !- X,Y,Z Vertex 2 {m}
  -223.73846423665, -119.274990549209, 0, !- X,Y,Z Vertex 3 {m}
  -223.73846423665, -119.274990549209, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -220.975098888653, -115.054795664804, 12, !- X,Y,Z Vertex 1 {m}
  -220.975098888653, -115.054795664804, 0, !- X,Y,Z Vertex 2 {m}
  -220.137418394802, -103.948822434532, 0, !- X,Y,Z Vertex 3 {m}
  -220.137418394802, -103.948822434532, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.410270701246, -181.801738226701, 12, !- X,Y,Z Vertex 1 {m}
  -224.410270701246, -181.801738226701, 0, !- X,Y,Z Vertex 2 {m}
  -223.740115755447, -172.916960914228, 0, !- X,Y,Z Vertex 3 {m}
  -223.740115755447, -172.916960914228, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -260.079146206676, -117.274701072215, 12, !- X,Y,Z Vertex 1 {m}
  -260.079146206676, -117.274701072215, 0, !- X,Y,Z Vertex 2 {m}
  -259.074443883572, -120.384416538431, 0, !- X,Y,Z Vertex 3 {m}
  -259.074443883572, -120.384416538431, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -235.880450487968, -134.378764329266, 12, !- X,Y,Z Vertex 1 {m}
  -235.880450487968, -134.378764329266, 0, !- X,Y,Z Vertex 2 {m}
  -235.294059967489, -126.71564452304, 0, !- X,Y,Z Vertex 3 {m}
  -235.294059967489, -126.71564452304, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -257.650820114161, -116.497367678753, 12, !- X,Y,Z Vertex 1 {m}
  -257.650820114161, -116.497367678753, 0, !- X,Y,Z Vertex 2 {m}
  -260.079146206676, -117.274701072215, 0, !- X,Y,Z Vertex 3 {m}
  -260.079146206676, -117.274701072215, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -221.979399507339, -98.2847070132189, 0, !- X,Y,Z Vertex 1 {m}
  -220.137418394802, -103.948822434532, 0, !- X,Y,Z Vertex 2 {m}
  -220.975098888653, -115.054795664804, 0, !- X,Y,Z Vertex 3 {m}
  -223.487154991167, -115.832138742234, 0, !- X,Y,Z Vertex 4 {m}
  -223.73846423665, -119.274990549209, 0, !- X,Y,Z Vertex 5 {m}
  -228.343904633029, -120.718627095926, 0, !- X,Y,Z Vertex 6 {m}
  -228.678964838983, -124.605716008226, 0, !- X,Y,Z Vertex 7 {m}
  -235.294059967489, -126.71564452304, 0, !- X,Y,Z Vertex 8 {m}
  -235.880450487968, -134.378764329266, 0, !- X,Y,Z Vertex 9 {m}
  -238.559951329298, -134.156556896892, 0, !- X,Y,Z Vertex 10 {m}
  -239.313903099657, -144.485110371721, 0, !- X,Y,Z Vertex 11 {m}
  -232.698875978653, -145.040625108284, 0, !- X,Y,Z Vertex 12 {m}
  -223.740115755447, -172.916960914228, 0, !- X,Y,Z Vertex 13 {m}
  -224.410270701246, -181.801738226701, 0, !- X,Y,Z Vertex 14 {m}
  -241.99461688967, -180.579514218546, 0, !- X,Y,Z Vertex 15 {m}
  -242.162183433885, -183.467067956801, 0, !- X,Y,Z Vertex 16 {m}
  -263.765803212506, -181.800416328092, 0, !- X,Y,Z Vertex 17 {m}
  -259.074443883572, -120.384416538431, 0, !- X,Y,Z Vertex 18 {m}
  -260.079146206676, -117.274701072215, 0, !- X,Y,Z Vertex 19 {m}
  -257.650820114161, -116.497367678753, 0, !- X,Y,Z Vertex 20 {m}
  -256.142868475323, -95.7292033874117, 0; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -232.698875978653, -145.040625108284, 12, !- X,Y,Z Vertex 1 {m}
  -232.698875978653, -145.040625108284, 0, !- X,Y,Z Vertex 2 {m}
  -239.313903099657, -144.485110371721, 0, !- X,Y,Z Vertex 3 {m}
  -239.313903099657, -144.485110371721, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.740115755447, -172.916960914228, 12, !- X,Y,Z Vertex 1 {m}
  -223.740115755447, -172.916960914228, 0, !- X,Y,Z Vertex 2 {m}
  -232.698875978653, -145.040625108284, 0, !- X,Y,Z Vertex 3 {m}
  -232.698875978653, -145.040625108284, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -221.979399507339, -98.2847070132189, 12, !- X,Y,Z Vertex 1 {m}
  -221.979399507339, -98.2847070132189, 0, !- X,Y,Z Vertex 2 {m}
  -256.142868475323, -95.7292033874117, 0, !- X,Y,Z Vertex 3 {m}
  -256.142868475323, -95.7292033874117, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.750434574354, -22.8736466315792, 12, !- X,Y,Z Vertex 1 {m}
  -261.750434574354, -22.8736466315792, 0, !- X,Y,Z Vertex 2 {m}
  -275.063990076579, -21.6514948631118, 0, !- X,Y,Z Vertex 3 {m}
  -275.063990076579, -21.6514948631118, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.331624070403, -18.8755016307242, 12, !- X,Y,Z Vertex 1 {m}
  -261.331624070403, -18.8755016307242, 0, !- X,Y,Z Vertex 2 {m}
  -261.750434574354, -22.8736466315792, 0, !- X,Y,Z Vertex 3 {m}
  -261.750434574354, -22.8736466315792, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -280.50889863524, -79.7356650719131, 12, !- X,Y,Z Vertex 1 {m}
  -280.50889863524, -79.7356650719131, 0, !- X,Y,Z Vertex 2 {m}
  -251.118360751799, -82.5132399287352, 0, !- X,Y,Z Vertex 3 {m}
  -251.118360751799, -82.5132399287352, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.778119995636, -68.075487089891, 12, !- X,Y,Z Vertex 1 {m}
  -249.778119995636, -68.075487089891, 0, !- X,Y,Z Vertex 2 {m}
  -264.933896951584, -66.6311704281725, 0, !- X,Y,Z Vertex 3 {m}
  -264.933896951584, -66.6311704281725, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.933896951584, -66.6311704281725, 12, !- X,Y,Z Vertex 1 {m}
  -264.933896951584, -66.6311704281725, 0, !- X,Y,Z Vertex 2 {m}
  -262.253391756227, -38.3109685450272, 0, !- X,Y,Z Vertex 3 {m}
  -262.253391756227, -38.3109685450272, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -248.520471218405, -20.0976110826349, 12, !- X,Y,Z Vertex 1 {m}
  -248.520471218405, -20.0976110826349, 0, !- X,Y,Z Vertex 2 {m}
  -261.331624070403, -18.8755016307242, 0, !- X,Y,Z Vertex 3 {m}
  -261.331624070403, -18.8755016307242, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.363269867737, -39.421987908437, 12, !- X,Y,Z Vertex 1 {m}
  -250.363269867737, -39.421987908437, 0, !- X,Y,Z Vertex 2 {m}
  -248.520471218405, -20.0976110826349, 0, !- X,Y,Z Vertex 3 {m}
  -248.520471218405, -20.0976110826349, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -251.118360751799, -82.5132399287352, 12, !- X,Y,Z Vertex 1 {m}
  -251.118360751799, -82.5132399287352, 0, !- X,Y,Z Vertex 2 {m}
  -249.778119995636, -68.075487089891, 0, !- X,Y,Z Vertex 3 {m}
  -249.778119995636, -68.075487089891, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -275.063990076579, -21.6514948631118, 12, !- X,Y,Z Vertex 1 {m}
  -275.063990076579, -21.6514948631118, 0, !- X,Y,Z Vertex 2 {m}
  -280.50889863524, -79.7356650719131, 0, !- X,Y,Z Vertex 3 {m}
  -280.50889863524, -79.7356650719131, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -248.520471218405, -20.0976110826349, 0, !- X,Y,Z Vertex 1 {m}
  -250.363269867737, -39.421987908437, 0, !- X,Y,Z Vertex 2 {m}
  -262.253391756227, -38.3109685450272, 0, !- X,Y,Z Vertex 3 {m}
  -264.933896951584, -66.6311704281725, 0, !- X,Y,Z Vertex 4 {m}
  -249.778119995636, -68.075487089891, 0, !- X,Y,Z Vertex 5 {m}
  -251.118360751799, -82.5132399287352, 0, !- X,Y,Z Vertex 6 {m}
  -280.50889863524, -79.7356650719131, 0, !- X,Y,Z Vertex 7 {m}
  -275.063990076579, -21.6514948631118, 0, !- X,Y,Z Vertex 8 {m}
  -261.750434574354, -22.8736466315792, 0, !- X,Y,Z Vertex 9 {m}
  -261.331624070403, -18.8755016307242, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.253391756227, -38.3109685450272, 12, !- X,Y,Z Vertex 1 {m}
  -262.253391756227, -38.3109685450272, 0, !- X,Y,Z Vertex 2 {m}
  -250.363269867737, -39.421987908437, 0, !- X,Y,Z Vertex 3 {m}
  -250.363269867737, -39.421987908437, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.331624070403, -18.8755016307242, 12, !- X,Y,Z Vertex 1 {m}
  -261.750434574354, -22.8736466315792, 12, !- X,Y,Z Vertex 2 {m}
  -275.063990076579, -21.6514948631118, 12, !- X,Y,Z Vertex 3 {m}
  -280.50889863524, -79.7356650719131, 12, !- X,Y,Z Vertex 4 {m}
  -251.118360751799, -82.5132399287352, 12, !- X,Y,Z Vertex 5 {m}
  -249.778119995636, -68.075487089891, 12, !- X,Y,Z Vertex 6 {m}
  -264.933896951584, -66.6311704281725, 12, !- X,Y,Z Vertex 7 {m}
  -262.253391756227, -38.3109685450272, 12, !- X,Y,Z Vertex 8 {m}
  -250.363269867737, -39.421987908437, 12, !- X,Y,Z Vertex 9 {m}
  -248.520471218405, -20.0976110826349, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.968441996371, 5.11070153130676, 12, !- X,Y,Z Vertex 1 {m}
  167.047644269403, -6.43956026865792, 12, !- X,Y,Z Vertex 2 {m}
  184.212974824436, -7.77186545529447, 12, !- X,Y,Z Vertex 3 {m}
  183.710738647839, -14.213358384578, 12, !- X,Y,Z Vertex 4 {m}
  193.758748722617, -14.9905174387922, 12, !- X,Y,Z Vertex 5 {m}
  194.512077483599, -4.8840369569781, 12, !- X,Y,Z Vertex 6 {m}
  190.325411904604, -4.55096780187962, 12, !- X,Y,Z Vertex 7 {m}
  190.911336677402, 3.33430796009325, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.911336677402, 3.33430796009325, 0,  !- X,Y,Z Vertex 1 {m}
  190.325411904604, -4.55096780187962, 0, !- X,Y,Z Vertex 2 {m}
  194.512077483599, -4.8840369569781, 0,  !- X,Y,Z Vertex 3 {m}
  193.758748722617, -14.9905174387922, 0, !- X,Y,Z Vertex 4 {m}
  183.710738647839, -14.213358384578, 0,  !- X,Y,Z Vertex 5 {m}
  184.212974824436, -7.77186545529447, 0, !- X,Y,Z Vertex 6 {m}
  167.047644269403, -6.43956026865792, 0, !- X,Y,Z Vertex 7 {m}
  167.968441996371, 5.11070153130676, 0;  !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.968441996371, 5.11070153130676, 12, !- X,Y,Z Vertex 1 {m}
  167.968441996371, 5.11070153130676, 0,  !- X,Y,Z Vertex 2 {m}
  167.047644269403, -6.43956026865792, 0, !- X,Y,Z Vertex 3 {m}
  167.047644269403, -6.43956026865792, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.047644269403, -6.43956026865792, 12, !- X,Y,Z Vertex 1 {m}
  167.047644269403, -6.43956026865792, 0, !- X,Y,Z Vertex 2 {m}
  184.212974824436, -7.77186545529447, 0, !- X,Y,Z Vertex 3 {m}
  184.212974824436, -7.77186545529447, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  184.212974824436, -7.77186545529447, 12, !- X,Y,Z Vertex 1 {m}
  184.212974824436, -7.77186545529447, 0, !- X,Y,Z Vertex 2 {m}
  183.710738647839, -14.213358384578, 0,  !- X,Y,Z Vertex 3 {m}
  183.710738647839, -14.213358384578, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  183.710738647839, -14.213358384578, 12, !- X,Y,Z Vertex 1 {m}
  183.710738647839, -14.213358384578, 0,  !- X,Y,Z Vertex 2 {m}
  193.758748722617, -14.9905174387922, 0, !- X,Y,Z Vertex 3 {m}
  193.758748722617, -14.9905174387922, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.911336677402, 3.33430796009325, 12, !- X,Y,Z Vertex 1 {m}
  190.911336677402, 3.33430796009325, 0,  !- X,Y,Z Vertex 2 {m}
  167.968441996371, 5.11070153130676, 0,  !- X,Y,Z Vertex 3 {m}
  167.968441996371, 5.11070153130676, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  193.758748722617, -14.9905174387922, 12, !- X,Y,Z Vertex 1 {m}
  193.758748722617, -14.9905174387922, 0, !- X,Y,Z Vertex 2 {m}
  194.512077483599, -4.8840369569781, 0,  !- X,Y,Z Vertex 3 {m}
  194.512077483599, -4.8840369569781, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.325411904604, -4.55096780187962, 12, !- X,Y,Z Vertex 1 {m}
  190.325411904604, -4.55096780187962, 0, !- X,Y,Z Vertex 2 {m}
  190.911336677402, 3.33430796009325, 0,  !- X,Y,Z Vertex 3 {m}
  190.911336677402, 3.33430796009325, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  194.512077483599, -4.8840369569781, 12, !- X,Y,Z Vertex 1 {m}
  194.512077483599, -4.8840369569781, 0,  !- X,Y,Z Vertex 2 {m}
  190.325411904604, -4.55096780187962, 0, !- X,Y,Z Vertex 3 {m}
  190.325411904604, -4.55096780187962, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.416211015543, 7.77721794132561, 0,  !- X,Y,Z Vertex 1 {m}
  208.998207249, -15.2122151276199, 0,    !- X,Y,Z Vertex 2 {m}
  200.959811596516, -15.1013818680105, 0, !- X,Y,Z Vertex 3 {m}
  201.294107795964, 7.88804842237666, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  200.959811596516, -15.1013818680105, 12, !- X,Y,Z Vertex 1 {m}
  200.959811596516, -15.1013818680105, 0, !- X,Y,Z Vertex 2 {m}
  208.998207249, -15.2122151276199, 0,    !- X,Y,Z Vertex 3 {m}
  208.998207249, -15.2122151276199, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.294107795964, 7.88804842237666, 12, !- X,Y,Z Vertex 1 {m}
  201.294107795964, 7.88804842237666, 0,  !- X,Y,Z Vertex 2 {m}
  200.959811596516, -15.1013818680105, 0, !- X,Y,Z Vertex 3 {m}
  200.959811596516, -15.1013818680105, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.416211015543, 7.77721794132561, 12, !- X,Y,Z Vertex 1 {m}
  209.416211015543, 7.77721794132561, 0,  !- X,Y,Z Vertex 2 {m}
  201.294107795964, 7.88804842237666, 0,  !- X,Y,Z Vertex 3 {m}
  201.294107795964, 7.88804842237666, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.998207249, -15.2122151276199, 12,   !- X,Y,Z Vertex 1 {m}
  208.998207249, -15.2122151276199, 0,    !- X,Y,Z Vertex 2 {m}
  209.416211015543, 7.77721794132561, 0,  !- X,Y,Z Vertex 3 {m}
  209.416211015543, 7.77721794132561, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.294107795964, 7.88804842237666, 12, !- X,Y,Z Vertex 1 {m}
  200.959811596516, -15.1013818680105, 12, !- X,Y,Z Vertex 2 {m}
  208.998207249, -15.2122151276199, 12,   !- X,Y,Z Vertex 3 {m}
  209.416211015543, 7.77721794132561, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  251.037212511589, -157.367672448774, 12, !- X,Y,Z Vertex 1 {m}
  251.037212511589, -157.367672448774, 0, !- X,Y,Z Vertex 2 {m}
  251.70662621229, -143.929391787863, 0,  !- X,Y,Z Vertex 3 {m}
  251.70662621229, -143.929391787863, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  239.146839286018, -156.812773581685, 12, !- X,Y,Z Vertex 1 {m}
  239.146839286018, -156.812773581685, 0, !- X,Y,Z Vertex 2 {m}
  251.037212511589, -157.367672448774, 0, !- X,Y,Z Vertex 3 {m}
  251.037212511589, -157.367672448774, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.784313803574, -108.279168920417, 0, !- X,Y,Z Vertex 1 {m}
  249.780288224352, -131.157560364618, 0, !- X,Y,Z Vertex 2 {m}
  271.969988358506, -132.04524363951, 0,  !- X,Y,Z Vertex 3 {m}
  271.384323097785, -144.817163409317, 0, !- X,Y,Z Vertex 4 {m}
  251.70662621229, -143.929391787863, 0,  !- X,Y,Z Vertex 5 {m}
  251.037212511589, -157.367672448774, 0, !- X,Y,Z Vertex 6 {m}
  239.146839286018, -156.812773581685, 0, !- X,Y,Z Vertex 7 {m}
  240.150971626955, -136.044524188201, 0, !- X,Y,Z Vertex 8 {m}
  236.550378133029, -135.933582303386, 0, !- X,Y,Z Vertex 9 {m}
  237.387111490005, -117.164417792224, 0, !- X,Y,Z Vertex 10 {m}
  242.746122479885, -117.386360726339, 0, !- X,Y,Z Vertex 11 {m}
  243.164478769817, -107.946247928609, 0; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.780288224352, -131.157560364618, 12, !- X,Y,Z Vertex 1 {m}
  249.780288224352, -131.157560364618, 0, !- X,Y,Z Vertex 2 {m}
  250.784313803574, -108.279168920417, 0, !- X,Y,Z Vertex 3 {m}
  250.784313803574, -108.279168920417, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.784313803574, -108.279168920417, 12, !- X,Y,Z Vertex 1 {m}
  250.784313803574, -108.279168920417, 0, !- X,Y,Z Vertex 2 {m}
  243.164478769817, -107.946247928609, 0, !- X,Y,Z Vertex 3 {m}
  243.164478769817, -107.946247928609, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  271.384323097785, -144.817163409317, 12, !- X,Y,Z Vertex 1 {m}
  271.384323097785, -144.817163409317, 0, !- X,Y,Z Vertex 2 {m}
  271.969988358506, -132.04524363951, 0,  !- X,Y,Z Vertex 3 {m}
  271.969988358506, -132.04524363951, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  251.70662621229, -143.929391787863, 12, !- X,Y,Z Vertex 1 {m}
  251.70662621229, -143.929391787863, 0,  !- X,Y,Z Vertex 2 {m}
  271.384323097785, -144.817163409317, 0, !- X,Y,Z Vertex 3 {m}
  271.384323097785, -144.817163409317, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.150971626955, -136.044524188201, 12, !- X,Y,Z Vertex 1 {m}
  240.150971626955, -136.044524188201, 0, !- X,Y,Z Vertex 2 {m}
  239.146839286018, -156.812773581685, 0, !- X,Y,Z Vertex 3 {m}
  239.146839286018, -156.812773581685, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.387111490005, -117.164417792224, 12, !- X,Y,Z Vertex 1 {m}
  237.387111490005, -117.164417792224, 0, !- X,Y,Z Vertex 2 {m}
  236.550378133029, -135.933582303386, 0, !- X,Y,Z Vertex 3 {m}
  236.550378133029, -135.933582303386, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  236.550378133029, -135.933582303386, 12, !- X,Y,Z Vertex 1 {m}
  236.550378133029, -135.933582303386, 0, !- X,Y,Z Vertex 2 {m}
  240.150971626955, -136.044524188201, 0, !- X,Y,Z Vertex 3 {m}
  240.150971626955, -136.044524188201, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  242.746122479885, -117.386360726339, 12, !- X,Y,Z Vertex 1 {m}
  242.746122479885, -117.386360726339, 0, !- X,Y,Z Vertex 2 {m}
  237.387111490005, -117.164417792224, 0, !- X,Y,Z Vertex 3 {m}
  237.387111490005, -117.164417792224, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  243.164478769817, -107.946247928609, 12, !- X,Y,Z Vertex 1 {m}
  243.164478769817, -107.946247928609, 0, !- X,Y,Z Vertex 2 {m}
  242.746122479885, -117.386360726339, 0, !- X,Y,Z Vertex 3 {m}
  242.746122479885, -117.386360726339, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  243.164478769817, -107.946247928609, 12, !- X,Y,Z Vertex 1 {m}
  242.746122479885, -117.386360726339, 12, !- X,Y,Z Vertex 2 {m}
  237.387111490005, -117.164417792224, 12, !- X,Y,Z Vertex 3 {m}
  236.550378133029, -135.933582303386, 12, !- X,Y,Z Vertex 4 {m}
  240.150971626955, -136.044524188201, 12, !- X,Y,Z Vertex 5 {m}
  239.146839286018, -156.812773581685, 12, !- X,Y,Z Vertex 6 {m}
  251.037212511589, -157.367672448774, 12, !- X,Y,Z Vertex 7 {m}
  251.70662621229, -143.929391787863, 12, !- X,Y,Z Vertex 8 {m}
  271.384323097785, -144.817163409317, 12, !- X,Y,Z Vertex 9 {m}
  271.969988358506, -132.04524363951, 12, !- X,Y,Z Vertex 10 {m}
  249.780288224352, -131.157560364618, 12, !- X,Y,Z Vertex 11 {m}
  250.784313803574, -108.279168920417, 12; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  271.969988358506, -132.04524363951, 12, !- X,Y,Z Vertex 1 {m}
  271.969988358506, -132.04524363951, 0,  !- X,Y,Z Vertex 2 {m}
  249.780288224352, -131.157560364618, 0, !- X,Y,Z Vertex 3 {m}
  249.780288224352, -131.157560364618, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.749655045296, 29.7648371731805, 0, !- X,Y,Z Vertex 1 {m}
  -105.084698419882, 21.9906413017161, 0, !- X,Y,Z Vertex 2 {m}
  -116.723554293347, 22.4350589682486, 0, !- X,Y,Z Vertex 3 {m}
  -116.388496710094, 30.320314320128, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -105.084698419882, 21.9906413017161, 12, !- X,Y,Z Vertex 1 {m}
  -105.084698419882, 21.9906413017161, 0, !- X,Y,Z Vertex 2 {m}
  -104.749655045296, 29.7648371731805, 0, !- X,Y,Z Vertex 3 {m}
  -104.749655045296, 29.7648371731805, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.749655045296, 29.7648371731805, 12, !- X,Y,Z Vertex 1 {m}
  -104.749655045296, 29.7648371731805, 0, !- X,Y,Z Vertex 2 {m}
  -116.388496710094, 30.320314320128, 0,  !- X,Y,Z Vertex 3 {m}
  -116.388496710094, 30.320314320128, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.723554293347, 22.4350589682486, 12, !- X,Y,Z Vertex 1 {m}
  -116.723554293347, 22.4350589682486, 0, !- X,Y,Z Vertex 2 {m}
  -105.084698419882, 21.9906413017161, 0, !- X,Y,Z Vertex 3 {m}
  -105.084698419882, 21.9906413017161, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.388496710094, 30.320314320128, 12, !- X,Y,Z Vertex 1 {m}
  -116.388496710094, 30.320314320128, 0,  !- X,Y,Z Vertex 2 {m}
  -116.723554293347, 22.4350589682486, 0, !- X,Y,Z Vertex 3 {m}
  -116.723554293347, 22.4350589682486, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.388496710094, 30.320314320128, 12, !- X,Y,Z Vertex 1 {m}
  -116.723554293347, 22.4350589682486, 12, !- X,Y,Z Vertex 2 {m}
  -105.084698419882, 21.9906413017161, 12, !- X,Y,Z Vertex 3 {m}
  -104.749655045296, 29.7648371731805, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.1724216805128, 54.0863150526921, 12, !- X,Y,Z Vertex 1 {m}
  -36.1724874683291, 40.8701734008533, 12, !- X,Y,Z Vertex 2 {m}
  -28.0504243096991, 40.8701375101577, 12, !- X,Y,Z Vertex 3 {m}
  -28.0503732936514, 54.0862791623517, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.0504243096991, 40.8701375101577, 12, !- X,Y,Z Vertex 1 {m}
  -28.0504243096991, 40.8701375101577, 0, !- X,Y,Z Vertex 2 {m}
  -28.0503732936514, 54.0862791623517, 0, !- X,Y,Z Vertex 3 {m}
  -28.0503732936514, 54.0862791623517, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.0503732936514, 54.0862791623517, 12, !- X,Y,Z Vertex 1 {m}
  -28.0503732936514, 54.0862791623517, 0, !- X,Y,Z Vertex 2 {m}
  -36.1724216805128, 54.0863150526921, 0, !- X,Y,Z Vertex 3 {m}
  -36.1724216805128, 54.0863150526921, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.1724216805128, 54.0863150526921, 12, !- X,Y,Z Vertex 1 {m}
  -36.1724216805128, 54.0863150526921, 0, !- X,Y,Z Vertex 2 {m}
  -36.1724874683291, 40.8701734008533, 0, !- X,Y,Z Vertex 3 {m}
  -36.1724874683291, 40.8701734008533, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.1724874683291, 40.8701734008533, 12, !- X,Y,Z Vertex 1 {m}
  -36.1724874683291, 40.8701734008533, 0, !- X,Y,Z Vertex 2 {m}
  -28.0504243096991, 40.8701375101577, 0, !- X,Y,Z Vertex 3 {m}
  -28.0504243096991, 40.8701375101577, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.0503732936514, 54.0862791623517, 0, !- X,Y,Z Vertex 1 {m}
  -28.0504243096991, 40.8701375101577, 0, !- X,Y,Z Vertex 2 {m}
  -36.1724874683291, 40.8701734008533, 0, !- X,Y,Z Vertex 3 {m}
  -36.1724216805128, 54.0863150526921, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -112.704025711773, 45.2022978760391, 12, !- X,Y,Z Vertex 1 {m}
  -112.704025711773, 45.2022978760391, 0, !- X,Y,Z Vertex 2 {m}
  -112.704185904546, 34.8737167078338, 0, !- X,Y,Z Vertex 3 {m}
  -112.704185904546, 34.8737167078338, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -112.704185904546, 34.8737167078338, 12, !- X,Y,Z Vertex 1 {m}
  -112.704185904546, 34.8737167078338, 0, !- X,Y,Z Vertex 2 {m}
  -103.995987291014, 34.8735868648583, 0, !- X,Y,Z Vertex 3 {m}
  -103.995987291014, 34.8735868648583, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -103.995839476188, 45.2021680336875, 12, !- X,Y,Z Vertex 1 {m}
  -103.995839476188, 45.2021680336875, 0, !- X,Y,Z Vertex 2 {m}
  -112.704025711773, 45.2022978760391, 0, !- X,Y,Z Vertex 3 {m}
  -112.704025711773, 45.2022978760391, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -112.704025711773, 45.2022978760391, 12, !- X,Y,Z Vertex 1 {m}
  -112.704185904546, 34.8737167078338, 12, !- X,Y,Z Vertex 2 {m}
  -103.995987291014, 34.8735868648583, 12, !- X,Y,Z Vertex 3 {m}
  -103.995839476188, 45.2021680336875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -103.995839476188, 45.2021680336875, 0, !- X,Y,Z Vertex 1 {m}
  -103.995987291014, 34.8735868648583, 0, !- X,Y,Z Vertex 2 {m}
  -112.704185904546, 34.8737167078338, 0, !- X,Y,Z Vertex 3 {m}
  -112.704025711773, 45.2022978760391, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -103.995987291014, 34.8735868648583, 12, !- X,Y,Z Vertex 1 {m}
  -103.995987291014, 34.8735868648583, 0, !- X,Y,Z Vertex 2 {m}
  -103.995839476188, 45.2021680336875, 0, !- X,Y,Z Vertex 3 {m}
  -103.995839476188, 45.2021680336875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -269.786023582179, 52.8695729088943, 0, !- X,Y,Z Vertex 1 {m}
  -270.456470311053, 37.0990759104588, 0, !- X,Y,Z Vertex 2 {m}
  -284.94219319335, 37.765989554462, 0,   !- X,Y,Z Vertex 3 {m}
  -284.439397377481, 47.9834910676647, 0, !- X,Y,Z Vertex 4 {m}
  -276.066161471626, 47.5389280874861, 0, !- X,Y,Z Vertex 5 {m}
  -275.814748886664, 53.2029792770523, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -284.94219319335, 37.765989554462, 12,  !- X,Y,Z Vertex 1 {m}
  -284.94219319335, 37.765989554462, 0,   !- X,Y,Z Vertex 2 {m}
  -270.456470311053, 37.0990759104588, 0, !- X,Y,Z Vertex 3 {m}
  -270.456470311053, 37.0990759104588, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -275.814748886664, 53.2029792770523, 12, !- X,Y,Z Vertex 1 {m}
  -275.814748886664, 53.2029792770523, 0, !- X,Y,Z Vertex 2 {m}
  -276.066161471626, 47.5389280874861, 0, !- X,Y,Z Vertex 3 {m}
  -276.066161471626, 47.5389280874861, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -276.066161471626, 47.5389280874861, 12, !- X,Y,Z Vertex 1 {m}
  -276.066161471626, 47.5389280874861, 0, !- X,Y,Z Vertex 2 {m}
  -284.439397377481, 47.9834910676647, 0, !- X,Y,Z Vertex 3 {m}
  -284.439397377481, 47.9834910676647, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -269.786023582179, 52.8695729088943, 12, !- X,Y,Z Vertex 1 {m}
  -269.786023582179, 52.8695729088943, 0, !- X,Y,Z Vertex 2 {m}
  -275.814748886664, 53.2029792770523, 0, !- X,Y,Z Vertex 3 {m}
  -275.814748886664, 53.2029792770523, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -270.456470311053, 37.0990759104588, 12, !- X,Y,Z Vertex 1 {m}
  -270.456470311053, 37.0990759104588, 0, !- X,Y,Z Vertex 2 {m}
  -269.786023582179, 52.8695729088943, 0, !- X,Y,Z Vertex 3 {m}
  -269.786023582179, 52.8695729088943, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -284.439397377481, 47.9834910676647, 12, !- X,Y,Z Vertex 1 {m}
  -284.439397377481, 47.9834910676647, 0, !- X,Y,Z Vertex 2 {m}
  -284.94219319335, 37.765989554462, 0,   !- X,Y,Z Vertex 3 {m}
  -284.94219319335, 37.765989554462, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -275.814748886664, 53.2029792770523, 12, !- X,Y,Z Vertex 1 {m}
  -276.066161471626, 47.5389280874861, 12, !- X,Y,Z Vertex 2 {m}
  -284.439397377481, 47.9834910676647, 12, !- X,Y,Z Vertex 3 {m}
  -284.94219319335, 37.765989554462, 12,  !- X,Y,Z Vertex 4 {m}
  -270.456470311053, 37.0990759104588, 12, !- X,Y,Z Vertex 5 {m}
  -269.786023582179, 52.8695729088943, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  252.548037618129, -260.875511353598, 12, !- X,Y,Z Vertex 1 {m}
  252.548037618129, -260.875511353598, 0, !- X,Y,Z Vertex 2 {m}
  248.94737828235, -260.653515671709, 0,  !- X,Y,Z Vertex 3 {m}
  248.94737828235, -260.653515671709, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.194144191993, -272.092717227143, 12, !- X,Y,Z Vertex 1 {m}
  248.194144191993, -272.092717227143, 0, !- X,Y,Z Vertex 2 {m}
  248.277777965893, -269.094095493629, 0, !- X,Y,Z Vertex 3 {m}
  248.277777965893, -269.094095493629, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  252.129650014264, -269.31608279205, 12, !- X,Y,Z Vertex 1 {m}
  252.129650014264, -269.31608279205, 0,  !- X,Y,Z Vertex 2 {m}
  252.548037618129, -260.875511353598, 0, !- X,Y,Z Vertex 3 {m}
  252.548037618129, -260.875511353598, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  178.274207724476, -264.098451818474, 12, !- X,Y,Z Vertex 1 {m}
  178.274207724476, -264.098451818474, 0, !- X,Y,Z Vertex 2 {m}
  227.176176939096, -266.429346775682, 0, !- X,Y,Z Vertex 3 {m}
  227.176176939096, -266.429346775682, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  227.008846872362, -270.982810311677, 12, !- X,Y,Z Vertex 1 {m}
  227.008846872362, -270.982810311677, 0, !- X,Y,Z Vertex 2 {m}
  248.194144191993, -272.092717227143, 0, !- X,Y,Z Vertex 3 {m}
  248.194144191993, -272.092717227143, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.277777965893, -269.094095493629, 12, !- X,Y,Z Vertex 1 {m}
  248.277777965893, -269.094095493629, 0, !- X,Y,Z Vertex 2 {m}
  252.129650014264, -269.31608279205, 0,  !- X,Y,Z Vertex 3 {m}
  252.129650014264, -269.31608279205, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.979511580991, -212.453246837381, 0, !- X,Y,Z Vertex 1 {m}
  255.310107258075, -226.113646374967, 0, !- X,Y,Z Vertex 2 {m}
  250.620901174208, -225.89168967325, 0,  !- X,Y,Z Vertex 3 {m}
  248.94737828235, -260.653515671709, 0,  !- X,Y,Z Vertex 4 {m}
  252.548037618129, -260.875511353598, 0, !- X,Y,Z Vertex 5 {m}
  252.129650014264, -269.31608279205, 0,  !- X,Y,Z Vertex 6 {m}
  248.277777965893, -269.094095493629, 0, !- X,Y,Z Vertex 7 {m}
  248.194144191993, -272.092717227143, 0, !- X,Y,Z Vertex 8 {m}
  227.008846872362, -270.982810311677, 0, !- X,Y,Z Vertex 9 {m}
  227.176176939096, -266.429346775682, 0, !- X,Y,Z Vertex 10 {m}
  178.274207724476, -264.098451818474, 0, !- X,Y,Z Vertex 11 {m}
  178.860038058996, -250.993362066312, 0, !- X,Y,Z Vertex 12 {m}
  176.431692150705, -250.882361466651, 0, !- X,Y,Z Vertex 13 {m}
  176.6827542613, -244.885117401116, 0,   !- X,Y,Z Vertex 14 {m}
  179.864721303444, -244.996099304478, 0, !- X,Y,Z Vertex 15 {m}
  180.701641263337, -227.337544203903, 0, !- X,Y,Z Vertex 16 {m}
  178.273303230205, -227.226544214008, 0, !- X,Y,Z Vertex 17 {m}
  178.524352090435, -220.785059994399, 0, !- X,Y,Z Vertex 18 {m}
  181.70630860869, -220.896041094406, 0,  !- X,Y,Z Vertex 19 {m}
  182.292157122414, -208.901549866687, 0; !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.310107258075, -226.113646374967, 12, !- X,Y,Z Vertex 1 {m}
  255.310107258075, -226.113646374967, 0, !- X,Y,Z Vertex 2 {m}
  255.979511580991, -212.453246837381, 0, !- X,Y,Z Vertex 3 {m}
  255.979511580991, -212.453246837381, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.620901174208, -225.89168967325, 12, !- X,Y,Z Vertex 1 {m}
  250.620901174208, -225.89168967325, 0,  !- X,Y,Z Vertex 2 {m}
  255.310107258075, -226.113646374967, 0, !- X,Y,Z Vertex 3 {m}
  255.310107258075, -226.113646374967, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  182.292157122414, -208.901549866687, 12, !- X,Y,Z Vertex 1 {m}
  181.70630860869, -220.896041094406, 12, !- X,Y,Z Vertex 2 {m}
  178.524352090435, -220.785059994399, 12, !- X,Y,Z Vertex 3 {m}
  178.273303230205, -227.226544214008, 12, !- X,Y,Z Vertex 4 {m}
  180.701641263337, -227.337544203903, 12, !- X,Y,Z Vertex 5 {m}
  179.864721303444, -244.996099304478, 12, !- X,Y,Z Vertex 6 {m}
  176.6827542613, -244.885117401116, 12,  !- X,Y,Z Vertex 7 {m}
  176.431692150705, -250.882361466651, 12, !- X,Y,Z Vertex 8 {m}
  178.860038058996, -250.993362066312, 12, !- X,Y,Z Vertex 9 {m}
  178.274207724476, -264.098451818474, 12, !- X,Y,Z Vertex 10 {m}
  227.176176939096, -266.429346775682, 12, !- X,Y,Z Vertex 11 {m}
  227.008846872362, -270.982810311677, 12, !- X,Y,Z Vertex 12 {m}
  248.194144191993, -272.092717227143, 12, !- X,Y,Z Vertex 13 {m}
  248.277777965893, -269.094095493629, 12, !- X,Y,Z Vertex 14 {m}
  252.129650014264, -269.31608279205, 12, !- X,Y,Z Vertex 15 {m}
  252.548037618129, -260.875511353598, 12, !- X,Y,Z Vertex 16 {m}
  248.94737828235, -260.653515671709, 12, !- X,Y,Z Vertex 17 {m}
  250.620901174208, -225.89168967325, 12, !- X,Y,Z Vertex 18 {m}
  255.310107258075, -226.113646374967, 12, !- X,Y,Z Vertex 19 {m}
  255.979511580991, -212.453246837381, 12; !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.979511580991, -212.453246837381, 12, !- X,Y,Z Vertex 1 {m}
  255.979511580991, -212.453246837381, 0, !- X,Y,Z Vertex 2 {m}
  182.292157122414, -208.901549866687, 0, !- X,Y,Z Vertex 3 {m}
  182.292157122414, -208.901549866687, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  181.70630860869, -220.896041094406, 12, !- X,Y,Z Vertex 1 {m}
  181.70630860869, -220.896041094406, 0,  !- X,Y,Z Vertex 2 {m}
  178.524352090435, -220.785059994399, 0, !- X,Y,Z Vertex 3 {m}
  178.524352090435, -220.785059994399, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  182.292157122414, -208.901549866687, 12, !- X,Y,Z Vertex 1 {m}
  182.292157122414, -208.901549866687, 0, !- X,Y,Z Vertex 2 {m}
  181.70630860869, -220.896041094406, 0,  !- X,Y,Z Vertex 3 {m}
  181.70630860869, -220.896041094406, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.701641263337, -227.337544203903, 12, !- X,Y,Z Vertex 1 {m}
  180.701641263337, -227.337544203903, 0, !- X,Y,Z Vertex 2 {m}
  179.864721303444, -244.996099304478, 0, !- X,Y,Z Vertex 3 {m}
  179.864721303444, -244.996099304478, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.94737828235, -260.653515671709, 12, !- X,Y,Z Vertex 1 {m}
  248.94737828235, -260.653515671709, 0,  !- X,Y,Z Vertex 2 {m}
  250.620901174208, -225.89168967325, 0,  !- X,Y,Z Vertex 3 {m}
  250.620901174208, -225.89168967325, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  178.273303230205, -227.226544214008, 12, !- X,Y,Z Vertex 1 {m}
  178.273303230205, -227.226544214008, 0, !- X,Y,Z Vertex 2 {m}
  180.701641263337, -227.337544203903, 0, !- X,Y,Z Vertex 3 {m}
  180.701641263337, -227.337544203903, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.864721303444, -244.996099304478, 12, !- X,Y,Z Vertex 1 {m}
  179.864721303444, -244.996099304478, 0, !- X,Y,Z Vertex 2 {m}
  176.6827542613, -244.885117401116, 0,   !- X,Y,Z Vertex 3 {m}
  176.6827542613, -244.885117401116, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.6827542613, -244.885117401116, 12,  !- X,Y,Z Vertex 1 {m}
  176.6827542613, -244.885117401116, 0,   !- X,Y,Z Vertex 2 {m}
  176.431692150705, -250.882361466651, 0, !- X,Y,Z Vertex 3 {m}
  176.431692150705, -250.882361466651, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  178.524352090435, -220.785059994399, 12, !- X,Y,Z Vertex 1 {m}
  178.524352090435, -220.785059994399, 0, !- X,Y,Z Vertex 2 {m}
  178.273303230205, -227.226544214008, 0, !- X,Y,Z Vertex 3 {m}
  178.273303230205, -227.226544214008, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.431692150705, -250.882361466651, 12, !- X,Y,Z Vertex 1 {m}
  176.431692150705, -250.882361466651, 0, !- X,Y,Z Vertex 2 {m}
  178.860038058996, -250.993362066312, 0, !- X,Y,Z Vertex 3 {m}
  178.860038058996, -250.993362066312, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  178.860038058996, -250.993362066312, 12, !- X,Y,Z Vertex 1 {m}
  178.860038058996, -250.993362066312, 0, !- X,Y,Z Vertex 2 {m}
  178.274207724476, -264.098451818474, 0, !- X,Y,Z Vertex 3 {m}
  178.274207724476, -264.098451818474, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  227.176176939096, -266.429346775682, 12, !- X,Y,Z Vertex 1 {m}
  227.176176939096, -266.429346775682, 0, !- X,Y,Z Vertex 2 {m}
  227.008846872362, -270.982810311677, 0, !- X,Y,Z Vertex 3 {m}
  227.008846872362, -270.982810311677, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.5467951348215, -33.6507454284493, 12, !- X,Y,Z Vertex 1 {m}
  -79.5467951348215, -33.6507454284493, 0, !- X,Y,Z Vertex 2 {m}
  -53.5059946949943, -75.5206023512292, 0, !- X,Y,Z Vertex 3 {m}
  -53.5059946949943, -75.5206023512292, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -53.5059946949943, -75.5206023512292, 12, !- X,Y,Z Vertex 1 {m}
  -53.5059946949943, -75.5206023512292, 0, !- X,Y,Z Vertex 2 {m}
  -73.4346649343528, -74.5208883585387, 0, !- X,Y,Z Vertex 3 {m}
  -73.4346649343528, -74.5208883585387, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.6919295081318, -84.7387432088665, 12, !- X,Y,Z Vertex 1 {m}
  22.6919295081318, -84.7387432088665, 0, !- X,Y,Z Vertex 2 {m}
  37.5963566899728, -39.3151435145829, 0, !- X,Y,Z Vertex 3 {m}
  37.5963566899728, -39.3151435145829, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.897530893487, -43.9781521876666, 12, !- X,Y,Z Vertex 1 {m}
  152.897530893487, -43.9781521876666, 0, !- X,Y,Z Vertex 2 {m}
  135.732130926285, -43.2010730951779, 0, !- X,Y,Z Vertex 3 {m}
  135.732130926285, -43.2010730951779, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.6071897909648, -98.8430143315797, 12, !- X,Y,Z Vertex 1 {m}
  -74.6071897909648, -98.8430143315797, 0, !- X,Y,Z Vertex 2 {m}
  -106.091105623652, -88.5140438910174, 0, !- X,Y,Z Vertex 3 {m}
  -106.091105623652, -88.5140438910174, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -195.101548931695, -129.271214370938, 12, !- X,Y,Z Vertex 1 {m}
  -195.101548931695, -129.271214370938, 0, !- X,Y,Z Vertex 2 {m}
  -151.475636392034, -119.610036080567, 0, !- X,Y,Z Vertex 3 {m}
  -151.475636392034, -119.610036080567, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -163.112759342978, -31.9834501816957, 12, !- X,Y,Z Vertex 1 {m}
  -195.101548931695, -129.271214370938, 12, !- X,Y,Z Vertex 2 {m}
  -151.475636392034, -119.610036080567, 12, !- X,Y,Z Vertex 3 {m}
  26.7950592458244, -128.385304133747, 12, !- X,Y,Z Vertex 4 {m}
  19.0077724588486, -138.824967010937, 12, !- X,Y,Z Vertex 5 {m}
  115.972608598693, -143.599645652662, 12, !- X,Y,Z Vertex 6 {m}
  109.105886745415, -112.058716733658, 12, !- X,Y,Z Vertex 7 {m}
  131.4629841606, -113.168946530679, 12,  !- X,Y,Z Vertex 8 {m}
  129.788907384484, -147.375451353491, 12, !- X,Y,Z Vertex 9 {m}
  221.98028493425, -127.271363326959, 12, !- X,Y,Z Vertex 10 {m}
  223.988688578367, -87.5118263811975, 12, !- X,Y,Z Vertex 11 {m}
  207.911721222563, -86.7348842078801, 12, !- X,Y,Z Vertex 12 {m}
  206.656458529684, -113.056137221739, 12, !- X,Y,Z Vertex 13 {m}
  167.719926635142, -111.169120422936, 12, !- X,Y,Z Vertex 14 {m}
  152.897530893487, -43.9781521876666, 12, !- X,Y,Z Vertex 15 {m}
  135.732130926285, -43.2010730951779, 12, !- X,Y,Z Vertex 16 {m}
  133.30475150949, -91.9564553227789, 12, !- X,Y,Z Vertex 17 {m}
  118.902468461182, -91.2903453090833, 12, !- X,Y,Z Vertex 18 {m}
  121.329938720521, -42.2017878475092, 12, !- X,Y,Z Vertex 19 {m}
  81.3890060753039, -40.3143249787724, 12, !- X,Y,Z Vertex 20 {m}
  111.785033014077, -89.0692584841591, 12, !- X,Y,Z Vertex 21 {m}
  22.6919295081318, -84.7387432088665, 12, !- X,Y,Z Vertex 22 {m}
  37.5963566899728, -39.3151435145829, 12, !- X,Y,Z Vertex 23 {m}
  -79.5467951348215, -33.6507454284493, 12, !- X,Y,Z Vertex 24 {m}
  -53.5059946949943, -75.5206023512292, 12, !- X,Y,Z Vertex 25 {m}
  -73.4346649343528, -74.5208883585387, 12, !- X,Y,Z Vertex 26 {m}
  -74.6071897909648, -98.8430143315797, 12, !- X,Y,Z Vertex 27 {m}
  -106.091105623652, -88.5140438910174, 12, !- X,Y,Z Vertex 28 {m}
  -151.558930767098, -98.5086368917003, 12, !- X,Y,Z Vertex 29 {m}
  -148.291952410007, -32.6501277382092, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.329938720521, -42.2017878475092, 12, !- X,Y,Z Vertex 1 {m}
  121.329938720521, -42.2017878475092, 0, !- X,Y,Z Vertex 2 {m}
  81.3890060753039, -40.3143249787724, 0, !- X,Y,Z Vertex 3 {m}
  81.3890060753039, -40.3143249787724, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.091105623652, -88.5140438910174, 12, !- X,Y,Z Vertex 1 {m}
  -106.091105623652, -88.5140438910174, 0, !- X,Y,Z Vertex 2 {m}
  -151.558930767098, -98.5086368917003, 0, !- X,Y,Z Vertex 3 {m}
  -151.558930767098, -98.5086368917003, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.105886745415, -112.058716733658, 12, !- X,Y,Z Vertex 1 {m}
  109.105886745415, -112.058716733658, 0, !- X,Y,Z Vertex 2 {m}
  131.4629841606, -113.168946530679, 0,   !- X,Y,Z Vertex 3 {m}
  131.4629841606, -113.168946530679, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -151.558930767098, -98.5086368917003, 12, !- X,Y,Z Vertex 1 {m}
  -151.558930767098, -98.5086368917003, 0, !- X,Y,Z Vertex 2 {m}
  -148.291952410007, -32.6501277382092, 0, !- X,Y,Z Vertex 3 {m}
  -148.291952410007, -32.6501277382092, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -73.4346649343528, -74.5208883585387, 12, !- X,Y,Z Vertex 1 {m}
  -73.4346649343528, -74.5208883585387, 0, !- X,Y,Z Vertex 2 {m}
  -74.6071897909648, -98.8430143315797, 0, !- X,Y,Z Vertex 3 {m}
  -74.6071897909648, -98.8430143315797, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.0077724588486, -138.824967010937, 12, !- X,Y,Z Vertex 1 {m}
  19.0077724588486, -138.824967010937, 0, !- X,Y,Z Vertex 2 {m}
  115.972608598693, -143.599645652662, 0, !- X,Y,Z Vertex 3 {m}
  115.972608598693, -143.599645652662, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -151.475636392034, -119.610036080567, 12, !- X,Y,Z Vertex 1 {m}
  -151.475636392034, -119.610036080567, 0, !- X,Y,Z Vertex 2 {m}
  26.7950592458244, -128.385304133747, 0, !- X,Y,Z Vertex 3 {m}
  26.7950592458244, -128.385304133747, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.4629841606, -113.168946530679, 12,  !- X,Y,Z Vertex 1 {m}
  131.4629841606, -113.168946530679, 0,   !- X,Y,Z Vertex 2 {m}
  129.788907384484, -147.375451353491, 0, !- X,Y,Z Vertex 3 {m}
  129.788907384484, -147.375451353491, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -163.112759342978, -31.9834501816957, 12, !- X,Y,Z Vertex 1 {m}
  -163.112759342978, -31.9834501816957, 0, !- X,Y,Z Vertex 2 {m}
  -195.101548931695, -129.271214370938, 0, !- X,Y,Z Vertex 3 {m}
  -195.101548931695, -129.271214370938, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.785033014077, -89.0692584841591, 12, !- X,Y,Z Vertex 1 {m}
  111.785033014077, -89.0692584841591, 0, !- X,Y,Z Vertex 2 {m}
  22.6919295081318, -84.7387432088665, 0, !- X,Y,Z Vertex 3 {m}
  22.6919295081318, -84.7387432088665, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.911721222563, -86.7348842078801, 12, !- X,Y,Z Vertex 1 {m}
  207.911721222563, -86.7348842078801, 0, !- X,Y,Z Vertex 2 {m}
  206.656458529684, -113.056137221739, 0, !- X,Y,Z Vertex 3 {m}
  206.656458529684, -113.056137221739, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -148.291952410007, -32.6501277382092, 12, !- X,Y,Z Vertex 1 {m}
  -148.291952410007, -32.6501277382092, 0, !- X,Y,Z Vertex 2 {m}
  -163.112759342978, -31.9834501816957, 0, !- X,Y,Z Vertex 3 {m}
  -163.112759342978, -31.9834501816957, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -148.291952410007, -32.6501277382092, 0, !- X,Y,Z Vertex 1 {m}
  -151.558930767098, -98.5086368917003, 0, !- X,Y,Z Vertex 2 {m}
  -106.091105623652, -88.5140438910174, 0, !- X,Y,Z Vertex 3 {m}
  -74.6071897909648, -98.8430143315797, 0, !- X,Y,Z Vertex 4 {m}
  -73.4346649343528, -74.5208883585387, 0, !- X,Y,Z Vertex 5 {m}
  -53.5059946949943, -75.5206023512292, 0, !- X,Y,Z Vertex 6 {m}
  -79.5467951348215, -33.6507454284493, 0, !- X,Y,Z Vertex 7 {m}
  37.5963566899728, -39.3151435145829, 0, !- X,Y,Z Vertex 8 {m}
  22.6919295081318, -84.7387432088665, 0, !- X,Y,Z Vertex 9 {m}
  111.785033014077, -89.0692584841591, 0, !- X,Y,Z Vertex 10 {m}
  81.3890060753039, -40.3143249787724, 0, !- X,Y,Z Vertex 11 {m}
  121.329938720521, -42.2017878475092, 0, !- X,Y,Z Vertex 12 {m}
  118.902468461182, -91.2903453090833, 0, !- X,Y,Z Vertex 13 {m}
  133.30475150949, -91.9564553227789, 0,  !- X,Y,Z Vertex 14 {m}
  135.732130926285, -43.2010730951779, 0, !- X,Y,Z Vertex 15 {m}
  152.897530893487, -43.9781521876666, 0, !- X,Y,Z Vertex 16 {m}
  167.719926635142, -111.169120422936, 0, !- X,Y,Z Vertex 17 {m}
  206.656458529684, -113.056137221739, 0, !- X,Y,Z Vertex 18 {m}
  207.911721222563, -86.7348842078801, 0, !- X,Y,Z Vertex 19 {m}
  223.988688578367, -87.5118263811975, 0, !- X,Y,Z Vertex 20 {m}
  221.98028493425, -127.271363326959, 0,  !- X,Y,Z Vertex 21 {m}
  129.788907384484, -147.375451353491, 0, !- X,Y,Z Vertex 22 {m}
  131.4629841606, -113.168946530679, 0,   !- X,Y,Z Vertex 23 {m}
  109.105886745415, -112.058716733658, 0, !- X,Y,Z Vertex 24 {m}
  115.972608598693, -143.599645652662, 0, !- X,Y,Z Vertex 25 {m}
  19.0077724588486, -138.824967010937, 0, !- X,Y,Z Vertex 26 {m}
  26.7950592458244, -128.385304133747, 0, !- X,Y,Z Vertex 27 {m}
  -151.475636392034, -119.610036080567, 0, !- X,Y,Z Vertex 28 {m}
  -195.101548931695, -129.271214370938, 0, !- X,Y,Z Vertex 29 {m}
  -163.112759342978, -31.9834501816957, 0; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.719926635142, -111.169120422936, 12, !- X,Y,Z Vertex 1 {m}
  167.719926635142, -111.169120422936, 0, !- X,Y,Z Vertex 2 {m}
  152.897530893487, -43.9781521876666, 0, !- X,Y,Z Vertex 3 {m}
  152.897530893487, -43.9781521876666, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  206.656458529684, -113.056137221739, 12, !- X,Y,Z Vertex 1 {m}
  206.656458529684, -113.056137221739, 0, !- X,Y,Z Vertex 2 {m}
  167.719926635142, -111.169120422936, 0, !- X,Y,Z Vertex 3 {m}
  167.719926635142, -111.169120422936, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.788907384484, -147.375451353491, 12, !- X,Y,Z Vertex 1 {m}
  129.788907384484, -147.375451353491, 0, !- X,Y,Z Vertex 2 {m}
  221.98028493425, -127.271363326959, 0,  !- X,Y,Z Vertex 3 {m}
  221.98028493425, -127.271363326959, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  221.98028493425, -127.271363326959, 12, !- X,Y,Z Vertex 1 {m}
  221.98028493425, -127.271363326959, 0,  !- X,Y,Z Vertex 2 {m}
  223.988688578367, -87.5118263811975, 0, !- X,Y,Z Vertex 3 {m}
  223.988688578367, -87.5118263811975, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.988688578367, -87.5118263811975, 12, !- X,Y,Z Vertex 1 {m}
  223.988688578367, -87.5118263811975, 0, !- X,Y,Z Vertex 2 {m}
  207.911721222563, -86.7348842078801, 0, !- X,Y,Z Vertex 3 {m}
  207.911721222563, -86.7348842078801, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  115.972608598693, -143.599645652662, 12, !- X,Y,Z Vertex 1 {m}
  115.972608598693, -143.599645652662, 0, !- X,Y,Z Vertex 2 {m}
  109.105886745415, -112.058716733658, 0, !- X,Y,Z Vertex 3 {m}
  109.105886745415, -112.058716733658, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.3890060753039, -40.3143249787724, 12, !- X,Y,Z Vertex 1 {m}
  81.3890060753039, -40.3143249787724, 0, !- X,Y,Z Vertex 2 {m}
  111.785033014077, -89.0692584841591, 0, !- X,Y,Z Vertex 3 {m}
  111.785033014077, -89.0692584841591, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.30475150949, -91.9564553227789, 12, !- X,Y,Z Vertex 1 {m}
  133.30475150949, -91.9564553227789, 0,  !- X,Y,Z Vertex 2 {m}
  118.902468461182, -91.2903453090833, 0, !- X,Y,Z Vertex 3 {m}
  118.902468461182, -91.2903453090833, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.7950592458244, -128.385304133747, 12, !- X,Y,Z Vertex 1 {m}
  26.7950592458244, -128.385304133747, 0, !- X,Y,Z Vertex 2 {m}
  19.0077724588486, -138.824967010937, 0, !- X,Y,Z Vertex 3 {m}
  19.0077724588486, -138.824967010937, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  118.902468461182, -91.2903453090833, 12, !- X,Y,Z Vertex 1 {m}
  118.902468461182, -91.2903453090833, 0, !- X,Y,Z Vertex 2 {m}
  121.329938720521, -42.2017878475092, 0, !- X,Y,Z Vertex 3 {m}
  121.329938720521, -42.2017878475092, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5963566899728, -39.3151435145829, 12, !- X,Y,Z Vertex 1 {m}
  37.5963566899728, -39.3151435145829, 0, !- X,Y,Z Vertex 2 {m}
  -79.5467951348215, -33.6507454284493, 0, !- X,Y,Z Vertex 3 {m}
  -79.5467951348215, -33.6507454284493, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  135.732130926285, -43.2010730951779, 12, !- X,Y,Z Vertex 1 {m}
  135.732130926285, -43.2010730951779, 0, !- X,Y,Z Vertex 2 {m}
  133.30475150949, -91.9564553227789, 0,  !- X,Y,Z Vertex 3 {m}
  133.30475150949, -91.9564553227789, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.3549234879941, 5.10914068320314, 12, !- X,Y,Z Vertex 1 {m}
  -74.3549234879941, 5.10914068320314, 0, !- X,Y,Z Vertex 2 {m}
  -58.3619162973313, 5.10899463914496, 0, !- X,Y,Z Vertex 3 {m}
  -58.3619162973313, 5.10899463914496, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.361836913098, 14.9933352934445, 0,  !- X,Y,Z Vertex 1 {m}
  -58.3619162973313, 5.10899463914496, 0, !- X,Y,Z Vertex 2 {m}
  -74.3549234879941, 5.10914068320314, 0, !- X,Y,Z Vertex 3 {m}
  -74.3548223497893, 14.9934813370151, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.3619162973313, 5.10899463914496, 12, !- X,Y,Z Vertex 1 {m}
  -58.3619162973313, 5.10899463914496, 0, !- X,Y,Z Vertex 2 {m}
  -58.361836913098, 14.9933352934445, 0,  !- X,Y,Z Vertex 3 {m}
  -58.361836913098, 14.9933352934445, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.3548223497893, 14.9934813370151, 12, !- X,Y,Z Vertex 1 {m}
  -74.3548223497893, 14.9934813370151, 0, !- X,Y,Z Vertex 2 {m}
  -74.3549234879941, 5.10914068320314, 0, !- X,Y,Z Vertex 3 {m}
  -74.3549234879941, 5.10914068320314, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.361836913098, 14.9933352934445, 12, !- X,Y,Z Vertex 1 {m}
  -58.361836913098, 14.9933352934445, 0,  !- X,Y,Z Vertex 2 {m}
  -74.3548223497893, 14.9934813370151, 0, !- X,Y,Z Vertex 3 {m}
  -74.3548223497893, 14.9934813370151, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.3548223497893, 14.9934813370151, 12, !- X,Y,Z Vertex 1 {m}
  -74.3549234879941, 5.10914068320314, 12, !- X,Y,Z Vertex 2 {m}
  -58.3619162973313, 5.10899463914496, 12, !- X,Y,Z Vertex 3 {m}
  -58.361836913098, 14.9933352934445, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -72.2613063792212, 34.4289619526445, 12, !- X,Y,Z Vertex 1 {m}
  -72.2614068792174, 24.322500977333, 12, !- X,Y,Z Vertex 2 {m}
  -63.1345316195883, 24.3224159503893, 12, !- X,Y,Z Vertex 3 {m}
  -63.1344438129561, 34.4288769257045, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.1344438129561, 34.4288769257045, 0, !- X,Y,Z Vertex 1 {m}
  -63.1345316195883, 24.3224159503893, 0, !- X,Y,Z Vertex 2 {m}
  -72.2614068792174, 24.322500977333, 0,  !- X,Y,Z Vertex 3 {m}
  -72.2613063792212, 34.4289619526445, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.1345316195883, 24.3224159503893, 12, !- X,Y,Z Vertex 1 {m}
  -63.1345316195883, 24.3224159503893, 0, !- X,Y,Z Vertex 2 {m}
  -63.1344438129561, 34.4288769257045, 0, !- X,Y,Z Vertex 3 {m}
  -63.1344438129561, 34.4288769257045, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -72.2614068792174, 24.322500977333, 12, !- X,Y,Z Vertex 1 {m}
  -72.2614068792174, 24.322500977333, 0,  !- X,Y,Z Vertex 2 {m}
  -63.1345316195883, 24.3224159503893, 0, !- X,Y,Z Vertex 3 {m}
  -63.1345316195883, 24.3224159503893, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -72.2613063792212, 34.4289619526445, 12, !- X,Y,Z Vertex 1 {m}
  -72.2613063792212, 34.4289619526445, 0, !- X,Y,Z Vertex 2 {m}
  -72.2614068792174, 24.322500977333, 0,  !- X,Y,Z Vertex 3 {m}
  -72.2614068792174, 24.322500977333, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.1344438129561, 34.4288769257045, 12, !- X,Y,Z Vertex 1 {m}
  -63.1344438129561, 34.4288769257045, 0, !- X,Y,Z Vertex 2 {m}
  -72.2613063792212, 34.4289619526445, 0, !- X,Y,Z Vertex 3 {m}
  -72.2613063792212, 34.4289619526445, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.493276157155, -2.88406154621105, 12, !- X,Y,Z Vertex 1 {m}
  225.493276157155, -2.88406154621105, 0, !- X,Y,Z Vertex 2 {m}
  225.493096951807, 2.89105874229819, 0,  !- X,Y,Z Vertex 3 {m}
  225.493096951807, 2.89105874229819, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.493276157155, -2.88406154621105, 0, !- X,Y,Z Vertex 1 {m}
  218.962093265208, -2.88426127759736, 0, !- X,Y,Z Vertex 2 {m}
  218.961919250411, 2.89085901094258, 0,  !- X,Y,Z Vertex 3 {m}
  225.493096951807, 2.89105874229819, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.493096951807, 2.89105874229819, 12, !- X,Y,Z Vertex 1 {m}
  225.493096951807, 2.89105874229819, 0,  !- X,Y,Z Vertex 2 {m}
  218.961919250411, 2.89085901094258, 0,  !- X,Y,Z Vertex 3 {m}
  218.961919250411, 2.89085901094258, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  218.961919250411, 2.89085901094258, 12, !- X,Y,Z Vertex 1 {m}
  218.961919250411, 2.89085901094258, 0,  !- X,Y,Z Vertex 2 {m}
  218.962093265208, -2.88426127759736, 0, !- X,Y,Z Vertex 3 {m}
  218.962093265208, -2.88426127759736, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  218.962093265208, -2.88426127759736, 12, !- X,Y,Z Vertex 1 {m}
  218.962093265208, -2.88426127759736, 0, !- X,Y,Z Vertex 2 {m}
  225.493276157155, -2.88406154621105, 0, !- X,Y,Z Vertex 3 {m}
  225.493276157155, -2.88406154621105, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.493096951807, 2.89105874229819, 12, !- X,Y,Z Vertex 1 {m}
  218.961919250411, 2.89085901094258, 12, !- X,Y,Z Vertex 2 {m}
  218.962093265208, -2.88426127759736, 12, !- X,Y,Z Vertex 3 {m}
  225.493276157155, -2.88406154621105, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  104.833926122988, -7.55132414892347, 12, !- X,Y,Z Vertex 1 {m}
  104.833926122988, -7.55132414892347, 0, !- X,Y,Z Vertex 2 {m}
  115.719237938592, -7.55115896011575, 0, !- X,Y,Z Vertex 3 {m}
  115.719237938592, -7.55115896011575, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  115.719237938592, -7.55115896011575, 12, !- X,Y,Z Vertex 1 {m}
  115.719237938592, -7.55115896011575, 0, !- X,Y,Z Vertex 2 {m}
  115.802813590803, 2.33318282992587, 0,  !- X,Y,Z Vertex 3 {m}
  115.802813590803, 2.33318282992587, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  115.802813590803, 2.33318282992587, 12, !- X,Y,Z Vertex 1 {m}
  115.802813590803, 2.33318282992587, 0,  !- X,Y,Z Vertex 2 {m}
  104.917514978049, 2.44407752170855, 0,  !- X,Y,Z Vertex 3 {m}
  104.917514978049, 2.44407752170855, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  115.802813590803, 2.33318282992587, 0,  !- X,Y,Z Vertex 1 {m}
  115.719237938592, -7.55115896011575, 0, !- X,Y,Z Vertex 2 {m}
  104.833926122988, -7.55132414892347, 0, !- X,Y,Z Vertex 3 {m}
  104.917514978049, 2.44407752170855, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  104.917514978049, 2.44407752170855, 12, !- X,Y,Z Vertex 1 {m}
  104.833926122988, -7.55132414892347, 12, !- X,Y,Z Vertex 2 {m}
  115.719237938592, -7.55115896011575, 12, !- X,Y,Z Vertex 3 {m}
  115.802813590803, 2.33318282992587, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  104.917514978049, 2.44407752170855, 12, !- X,Y,Z Vertex 1 {m}
  104.917514978049, 2.44407752170855, 0,  !- X,Y,Z Vertex 2 {m}
  104.833926122988, -7.55132414892347, 0, !- X,Y,Z Vertex 3 {m}
  104.833926122988, -7.55132414892347, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  263.425294706554, -28.2044661687384, 12, !- X,Y,Z Vertex 1 {m}
  263.425294706554, -28.2044661687384, 0, !- X,Y,Z Vertex 2 {m}
  339.036777673528, -32.8658518733049, 0, !- X,Y,Z Vertex 3 {m}
  339.036777673528, -32.8658518733049, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  357.287046031951, 40.8788667885501, 12, !- X,Y,Z Vertex 1 {m}
  357.287046031951, 40.8788667885501, 0,  !- X,Y,Z Vertex 2 {m}
  323.710175554174, 42.9874337264426, 0,  !- X,Y,Z Vertex 3 {m}
  323.710175554174, 42.9874337264426, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  339.70615213166, -22.3151205251502, 12, !- X,Y,Z Vertex 1 {m}
  339.70615213166, -22.3151205251502, 0,  !- X,Y,Z Vertex 2 {m}
  346.572307020264, -22.7590363127004, 0, !- X,Y,Z Vertex 3 {m}
  346.572307020264, -22.7590363127004, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  323.710175554174, 42.9874337264426, 12, !- X,Y,Z Vertex 1 {m}
  323.710175554174, 42.9874337264426, 0,  !- X,Y,Z Vertex 2 {m}
  320.781618664145, -4.21320000490969, 0, !- X,Y,Z Vertex 3 {m}
  320.781618664145, -4.21320000490969, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  320.781618664145, -4.21320000490969, 12, !- X,Y,Z Vertex 1 {m}
  320.781618664145, -4.21320000490969, 0, !- X,Y,Z Vertex 2 {m}
  265.098962089143, -0.77258452631731, 0, !- X,Y,Z Vertex 3 {m}
  265.098962089143, -0.77258452631731, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  346.572307020264, -22.7590363127004, 12, !- X,Y,Z Vertex 1 {m}
  346.572307020264, -22.7590363127004, 0, !- X,Y,Z Vertex 2 {m}
  347.74369159387, -4.32301979298477, 0,  !- X,Y,Z Vertex 3 {m}
  347.74369159387, -4.32301979298477, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  347.74369159387, -4.32301979298477, 12, !- X,Y,Z Vertex 1 {m}
  347.74369159387, -4.32301979298477, 0,  !- X,Y,Z Vertex 2 {m}
  354.442358284732, -4.65587616399015, 0, !- X,Y,Z Vertex 3 {m}
  354.442358284732, -4.65587616399015, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  357.287046031951, 40.8788667885501, 0,  !- X,Y,Z Vertex 1 {m}
  354.442358284732, -4.65587616399015, 0, !- X,Y,Z Vertex 2 {m}
  347.74369159387, -4.32301979298477, 0,  !- X,Y,Z Vertex 3 {m}
  346.572307020264, -22.7590363127004, 0, !- X,Y,Z Vertex 4 {m}
  339.70615213166, -22.3151205251502, 0,  !- X,Y,Z Vertex 5 {m}
  339.036777673528, -32.8658518733049, 0, !- X,Y,Z Vertex 6 {m}
  263.425294706554, -28.2044661687384, 0, !- X,Y,Z Vertex 7 {m}
  265.098962089143, -0.77258452631731, 0, !- X,Y,Z Vertex 8 {m}
  320.781618664145, -4.21320000490969, 0, !- X,Y,Z Vertex 9 {m}
  323.710175554174, 42.9874337264426, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  354.442358284732, -4.65587616399015, 12, !- X,Y,Z Vertex 1 {m}
  354.442358284732, -4.65587616399015, 0, !- X,Y,Z Vertex 2 {m}
  357.287046031951, 40.8788667885501, 0,  !- X,Y,Z Vertex 3 {m}
  357.287046031951, 40.8788667885501, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  339.036777673528, -32.8658518733049, 12, !- X,Y,Z Vertex 1 {m}
  339.036777673528, -32.8658518733049, 0, !- X,Y,Z Vertex 2 {m}
  339.70615213166, -22.3151205251502, 0,  !- X,Y,Z Vertex 3 {m}
  339.70615213166, -22.3151205251502, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  323.710175554174, 42.9874337264426, 12, !- X,Y,Z Vertex 1 {m}
  320.781618664145, -4.21320000490969, 12, !- X,Y,Z Vertex 2 {m}
  265.098962089143, -0.77258452631731, 12, !- X,Y,Z Vertex 3 {m}
  263.425294706554, -28.2044661687384, 12, !- X,Y,Z Vertex 4 {m}
  339.036777673528, -32.8658518733049, 12, !- X,Y,Z Vertex 5 {m}
  339.70615213166, -22.3151205251502, 12, !- X,Y,Z Vertex 6 {m}
  346.572307020264, -22.7590363127004, 12, !- X,Y,Z Vertex 7 {m}
  347.74369159387, -4.32301979298477, 12, !- X,Y,Z Vertex 8 {m}
  354.442358284732, -4.65587616399015, 12, !- X,Y,Z Vertex 9 {m}
  357.287046031951, 40.8788667885501, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 213,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  265.098962089143, -0.77258452631731, 12, !- X,Y,Z Vertex 1 {m}
  265.098962089143, -0.77258452631731, 0, !- X,Y,Z Vertex 2 {m}
  263.425294706554, -28.2044661687384, 0, !- X,Y,Z Vertex 3 {m}
  263.425294706554, -28.2044661687384, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 214,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.33493005579081, 49.1995843884425, 12, !- X,Y,Z Vertex 1 {m}
  0.33493005579081, 49.1995843884425, 0,  !- X,Y,Z Vertex 2 {m}
  0.921059328092033, 35.9834428887614, 0, !- X,Y,Z Vertex 3 {m}
  0.921059328092033, 35.9834428887614, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 215,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.2153846506314, 36.4276900587905, 0,  !- X,Y,Z Vertex 1 {m}
  0.921059328092033, 35.9834428887614, 0, !- X,Y,Z Vertex 2 {m}
  0.33493005579081, 49.1995843884425, 0,  !- X,Y,Z Vertex 3 {m}
  9.6292385106257, 49.6438308167652, 0;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 216,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.6292385106257, 49.6438308167652, 12,  !- X,Y,Z Vertex 1 {m}
  9.6292385106257, 49.6438308167652, 0,   !- X,Y,Z Vertex 2 {m}
  0.33493005579081, 49.1995843884425, 0,  !- X,Y,Z Vertex 3 {m}
  0.33493005579081, 49.1995843884425, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 217,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.2153846506314, 36.4276900587905, 12, !- X,Y,Z Vertex 1 {m}
  10.2153846506314, 36.4276900587905, 0,  !- X,Y,Z Vertex 2 {m}
  9.6292385106257, 49.6438308167652, 0,   !- X,Y,Z Vertex 3 {m}
  9.6292385106257, 49.6438308167652, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 218,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.6292385106257, 49.6438308167652, 12,  !- X,Y,Z Vertex 1 {m}
  0.33493005579081, 49.1995843884425, 12, !- X,Y,Z Vertex 2 {m}
  0.921059328092033, 35.9834428887614, 12, !- X,Y,Z Vertex 3 {m}
  10.2153846506314, 36.4276900587905, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 219,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.921059328092033, 35.9834428887614, 12, !- X,Y,Z Vertex 1 {m}
  0.921059328092033, 35.9834428887614, 0, !- X,Y,Z Vertex 2 {m}
  10.2153846506314, 36.4276900587905, 0,  !- X,Y,Z Vertex 3 {m}
  10.2153846506314, 36.4276900587905, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 220,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -129.538003954532, -164.256572550139, 12, !- X,Y,Z Vertex 1 {m}
  -129.538003954532, -164.256572550139, 0, !- X,Y,Z Vertex 2 {m}
  -137.576555097693, -163.923244881791, 0, !- X,Y,Z Vertex 3 {m}
  -137.576555097693, -163.923244881791, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 221,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -138.414581686762, -199.462420618041, 12, !- X,Y,Z Vertex 1 {m}
  -138.414581686762, -199.462420618041, 0, !- X,Y,Z Vertex 2 {m}
  -131.380817873378, -199.906791069488, 0, !- X,Y,Z Vertex 3 {m}
  -131.380817873378, -199.906791069488, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 222,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -190.496741462194, -151.927572685592, 12, !- X,Y,Z Vertex 1 {m}
  -190.496741462194, -151.927572685592, 0, !- X,Y,Z Vertex 2 {m}
  -190.831844105302, -158.146922694435, 0, !- X,Y,Z Vertex 3 {m}
  -190.831844105302, -158.146922694435, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 223,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -190.831844105302, -158.146922694435, 12, !- X,Y,Z Vertex 1 {m}
  -190.831844105302, -158.146922694435, 0, !- X,Y,Z Vertex 2 {m}
  -199.037852434081, -157.702462658685, 0, !- X,Y,Z Vertex 3 {m}
  -199.037852434081, -157.702462658685, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 224,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -137.073971409584, -154.705276219435, 12, !- X,Y,Z Vertex 1 {m}
  -137.073971409584, -154.705276219435, 0, !- X,Y,Z Vertex 2 {m}
  -190.496741462194, -151.927572685592, 0, !- X,Y,Z Vertex 3 {m}
  -190.496741462194, -151.927572685592, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 225,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.037852434081, -157.702462658685, 12, !- X,Y,Z Vertex 1 {m}
  -199.037852434081, -157.702462658685, 0, !- X,Y,Z Vertex 2 {m}
  -201.299891366652, -200.904730370504, 0, !- X,Y,Z Vertex 3 {m}
  -201.299891366652, -200.904730370504, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 226,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -131.380817873378, -199.906791069488, 12, !- X,Y,Z Vertex 1 {m}
  -131.380817873378, -199.906791069488, 0, !- X,Y,Z Vertex 2 {m}
  -129.538003954532, -164.256572550139, 0, !- X,Y,Z Vertex 3 {m}
  -129.538003954532, -164.256572550139, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 227,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.299891366652, -200.904730370504, 12, !- X,Y,Z Vertex 1 {m}
  -201.299891366652, -200.904730370504, 0, !- X,Y,Z Vertex 2 {m}
  -138.665878945669, -204.237994553197, 0, !- X,Y,Z Vertex 3 {m}
  -138.665878945669, -204.237994553197, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 228,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -190.496741462194, -151.927572685592, 12, !- X,Y,Z Vertex 1 {m}
  -190.831844105302, -158.146922694435, 12, !- X,Y,Z Vertex 2 {m}
  -199.037852434081, -157.702462658685, 12, !- X,Y,Z Vertex 3 {m}
  -201.299891366652, -200.904730370504, 12, !- X,Y,Z Vertex 4 {m}
  -138.665878945669, -204.237994553197, 12, !- X,Y,Z Vertex 5 {m}
  -138.414581686762, -199.462420618041, 12, !- X,Y,Z Vertex 6 {m}
  -131.380817873378, -199.906791069488, 12, !- X,Y,Z Vertex 7 {m}
  -129.538003954532, -164.256572550139, 12, !- X,Y,Z Vertex 8 {m}
  -137.576555097693, -163.923244881791, 12, !- X,Y,Z Vertex 9 {m}
  -137.073971409584, -154.705276219435, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 229,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -138.665878945669, -204.237994553197, 12, !- X,Y,Z Vertex 1 {m}
  -138.665878945669, -204.237994553197, 0, !- X,Y,Z Vertex 2 {m}
  -138.414581686762, -199.462420618041, 0, !- X,Y,Z Vertex 3 {m}
  -138.414581686762, -199.462420618041, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 230,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -137.576555097693, -163.923244881791, 12, !- X,Y,Z Vertex 1 {m}
  -137.576555097693, -163.923244881791, 0, !- X,Y,Z Vertex 2 {m}
  -137.073971409584, -154.705276219435, 0, !- X,Y,Z Vertex 3 {m}
  -137.073971409584, -154.705276219435, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 231,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -137.073971409584, -154.705276219435, 0, !- X,Y,Z Vertex 1 {m}
  -137.576555097693, -163.923244881791, 0, !- X,Y,Z Vertex 2 {m}
  -129.538003954532, -164.256572550139, 0, !- X,Y,Z Vertex 3 {m}
  -131.380817873378, -199.906791069488, 0, !- X,Y,Z Vertex 4 {m}
  -138.414581686762, -199.462420618041, 0, !- X,Y,Z Vertex 5 {m}
  -138.665878945669, -204.237994553197, 0, !- X,Y,Z Vertex 6 {m}
  -201.299891366652, -200.904730370504, 0, !- X,Y,Z Vertex 7 {m}
  -199.037852434081, -157.702462658685, 0, !- X,Y,Z Vertex 8 {m}
  -190.831844105302, -158.146922694435, 0, !- X,Y,Z Vertex 9 {m}
  -190.496741462194, -151.927572685592, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 232,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  146.616882173513, -12.7704214299413, 12, !- X,Y,Z Vertex 1 {m}
  146.616882173513, -12.7704214299413, 0, !- X,Y,Z Vertex 2 {m}
  157.585956710526, -13.7697318665838, 0, !- X,Y,Z Vertex 3 {m}
  157.585956710526, -13.7697318665838, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 233,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.542274213753, 10.3300987983784, 12, !- X,Y,Z Vertex 1 {m}
  148.542274213753, 10.3300987983784, 0,  !- X,Y,Z Vertex 2 {m}
  146.616882173513, -12.7704214299413, 0, !- X,Y,Z Vertex 3 {m}
  146.616882173513, -12.7704214299413, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 234,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.542274213753, 10.3300987983784, 12, !- X,Y,Z Vertex 1 {m}
  146.616882173513, -12.7704214299413, 12, !- X,Y,Z Vertex 2 {m}
  157.585956710526, -13.7697318665838, 12, !- X,Y,Z Vertex 3 {m}
  159.595044679977, 9.44185307724367, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 235,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.595044679977, 9.44185307724367, 0,  !- X,Y,Z Vertex 1 {m}
  157.585956710526, -13.7697318665838, 0, !- X,Y,Z Vertex 2 {m}
  146.616882173513, -12.7704214299413, 0, !- X,Y,Z Vertex 3 {m}
  148.542274213753, 10.3300987983784, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 236,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.595044679977, 9.44185307724367, 12, !- X,Y,Z Vertex 1 {m}
  159.595044679977, 9.44185307724367, 0,  !- X,Y,Z Vertex 2 {m}
  148.542274213753, 10.3300987983784, 0,  !- X,Y,Z Vertex 3 {m}
  148.542274213753, 10.3300987983784, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 237,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.585956710526, -13.7697318665838, 12, !- X,Y,Z Vertex 1 {m}
  157.585956710526, -13.7697318665838, 0, !- X,Y,Z Vertex 2 {m}
  159.595044679977, 9.44185307724367, 0,  !- X,Y,Z Vertex 3 {m}
  159.595044679977, 9.44185307724367, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 238,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.232867600911, -15.4339117946606, 12, !- X,Y,Z Vertex 1 {m}
  223.232867600911, -15.4339117946606, 0, !- X,Y,Z Vertex 2 {m}
  223.232533254634, -4.55003142152233, 0, !- X,Y,Z Vertex 3 {m}
  223.232533254634, -4.55003142152233, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 239,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.232867600911, -15.4339117946606, 0, !- X,Y,Z Vertex 1 {m}
  215.864340843047, -15.4341344162929, 0, !- X,Y,Z Vertex 2 {m}
  215.864017532909, -4.55025404250318, 0, !- X,Y,Z Vertex 3 {m}
  223.232533254634, -4.55003142152233, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 240,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  215.864340843047, -15.4341344162929, 12, !- X,Y,Z Vertex 1 {m}
  215.864340843047, -15.4341344162929, 0, !- X,Y,Z Vertex 2 {m}
  223.232867600911, -15.4339117946606, 0, !- X,Y,Z Vertex 3 {m}
  223.232867600911, -15.4339117946606, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 241,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.232533254634, -4.55003142152233, 12, !- X,Y,Z Vertex 1 {m}
  223.232533254634, -4.55003142152233, 0, !- X,Y,Z Vertex 2 {m}
  215.864017532909, -4.55025404250318, 0, !- X,Y,Z Vertex 3 {m}
  215.864017532909, -4.55025404250318, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 242,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  215.864017532909, -4.55025404250318, 12, !- X,Y,Z Vertex 1 {m}
  215.864017532909, -4.55025404250318, 0, !- X,Y,Z Vertex 2 {m}
  215.864340843047, -15.4341344162929, 0, !- X,Y,Z Vertex 3 {m}
  215.864340843047, -15.4341344162929, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 243,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.232533254634, -4.55003142152233, 12, !- X,Y,Z Vertex 1 {m}
  215.864017532909, -4.55025404250318, 12, !- X,Y,Z Vertex 2 {m}
  215.864340843047, -15.4341344162929, 12, !- X,Y,Z Vertex 3 {m}
  223.232867600911, -15.4339117946606, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 244,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.498751998132, -24.651790913727, 12, !- X,Y,Z Vertex 1 {m}
  -226.498751998132, -24.651790913727, 0, !- X,Y,Z Vertex 2 {m}
  -227.839398136692, -53.7494686945361, 0, !- X,Y,Z Vertex 3 {m}
  -227.839398136692, -53.7494686945361, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 245,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.122690083038, -22.7645451322552, 12, !- X,Y,Z Vertex 1 {m}
  -200.122690083038, -22.7645451322552, 0, !- X,Y,Z Vertex 2 {m}
  -199.955107271802, -18.5442696676227, 0, !- X,Y,Z Vertex 3 {m}
  -199.955107271802, -18.5442696676227, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 246,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.839398136692, -53.7494686945361, 12, !- X,Y,Z Vertex 1 {m}
  -227.839398136692, -53.7494686945361, 0, !- X,Y,Z Vertex 2 {m}
  -202.384384233899, -54.8608221717289, 0, !- X,Y,Z Vertex 3 {m}
  -202.384384233899, -54.8608221717289, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 247,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.960023514153, -22.7645220242173, 12, !- X,Y,Z Vertex 1 {m}
  -200.960023514153, -22.7645220242173, 0, !- X,Y,Z Vertex 2 {m}
  -200.122690083038, -22.7645451322552, 0, !- X,Y,Z Vertex 3 {m}
  -200.122690083038, -22.7645451322552, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 248,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -220.888623307981, -24.8740836121182, 12, !- X,Y,Z Vertex 1 {m}
  -220.888623307981, -24.8740836121182, 0, !- X,Y,Z Vertex 2 {m}
  -226.498751998132, -24.651790913727, 0, !- X,Y,Z Vertex 3 {m}
  -226.498751998132, -24.651790913727, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 249,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -220.55347074026, -17.6551936656954, 12, !- X,Y,Z Vertex 1 {m}
  -220.55347074026, -17.6551936656954, 0, !- X,Y,Z Vertex 2 {m}
  -220.888623307981, -24.8740836121182, 0, !- X,Y,Z Vertex 3 {m}
  -220.888623307981, -24.8740836121182, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 250,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.955107271802, -18.5442696676227, 0, !- X,Y,Z Vertex 1 {m}
  -200.122690083038, -22.7645451322552, 0, !- X,Y,Z Vertex 2 {m}
  -200.960023514153, -22.7645220242173, 0, !- X,Y,Z Vertex 3 {m}
  -202.384384233899, -54.8608221717289, 0, !- X,Y,Z Vertex 4 {m}
  -227.839398136692, -53.7494686945361, 0, !- X,Y,Z Vertex 5 {m}
  -226.498751998132, -24.651790913727, 0, !- X,Y,Z Vertex 6 {m}
  -220.888623307981, -24.8740836121182, 0, !- X,Y,Z Vertex 7 {m}
  -220.55347074026, -17.6551936656954, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 251,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.955107271802, -18.5442696676227, 12, !- X,Y,Z Vertex 1 {m}
  -199.955107271802, -18.5442696676227, 0, !- X,Y,Z Vertex 2 {m}
  -220.55347074026, -17.6551936656954, 0, !- X,Y,Z Vertex 3 {m}
  -220.55347074026, -17.6551936656954, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 252,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -202.384384233899, -54.8608221717289, 12, !- X,Y,Z Vertex 1 {m}
  -202.384384233899, -54.8608221717289, 0, !- X,Y,Z Vertex 2 {m}
  -200.960023514153, -22.7645220242173, 0, !- X,Y,Z Vertex 3 {m}
  -200.960023514153, -22.7645220242173, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 253,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -220.55347074026, -17.6551936656954, 12, !- X,Y,Z Vertex 1 {m}
  -220.888623307981, -24.8740836121182, 12, !- X,Y,Z Vertex 2 {m}
  -226.498751998132, -24.651790913727, 12, !- X,Y,Z Vertex 3 {m}
  -227.839398136692, -53.7494686945361, 12, !- X,Y,Z Vertex 4 {m}
  -202.384384233899, -54.8608221717289, 12, !- X,Y,Z Vertex 5 {m}
  -200.960023514153, -22.7645220242173, 12, !- X,Y,Z Vertex 6 {m}
  -200.122690083038, -22.7645451322552, 12, !- X,Y,Z Vertex 7 {m}
  -199.955107271802, -18.5442696676227, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.1996509405805, -44.5348195551276, 0, !- X,Y,Z Vertex 1 {m}
  57.4414315756873, -68.0795527722987, 0, !- X,Y,Z Vertex 2 {m}
  42.4530632045681, -66.9690558540719, 0, !- X,Y,Z Vertex 3 {m}
  44.2950637667082, -43.3132657132168, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.1996509405805, -44.5348195551276, 12, !- X,Y,Z Vertex 1 {m}
  59.1996509405805, -44.5348195551276, 0, !- X,Y,Z Vertex 2 {m}
  44.2950637667082, -43.3132657132168, 0, !- X,Y,Z Vertex 3 {m}
  44.2950637667082, -43.3132657132168, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.2950637667082, -43.3132657132168, 12, !- X,Y,Z Vertex 1 {m}
  42.4530632045681, -66.9690558540719, 12, !- X,Y,Z Vertex 2 {m}
  57.4414315756873, -68.0795527722987, 12, !- X,Y,Z Vertex 3 {m}
  59.1996509405805, -44.5348195551276, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.4414315756873, -68.0795527722987, 12, !- X,Y,Z Vertex 1 {m}
  57.4414315756873, -68.0795527722987, 0, !- X,Y,Z Vertex 2 {m}
  59.1996509405805, -44.5348195551276, 0, !- X,Y,Z Vertex 3 {m}
  59.1996509405805, -44.5348195551276, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.2950637667082, -43.3132657132168, 12, !- X,Y,Z Vertex 1 {m}
  44.2950637667082, -43.3132657132168, 0, !- X,Y,Z Vertex 2 {m}
  42.4530632045681, -66.9690558540719, 0, !- X,Y,Z Vertex 3 {m}
  42.4530632045681, -66.9690558540719, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.4530632045681, -66.9690558540719, 12, !- X,Y,Z Vertex 1 {m}
  42.4530632045681, -66.9690558540719, 0, !- X,Y,Z Vertex 2 {m}
  57.4414315756873, -68.0795527722987, 0, !- X,Y,Z Vertex 3 {m}
  57.4414315756873, -68.0795527722987, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -124.179485635949, -194.687099048903, 12, !- X,Y,Z Vertex 1 {m}
  -124.179485635949, -194.687099048903, 0, !- X,Y,Z Vertex 2 {m}
  -124.430771475206, -199.351613542246, 0, !- X,Y,Z Vertex 3 {m}
  -124.430771475206, -199.351613542246, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -131.129595688947, -199.018315839749, 12, !- X,Y,Z Vertex 1 {m}
  -131.129595688947, -199.018315839749, 0, !- X,Y,Z Vertex 2 {m}
  -133.056216905675, -237.667149508611, 0, !- X,Y,Z Vertex 3 {m}
  -133.056216905675, -237.667149508611, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -124.430771475206, -199.351613542246, 12, !- X,Y,Z Vertex 1 {m}
  -124.430771475206, -199.351613542246, 0, !- X,Y,Z Vertex 2 {m}
  -131.129595688947, -199.018315839749, 0, !- X,Y,Z Vertex 3 {m}
  -131.129595688947, -199.018315839749, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -70.7567219202485, -233.003504631071, 12, !- X,Y,Z Vertex 1 {m}
  -70.7567219202485, -233.003504631071, 0, !- X,Y,Z Vertex 2 {m}
  -69.4166940090121, -206.238065445169, 0, !- X,Y,Z Vertex 3 {m}
  -69.4166940090121, -206.238065445169, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.5937272732784, -197.242186722167, 0, !- X,Y,Z Vertex 1 {m}
  -72.0962275375686, -206.126979386274, 0, !- X,Y,Z Vertex 2 {m}
  -69.4166940090121, -206.238065445169, 0, !- X,Y,Z Vertex 3 {m}
  -70.7567219202485, -233.003504631071, 0, !- X,Y,Z Vertex 4 {m}
  -74.5248290932979, -232.781347035123, 0, !- X,Y,Z Vertex 5 {m}
  -74.9435880795326, -240.555540227932, 0, !- X,Y,Z Vertex 6 {m}
  -133.056216905675, -237.667149508611, 0, !- X,Y,Z Vertex 7 {m}
  -131.129595688947, -199.018315839749, 0, !- X,Y,Z Vertex 8 {m}
  -124.430771475206, -199.351613542246, 0, !- X,Y,Z Vertex 9 {m}
  -124.179485635949, -194.687099048903, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -72.0962275375686, -206.126979386274, 12, !- X,Y,Z Vertex 1 {m}
  -72.0962275375686, -206.126979386274, 0, !- X,Y,Z Vertex 2 {m}
  -71.5937272732784, -197.242186722167, 0, !- X,Y,Z Vertex 3 {m}
  -71.5937272732784, -197.242186722167, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.9435880795326, -240.555540227932, 12, !- X,Y,Z Vertex 1 {m}
  -74.9435880795326, -240.555540227932, 0, !- X,Y,Z Vertex 2 {m}
  -74.5248290932979, -232.781347035123, 0, !- X,Y,Z Vertex 3 {m}
  -74.5248290932979, -232.781347035123, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -124.179485635949, -194.687099048903, 12, !- X,Y,Z Vertex 1 {m}
  -124.430771475206, -199.351613542246, 12, !- X,Y,Z Vertex 2 {m}
  -131.129595688947, -199.018315839749, 12, !- X,Y,Z Vertex 3 {m}
  -133.056216905675, -237.667149508611, 12, !- X,Y,Z Vertex 4 {m}
  -74.9435880795326, -240.555540227932, 12, !- X,Y,Z Vertex 5 {m}
  -74.5248290932979, -232.781347035123, 12, !- X,Y,Z Vertex 6 {m}
  -70.7567219202485, -233.003504631071, 12, !- X,Y,Z Vertex 7 {m}
  -69.4166940090121, -206.238065445169, 12, !- X,Y,Z Vertex 8 {m}
  -72.0962275375686, -206.126979386274, 12, !- X,Y,Z Vertex 9 {m}
  -71.5937272732784, -197.242186722167, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.5248290932979, -232.781347035123, 12, !- X,Y,Z Vertex 1 {m}
  -74.5248290932979, -232.781347035123, 0, !- X,Y,Z Vertex 2 {m}
  -70.7567219202485, -233.003504631071, 0, !- X,Y,Z Vertex 3 {m}
  -70.7567219202485, -233.003504631071, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.5937272732784, -197.242186722167, 12, !- X,Y,Z Vertex 1 {m}
  -71.5937272732784, -197.242186722167, 0, !- X,Y,Z Vertex 2 {m}
  -124.179485635949, -194.687099048903, 0, !- X,Y,Z Vertex 3 {m}
  -124.179485635949, -194.687099048903, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.056216905675, -237.667149508611, 12, !- X,Y,Z Vertex 1 {m}
  -133.056216905675, -237.667149508611, 0, !- X,Y,Z Vertex 2 {m}
  -74.9435880795326, -240.555540227932, 0, !- X,Y,Z Vertex 3 {m}
  -74.9435880795326, -240.555540227932, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.4166940090121, -206.238065445169, 12, !- X,Y,Z Vertex 1 {m}
  -69.4166940090121, -206.238065445169, 0, !- X,Y,Z Vertex 2 {m}
  -72.0962275375686, -206.126979386274, 0, !- X,Y,Z Vertex 3 {m}
  -72.0962275375686, -206.126979386274, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.9334919660638, 26.7656771757052, 12, !- X,Y,Z Vertex 1 {m}
  55.9334919660638, 26.7656771757052, 0,  !- X,Y,Z Vertex 2 {m}
  32.9069735198982, 28.0982565452407, 0,  !- X,Y,Z Vertex 3 {m}
  32.9069735198982, 28.0982565452407, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  90.0128073690317, 20.5466588558956, 12, !- X,Y,Z Vertex 1 {m}
  90.0128073690317, 20.5466588558956, 0,  !- X,Y,Z Vertex 2 {m}
  89.5105142736263, 12.1060920093007, 0,  !- X,Y,Z Vertex 3 {m}
  89.5105142736263, 12.1060920093007, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.8185318072126, 8.88487016977929, 12, !- X,Y,Z Vertex 1 {m}
  31.8185318072126, 8.88487016977929, 0,  !- X,Y,Z Vertex 2 {m}
  41.6990264493979, 8.32962011416868, 0,  !- X,Y,Z Vertex 3 {m}
  41.6990264493979, 8.32962011416868, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6106025366333, -10.439526966524, 12, !- X,Y,Z Vertex 1 {m}
  40.6106025366333, -10.439526966524, 0,  !- X,Y,Z Vertex 2 {m}
  88.0873598710773, -13.1045466360271, 0, !- X,Y,Z Vertex 3 {m}
  88.0873598710773, -13.1045466360271, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  89.5105142736263, 12.1060920093007, 12, !- X,Y,Z Vertex 1 {m}
  89.5105142736263, 12.1060920093007, 0,  !- X,Y,Z Vertex 2 {m}
  55.2637269159928, 13.9937709986091, 0,  !- X,Y,Z Vertex 3 {m}
  55.2637269159928, 13.9937709986091, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.9069735198982, 28.0982565452407, 12, !- X,Y,Z Vertex 1 {m}
  31.8185318072126, 8.88487016977929, 12, !- X,Y,Z Vertex 2 {m}
  41.6990264493979, 8.32962011416868, 12, !- X,Y,Z Vertex 3 {m}
  40.6106025366333, -10.439526966524, 12, !- X,Y,Z Vertex 4 {m}
  88.0873598710773, -13.1045466360271, 12, !- X,Y,Z Vertex 5 {m}
  88.4222171219685, -6.88518235207293, 12, !- X,Y,Z Vertex 6 {m}
  96.9630053839135, -7.32931342684451, 12, !- X,Y,Z Vertex 7 {m}
  98.4698306382025, 20.1025284976978, 12, !- X,Y,Z Vertex 8 {m}
  90.0128073690317, 20.5466588558956, 12, !- X,Y,Z Vertex 9 {m}
  89.5105142736263, 12.1060920093007, 12, !- X,Y,Z Vertex 10 {m}
  55.2637269159928, 13.9937709986091, 12, !- X,Y,Z Vertex 11 {m}
  55.9334919660638, 26.7656771757052, 12; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.9334919660638, 26.7656771757052, 0,  !- X,Y,Z Vertex 1 {m}
  55.2637269159928, 13.9937709986091, 0,  !- X,Y,Z Vertex 2 {m}
  89.5105142736263, 12.1060920093007, 0,  !- X,Y,Z Vertex 3 {m}
  90.0128073690317, 20.5466588558956, 0,  !- X,Y,Z Vertex 4 {m}
  98.4698306382025, 20.1025284976978, 0,  !- X,Y,Z Vertex 5 {m}
  96.9630053839135, -7.32931342684451, 0, !- X,Y,Z Vertex 6 {m}
  88.4222171219685, -6.88518235207293, 0, !- X,Y,Z Vertex 7 {m}
  88.0873598710773, -13.1045466360271, 0, !- X,Y,Z Vertex 8 {m}
  40.6106025366333, -10.439526966524, 0,  !- X,Y,Z Vertex 9 {m}
  41.6990264493979, 8.32962011416868, 0,  !- X,Y,Z Vertex 10 {m}
  31.8185318072126, 8.88487016977929, 0,  !- X,Y,Z Vertex 11 {m}
  32.9069735198982, 28.0982565452407, 0;  !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4698306382025, 20.1025284976978, 12, !- X,Y,Z Vertex 1 {m}
  98.4698306382025, 20.1025284976978, 0,  !- X,Y,Z Vertex 2 {m}
  90.0128073690317, 20.5466588558956, 0,  !- X,Y,Z Vertex 3 {m}
  90.0128073690317, 20.5466588558956, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.0873598710773, -13.1045466360271, 12, !- X,Y,Z Vertex 1 {m}
  88.0873598710773, -13.1045466360271, 0, !- X,Y,Z Vertex 2 {m}
  88.4222171219685, -6.88518235207293, 0, !- X,Y,Z Vertex 3 {m}
  88.4222171219685, -6.88518235207293, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.2637269159928, 13.9937709986091, 12, !- X,Y,Z Vertex 1 {m}
  55.2637269159928, 13.9937709986091, 0,  !- X,Y,Z Vertex 2 {m}
  55.9334919660638, 26.7656771757052, 0,  !- X,Y,Z Vertex 3 {m}
  55.9334919660638, 26.7656771757052, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6990264493979, 8.32962011416868, 12, !- X,Y,Z Vertex 1 {m}
  41.6990264493979, 8.32962011416868, 0,  !- X,Y,Z Vertex 2 {m}
  40.6106025366333, -10.439526966524, 0,  !- X,Y,Z Vertex 3 {m}
  40.6106025366333, -10.439526966524, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.4222171219685, -6.88518235207293, 12, !- X,Y,Z Vertex 1 {m}
  88.4222171219685, -6.88518235207293, 0, !- X,Y,Z Vertex 2 {m}
  96.9630053839135, -7.32931342684451, 0, !- X,Y,Z Vertex 3 {m}
  96.9630053839135, -7.32931342684451, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  96.9630053839135, -7.32931342684451, 12, !- X,Y,Z Vertex 1 {m}
  96.9630053839135, -7.32931342684451, 0, !- X,Y,Z Vertex 2 {m}
  98.4698306382025, 20.1025284976978, 0,  !- X,Y,Z Vertex 3 {m}
  98.4698306382025, 20.1025284976978, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.9069735198982, 28.0982565452407, 12, !- X,Y,Z Vertex 1 {m}
  32.9069735198982, 28.0982565452407, 0,  !- X,Y,Z Vertex 2 {m}
  31.8185318072126, 8.88487016977929, 0,  !- X,Y,Z Vertex 3 {m}
  31.8185318072126, 8.88487016977929, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space,                 !- Space Name 1
  Building Story 1 Space 2,               !- Space Name 2
  Building Story 1 Space 3,               !- Space Name 3
  Building Story 1 Space 4,               !- Space Name 4
  Building Story 1 Space 1;               !- Space Name 5

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  9.42893014810695;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.96791871408658;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  10.9136956082038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.96790697772395;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  10.9136955386922;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.9679141215201;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.51144061466989;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  6.90767638693855;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.51143318629751;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  6.90767634294209;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  9.11089083755572;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.83408018603207;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  10.5455749230065;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.83406884553882;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  10.5455748558394;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  18.6645422839181;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.85448459739497;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  21.6036315842289;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  7.85446136529619;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  21.6036314466308;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.05790142121379;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.866014005058566;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.38195737480635;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.86601144355085;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.38195735963516;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.02581554273389;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.37745461972846;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.28963376174491;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.37744462984837;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  9.28963370257726;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  4.00355367399781;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.68479088256852;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  4.63398980189608;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.68478589927169;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.63398977238121;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.52915996366928;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.74762625241312;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  7.55730112552207;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.74761812544773;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  7.55730107738801;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  10.158549742901;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.27496004315284;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  11.7582077683625;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.27494739861929;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  11.758207693472;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  4.00355367399776;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.6847908825685;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  4.63398980189603;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.68478589927167;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.63398977238116;                       !- Surface Area {m2}

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.82026164052328,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Cafeteria Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.535655237977145,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool ComputerRoom Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56002645338625,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.332384,                               !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1178633664,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.85566371132743,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4899,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.17371854,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Kitchen Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.343842354351371,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Library Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.31882013764028,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4625,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1640025,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Lobby Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.497550995101992,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.475,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.168435,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Mechanical Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.378665757331513,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Office Lights 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.55705561411124,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4155325,                              !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1473478245,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Restroom Lights 1,      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.541777750222161,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.33,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.117018,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Auditorium People 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.195300390600781,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Friday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary ACTIVITY_SCH,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  SecondarySchool Cafeteria People 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0824084981503298,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool ComputerRoom People 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0440330047326761,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Gym People 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0773193213053097,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Kitchen People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00432786698906724,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan4-Jun13, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun14-Jun20, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun21-Sep12, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep13-Sep19, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep20-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan4-Jun13, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  13,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun14-Jun20, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  14,                                     !- Start Day 3
  6,                                      !- End Month 3
  20,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun21-Sep12, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  21,                                     !- Start Day 4
  9,                                      !- End Month 4
  12,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep13-Sep19, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  13,                                     !- Start Day 5
  9,                                      !- End Month 5
  19,                                     !- End Day 5
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep20-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  20,                                     !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Library People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0110825221650443,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

People,
  SecondarySchool Office People 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00701376402752811,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  2 Elevator Fans,                        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.382181957429578,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 19,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 19,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Saturday 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  19 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  19 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 19,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 19,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan3, !- Name
  19 space(s) Occ Sch Thursday 19,        !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Thursday 19,        !- Monday Schedule:Day Name
  19 space(s) Occ Sch Thursday 19,        !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 19,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 19,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 19,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 18,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 18,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 18,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 18,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan4-Jun13, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 19,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 19,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 19,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 19,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 16,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
