  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jun14-Jun20, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 18,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 18,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 18,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 18,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 17,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 17,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 17,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jun21-Jun27, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 16,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 18,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 18,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 18,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 18,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 15,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 17,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jun28-Jul4, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 16,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 18,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 17,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 17,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 17,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 16,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 16,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 16,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 16,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jul5-Aug29, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 15,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 17,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 17,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 17,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 17,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 14,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Aug30-Sep5, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 15,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 16,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 16,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 16,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 16,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 15,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 15,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 15,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Sep6-Sep12, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 14,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 16,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 16,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 16,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 16,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 13,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 15,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Sep13-Sep19, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 14,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 16,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 15,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 15,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 15,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Sep20-Dec31, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 13,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 15,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 15,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 15,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 15,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan4-Jun13, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  13,                                     !- End Day 2
  Elevator Schedule 3 Week Rule - Jun14-Jun20, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  14,                                     !- Start Day 3
  6,                                      !- End Month 3
  20,                                     !- End Day 3
  Elevator Schedule 3 Week Rule - Jun21-Jun27, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  21,                                     !- Start Day 4
  6,                                      !- End Month 4
  27,                                     !- End Day 4
  Elevator Schedule 3 Week Rule - Jun28-Jul4, !- Schedule:Week Name 5
  6,                                      !- Start Month 5
  28,                                     !- Start Day 5
  7,                                      !- End Month 5
  4,                                      !- End Day 5
  Elevator Schedule 3 Week Rule - Jul5-Aug29, !- Schedule:Week Name 6
  7,                                      !- Start Month 6
  5,                                      !- Start Day 6
  8,                                      !- End Month 6
  29,                                     !- End Day 6
  Elevator Schedule 3 Week Rule - Aug30-Sep5, !- Schedule:Week Name 7
  8,                                      !- Start Month 7
  30,                                     !- Start Day 7
  9,                                      !- End Month 7
  5,                                      !- End Day 7
  Elevator Schedule 3 Week Rule - Sep6-Sep12, !- Schedule:Week Name 8
  9,                                      !- Start Month 8
  6,                                      !- Start Day 8
  9,                                      !- End Month 8
  12,                                     !- End Day 8
  Elevator Schedule 3 Week Rule - Sep13-Sep19, !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  13,                                     !- Start Day 9
  9,                                      !- End Month 9
  19,                                     !- End Day 9
  Elevator Schedule 3 Week Rule - Sep20-Dec31, !- Schedule:Week Name 10
  9,                                      !- Start Month 10
  20,                                     !- Start Day 10
  12,                                     !- End Month 10
  31;                                     !- End Day 10

Schedule:Day:Interval,
  19 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  19 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ElectricEquipment,
  2 Elevator Lift Motors,                 !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  198.204470770435,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 9,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 9,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Saturday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  19 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  19 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 9,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 9,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan3, !- Name
  19 space(s) Occ Sch Thursday 9,         !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Thursday 9,         !- Monday Schedule:Day Name
  19 space(s) Occ Sch Thursday 9,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 9,         !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 9,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 9,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 8,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 8,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 8,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 8,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan4-Jun13, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 9,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 9,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 9,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 9,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 8,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jun14-Jun20, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 8,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 8,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 8,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 8,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 7,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0348262065141536,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00209796424784057,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000559457132757481,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00279728566378744,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0163641211331565,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0187418139473758,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 7,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0348262065141536,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00209796424784057,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000559457132757481,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00279728566378744,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0163641211331565,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0187418139473758,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 7,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0348262065141536,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00209796424784057,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000559457132757481,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00279728566378744,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0163641211331565,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0187418139473758,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jun21-Jun27, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 8,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 8,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 8,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 8,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 8,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 7,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0348262065141536,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00209796424784057,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000559457132757481,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00279728566378744,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0163641211331565,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0187418139473758,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 7,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0348262065141536,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00209796424784057,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000559457132757481,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00279728566378744,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0163641211331565,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0187418139473758,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jun28-Jul4, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 8,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 8,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 7,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 7,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 7,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 6,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 6,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 6,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 6,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jul5-Aug29, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 7,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 7,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 7,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 7,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 7,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 6,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0419592849568116,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990048,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0128675140534222,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Aug30-Sep5, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 7,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 6,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 6,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 6,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 6,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 5,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 5,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 5,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Sep6-Sep12, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 6,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 6,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 6,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 6,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 6,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 5,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 5,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00139864283189372,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00153850711508309,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0809814199666464,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.013147242619801,                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00657362130990047,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0146857497348841,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0261546209564126,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0103499569560135,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00293714994697681,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0359451207796686,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.034966070797343,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.00069932141594686,                    !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Sep13-Sep19, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 6,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 6,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 5,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 5,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 5,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Sep20-Dec31, !- Name
  19 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 5,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 5,          !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 5,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 5,         !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 5,           !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan4-Jun13, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  13,                                     !- End Day 2
  Elevator Schedule 1 Week Rule - Jun14-Jun20, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  14,                                     !- Start Day 3
  6,                                      !- End Month 3
  20,                                     !- End Day 3
  Elevator Schedule 1 Week Rule - Jun21-Jun27, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  21,                                     !- Start Day 4
  6,                                      !- End Month 4
  27,                                     !- End Day 4
  Elevator Schedule 1 Week Rule - Jun28-Jul4, !- Schedule:Week Name 5
  6,                                      !- Start Month 5
  28,                                     !- Start Day 5
  7,                                      !- End Month 5
  4,                                      !- End Day 5
  Elevator Schedule 1 Week Rule - Jul5-Aug29, !- Schedule:Week Name 6
  7,                                      !- Start Month 6
  5,                                      !- Start Day 6
  8,                                      !- End Month 6
  29,                                     !- End Day 6
  Elevator Schedule 1 Week Rule - Aug30-Sep5, !- Schedule:Week Name 7
  8,                                      !- Start Month 7
  30,                                     !- Start Day 7
  9,                                      !- End Month 7
  5,                                      !- End Day 7
  Elevator Schedule 1 Week Rule - Sep6-Sep12, !- Schedule:Week Name 8
  9,                                      !- Start Month 8
  6,                                      !- Start Day 8
  9,                                      !- End Month 8
  12,                                     !- End Day 8
  Elevator Schedule 1 Week Rule - Sep13-Sep19, !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  13,                                     !- Start Day 9
  9,                                      !- End Month 9
  19,                                     !- End Day 9
  Elevator Schedule 1 Week Rule - Sep20-Dec31, !- Schedule:Week Name 10
  9,                                      !- Start Month 10
  20,                                     !- Start Day 10
  12,                                     !- End Month 10
  31;                                     !- End Day 10

Schedule:Day:Interval,
  19 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  19 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ElectricEquipment,
  2 Elevator Lights,                      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.399354187491722,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 14,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 14,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Saturday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  19 space(s) Occ Sch Sunday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  19 space(s) Occ Sch Default 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 14,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 14,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan3, !- Name
  19 space(s) Occ Sch Thursday 14,        !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Thursday 14,        !- Monday Schedule:Day Name
  19 space(s) Occ Sch Thursday 14,        !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 14,        !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 14,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 14,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 13,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 13,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 13,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 13,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan4-Jun13, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 14,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 14,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 14,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 14,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 12,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jun14-Jun20, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 13,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 13,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 13,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 13,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 12,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 12,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 12,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jun21-Jun27, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 12,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 13,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 13,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 13,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 13,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 11,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 12,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jun28-Jul4, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 12,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 13,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 12,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 12,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 12,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 11,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 11,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 11,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 11,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jul5-Aug29, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 11,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 12,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 12,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 12,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 12,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 10,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Aug30-Sep5, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 11,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 11,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 11,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 11,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 11,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 10,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 10,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 10,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Sep6-Sep12, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 10,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 11,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 11,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 11,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 11,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 9,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 10,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Sep13-Sep19, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 10,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 11,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 10,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 10,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 10,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Sep20-Dec31, !- Name
  19 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 9,           !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 10,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 10,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 10,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 10,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan4-Jun13, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  13,                                     !- End Day 2
  Elevator Schedule 2 Week Rule - Jun14-Jun20, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  14,                                     !- Start Day 3
  6,                                      !- End Month 3
  20,                                     !- End Day 3
  Elevator Schedule 2 Week Rule - Jun21-Jun27, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  21,                                     !- Start Day 4
  6,                                      !- End Month 4
  27,                                     !- End Day 4
  Elevator Schedule 2 Week Rule - Jun28-Jul4, !- Schedule:Week Name 5
  6,                                      !- Start Month 5
  28,                                     !- Start Day 5
  7,                                      !- End Month 5
  4,                                      !- End Day 5
  Elevator Schedule 2 Week Rule - Jul5-Aug29, !- Schedule:Week Name 6
  7,                                      !- Start Month 6
  5,                                      !- Start Day 6
  8,                                      !- End Month 6
  29,                                     !- End Day 6
  Elevator Schedule 2 Week Rule - Aug30-Sep5, !- Schedule:Week Name 7
  8,                                      !- Start Month 7
  30,                                     !- Start Day 7
  9,                                      !- End Month 7
  5,                                      !- End Day 7
  Elevator Schedule 2 Week Rule - Sep6-Sep12, !- Schedule:Week Name 8
  9,                                      !- Start Month 8
  6,                                      !- Start Day 8
  9,                                      !- End Month 8
  12,                                     !- End Day 8
  Elevator Schedule 2 Week Rule - Sep13-Sep19, !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  13,                                     !- Start Day 9
  9,                                      !- End Month 9
  19,                                     !- End Day 9
  Elevator Schedule 2 Week Rule - Sep20-Dec31, !- Schedule:Week Name 10
  9,                                      !- Start Month 10
  20,                                     !- Start Day 10
  12,                                     !- End Month 10
  31;                                     !- End Day 10

Schedule:Day:Interval,
  19 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  19 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ElectricEquipment,
  SecondarySchool Auditorium Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.598921197842395,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.29562366715,                          !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.90367002475,                          !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.33293106175,                          !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.29562366715;                          !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29562366715;                          !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.21115976225,                          !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.4756158025,                           !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.23780790125,                          !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.21115976225;                          !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.21115976225;                          !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.29562366715,                          !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.90367002475,                          !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.33293106175,                          !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.29562366715;                          !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29562366715;                          !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29562366715;                          !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.35,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.35;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.35;                                   !- Value Until Time 1

ElectricEquipment,
  SecondarySchool Cafeteria Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.89220761774859,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

ElectricEquipment,
  SecondarySchool ComputerRoom Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.33752350838035,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Gym Elec Equip 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.18556292668141,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Kitchen Elec Equip 1,   !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.86805340277339,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Library Elec Equip 1,   !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.03067456134912,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Lobby Elec Equip 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.204548742430819,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Mechanical Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.333586500506334,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Office Elec Equip 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.40275280550562,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Restroom Elec Equip 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.204548742430817,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  SecondarySchool Kitchen Gas Equip 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  44.3139242158278,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Auditorium  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.13373583236094e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Cafeteria  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.61639232246657e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool ComputerRoom  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.99430426658688e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000195741869363495,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Kitchen  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  9.02204249126386e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Library  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.51859657159294e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Lobby  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.75519735739137e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Mechanical  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.86244802677375e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000158450760399604,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Restroom  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.75519735739134e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 1 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 2 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 3 {m}
  3.33285804443335, 16.0834295574383, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.87777760829664, 2.90783521445919, 3.6, !- X,Y,Z Vertex 1 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 2 {m}
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 3 {m}
  6.30278502243297, 16.022417325528, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90783172501217, 2.96884800209961, 3.6, !- X,Y,Z Vertex 1 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 2 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 3 {m}
  5.87777760829664, 2.90783521445919, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33285804443335, 16.0834295574383, 3.6, !- X,Y,Z Vertex 1 {m}
  3.33285804443335, 16.0834295574383, 0,  !- X,Y,Z Vertex 2 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 3 {m}
  2.90783172501217, 2.96884800209961, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30278502243297, 16.022417325528, 3.6, !- X,Y,Z Vertex 1 {m}
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 2 {m}
  3.33285804443335, 16.0834295574383, 0,  !- X,Y,Z Vertex 3 {m}
  3.33285804443335, 16.0834295574383, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33285804443335, 16.0834295574383, 3.6, !- X,Y,Z Vertex 1 {m}
  2.90783172501217, 2.96884800209961, 3.6, !- X,Y,Z Vertex 2 {m}
  5.87777760829664, 2.90783521445919, 3.6, !- X,Y,Z Vertex 3 {m}
  6.30278502243297, 16.022417325528, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  77.9508114096143;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone Thermostat, !- Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone Thermostat Schedule, !- Name
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan4-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone Inlet Node List, !- Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone Return Node List, !- Name
  Building Story 1 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone VAV Terminal, !- Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.628325319767055,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Thursday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Friday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Sunday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Tuesday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Wednesday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone PVAV Occ Sch Week Rule - Jan1-Jan3, !- Name
  5 Zone PVAV Occ Sch Thursday,           !- Sunday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday,           !- Monday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday,           !- Tuesday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday,           !- Wednesday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday,           !- Thursday Schedule:Day Name
  5 Zone PVAV Occ Sch Friday,             !- Friday Schedule:Day Name
  5 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  5 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Wednesday 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Thursday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Friday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone PVAV Occ Sch Week Rule - Jan4-Jun27, !- Name
  5 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Monday Schedule:Day Name
  5 Zone PVAV Occ Sch Tuesday,            !- Tuesday Schedule:Day Name
  5 Zone PVAV Occ Sch Wednesday,          !- Wednesday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday,           !- Thursday Schedule:Day Name
  5 Zone PVAV Occ Sch Friday,             !- Friday Schedule:Day Name
  5 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  5 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Monday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Tuesday 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone PVAV Occ Sch Week Rule - Jun28-Jul4, !- Name
  5 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Monday Schedule:Day Name
  5 Zone PVAV Occ Sch Tuesday,            !- Tuesday Schedule:Day Name
  5 Zone PVAV Occ Sch Wednesday 1,        !- Wednesday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday 1,         !- Thursday Schedule:Day Name
  5 Zone PVAV Occ Sch Friday 1,           !- Friday Schedule:Day Name
  5 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  5 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Tuesday 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Wednesday 2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Thursday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Friday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone PVAV Occ Sch Week Rule - Jul5-Aug29, !- Name
  5 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  5 Zone PVAV Occ Sch Monday 1,           !- Monday Schedule:Day Name
  5 Zone PVAV Occ Sch Tuesday 1,          !- Tuesday Schedule:Day Name
  5 Zone PVAV Occ Sch Wednesday 1,        !- Wednesday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday 1,         !- Thursday Schedule:Day Name
  5 Zone PVAV Occ Sch Friday 1,           !- Friday Schedule:Day Name
  5 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  5 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Monday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone PVAV Occ Sch Week Rule - Aug30-Sep5, !- Name
  5 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  5 Zone PVAV Occ Sch Monday 1,           !- Monday Schedule:Day Name
  5 Zone PVAV Occ Sch Tuesday 2,          !- Tuesday Schedule:Day Name
  5 Zone PVAV Occ Sch Wednesday 2,        !- Wednesday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday 2,         !- Thursday Schedule:Day Name
  5 Zone PVAV Occ Sch Friday 2,           !- Friday Schedule:Day Name
  5 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  5 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  5 Zone PVAV Occ Sch Week Rule - Sep6-Dec31, !- Name
  5 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  5 Zone PVAV Occ Sch Monday 2,           !- Monday Schedule:Day Name
  5 Zone PVAV Occ Sch Tuesday 2,          !- Tuesday Schedule:Day Name
  5 Zone PVAV Occ Sch Wednesday 2,        !- Wednesday Schedule:Day Name
  5 Zone PVAV Occ Sch Thursday 2,         !- Thursday Schedule:Day Name
  5 Zone PVAV Occ Sch Friday 2,           !- Friday Schedule:Day Name
  5 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  5 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  5 Zone PVAV Occ Sch,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  5 Zone PVAV Occ Sch Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  5 Zone PVAV Occ Sch Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  5 Zone PVAV Occ Sch Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  5 Zone PVAV Occ Sch Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  5 Zone PVAV Occ Sch Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  5 Zone PVAV Occ Sch Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone PVAV Occ Sch Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  5 Zone PVAV Ventilation Controller,     !- Name
  5 Zone PVAV Occ Sch,                    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA,                             !- Design Specification Outdoor Air Object Name 1
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA,                             !- Design Specification Outdoor Air Object Name 2
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name 3
  Blended OA,                             !- Design Specification Outdoor Air Object Name 3
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name 4
  Blended OA,                             !- Design Specification Outdoor Air Object Name 4
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name 5
  Blended OA,                             !- Design Specification Outdoor Air Object Name 5
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00247822862328289,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000752026944000001,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone DSOA Space List, !- Name
  Building Story 1 Space,                 !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 1,               !- Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30278502243297, 16.022417325528, 3.6, !- X,Y,Z Vertex 1 {m}
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 2 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 3 {m}
  5.87777760829664, 2.90783521445919, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21061510053511, 18.7691470604827, 3.6, !- X,Y,Z Vertex 1 {m}
  9.21061510053511, 18.7691470604827, 0,  !- X,Y,Z Vertex 2 {m}
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 3 {m}
  6.30278502243297, 16.022417325528, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30278502243297, 16.022417325528, 3.6, !- X,Y,Z Vertex 1 {m}
  5.87777760829664, 2.90783521445919, 3.6, !- X,Y,Z Vertex 2 {m}
  8.62450732369657, 5.11788562462812e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  9.21061510053511, 18.7691470604827, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21061510053511, 18.7691470604827, 0,  !- X,Y,Z Vertex 1 {m}
  8.62450732369657, 5.11788562462812e-06, 0, !- X,Y,Z Vertex 2 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 3 {m}
  6.30278502243297, 16.022417325528, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62450732369657, 5.11788562462812e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  8.62450732369657, 5.11788562462812e-06, 0, !- X,Y,Z Vertex 2 {m}
  9.21061510053511, 18.7691470604827, 0,  !- X,Y,Z Vertex 3 {m}
  9.21061510053511, 18.7691470604827, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.62530010817089, 0.0253927426815224, 1.8449295969279, !- X,Y,Z Vertex 1 {m}
  8.62530010817089, 0.0253927426815224, 0.762, !- X,Y,Z Vertex 2 {m}
  9.20982231606079, 18.7437594356868, 0.762, !- X,Y,Z Vertex 3 {m}
  9.20982231606079, 18.7437594356868, 1.8449295969279; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.87777760829664, 2.90783521445919, 3.6, !- X,Y,Z Vertex 1 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 2 {m}
  8.62450732369657, 5.11788562462812e-06, 0, !- X,Y,Z Vertex 3 {m}
  8.62450732369657, 5.11788562462812e-06, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  90.2256575619392;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 1 DaylightingControls, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.693,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.306,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  7.70050093448235,                       !- X-Coordinate of Reference Point {m}
  9.42258147567354,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  6.46500034961199,                       !- X-Coordinate of Reference Point {m}
  9.46116270135214,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 1 Thermostat, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 1, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 1 Inlet Node List, !- Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 1 Return Node List, !- Name
  Building Story 1 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.628325319767055,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 1 DSOA Space List, !- Name
  Building Story 1 Space 1,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 2,               !- Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62450732369657, 5.11788562462812e-06, 0, !- X,Y,Z Vertex 1 {m}
  -1.10908615624794e-10, 0.222120010767426, 0, !- X,Y,Z Vertex 2 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 3 {m}
  5.87777760829664, 2.90783521445919, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.10908615624794e-10, 0.222120010767426, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.10908615624794e-10, 0.222120010767426, 0, !- X,Y,Z Vertex 2 {m}
  8.62450732369657, 5.11788562462812e-06, 0, !- X,Y,Z Vertex 3 {m}
  8.62450732369657, 5.11788562462812e-06, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025391580617582, 0.221466077966182, 1.84839696511516, !- X,Y,Z Vertex 1 {m}
  0.025391580617582, 0.221466077966182, 0.762, !- X,Y,Z Vertex 2 {m}
  8.59911574296808, 0.000659050686868806, 0.762, !- X,Y,Z Vertex 3 {m}
  8.59911574296808, 0.000659050686868806, 1.84839696511516; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90783172501217, 2.96884800209961, 3.6, !- X,Y,Z Vertex 1 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 2 {m}
  -1.10908615624794e-10, 0.222120010767426, 0, !- X,Y,Z Vertex 3 {m}
  -1.10908615624794e-10, 0.222120010767426, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.87777760829664, 2.90783521445919, 3.6, !- X,Y,Z Vertex 1 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 2 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 3 {m}
  2.90783172501217, 2.96884800209961, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62450732369657, 5.11788562462812e-06, 3.6, !- X,Y,Z Vertex 1 {m}
  8.62450732369657, 5.11788562462812e-06, 0, !- X,Y,Z Vertex 2 {m}
  5.87777760829664, 2.90783521445919, 0,  !- X,Y,Z Vertex 3 {m}
  5.87777760829664, 2.90783521445919, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.87777760829664, 2.90783521445919, 3.6, !- X,Y,Z Vertex 1 {m}
  2.90783172501217, 2.96884800209961, 3.6, !- X,Y,Z Vertex 2 {m}
  -1.10908615624794e-10, 0.222120010767426, 3.6, !- X,Y,Z Vertex 3 {m}
  8.62450732369657, 5.11788562462812e-06, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  32.8035607976735;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 2 Thermostat, !- Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 2, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 2 Inlet Node List, !- Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 2 Return Node List, !- Name
  Building Story 1 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.628325319767055,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 2 DSOA Space List, !- Name
  Building Story 1 Space 2,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 3,               !- Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.10908615624794e-10, 0.222120010767426, 0, !- X,Y,Z Vertex 1 {m}
  0.586130033546354, 18.9912612640899, 0, !- X,Y,Z Vertex 2 {m}
  3.33285804443335, 16.0834295574383, 0,  !- X,Y,Z Vertex 3 {m}
  2.90783172501217, 2.96884800209961, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.586130033546354, 18.9912612640899, 3.6, !- X,Y,Z Vertex 1 {m}
  0.586130033546354, 18.9912612640899, 0, !- X,Y,Z Vertex 2 {m}
  -1.10908615624794e-10, 0.222120010767426, 0, !- X,Y,Z Vertex 3 {m}
  -1.10908615624794e-10, 0.222120010767426, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.585337218967134, 18.9658736402341, 1.844929596927, !- X,Y,Z Vertex 1 {m}
  0.585337218967134, 18.9658736402341, 0.762, !- X,Y,Z Vertex 2 {m}
  0.000792814468311476, 0.247507634623215, 0.762, !- X,Y,Z Vertex 3 {m}
  0.000792814468311476, 0.247507634623215, 1.844929596927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33285804443335, 16.0834295574383, 3.6, !- X,Y,Z Vertex 1 {m}
  3.33285804443335, 16.0834295574383, 0,  !- X,Y,Z Vertex 2 {m}
  0.586130033546354, 18.9912612640899, 0, !- X,Y,Z Vertex 3 {m}
  0.586130033546354, 18.9912612640899, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90783172501217, 2.96884800209961, 3.6, !- X,Y,Z Vertex 1 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 2 {m}
  3.33285804443335, 16.0834295574383, 0,  !- X,Y,Z Vertex 3 {m}
  3.33285804443335, 16.0834295574383, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.10908615624794e-10, 0.222120010767426, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.10908615624794e-10, 0.222120010767426, 0, !- X,Y,Z Vertex 2 {m}
  2.90783172501217, 2.96884800209961, 0,  !- X,Y,Z Vertex 3 {m}
  2.90783172501217, 2.96884800209961, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90783172501217, 2.96884800209961, 3.6, !- X,Y,Z Vertex 1 {m}
  3.33285804443335, 16.0834295574383, 3.6, !- X,Y,Z Vertex 2 {m}
  0.586130033546354, 18.9912612640899, 3.6, !- X,Y,Z Vertex 3 {m}
  -1.10908615624794e-10, 0.222120010767426, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  90.2256581366056;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 3 DaylightingControls, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.693,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.306,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or Space Name
  1.51012524928259,                       !- X-Coordinate of Reference Point {m}
  9.56868380773687,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or Space Name
  2.74562578840146,                       !- X-Coordinate of Reference Point {m}
  9.53010111698914,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 3 Thermostat, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 3, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 3 Inlet Node List, !- Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 3 Return Node List, !- Name
  Building Story 1 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.628325319767055,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 3 DSOA Space List, !- Name
  Building Story 1 Space 3,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 4,               !- Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.586130033546354, 18.9912612640899, 0, !- X,Y,Z Vertex 1 {m}
  9.21061510053511, 18.7691470604827, 0,  !- X,Y,Z Vertex 2 {m}
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 3 {m}
  3.33285804443335, 16.0834295574383, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.21061510053511, 18.7691470604827, 3.6, !- X,Y,Z Vertex 1 {m}
  9.21061510053511, 18.7691470604827, 0,  !- X,Y,Z Vertex 2 {m}
  0.586130033546354, 18.9912612640899, 0, !- X,Y,Z Vertex 3 {m}
  0.586130033546354, 18.9912612640899, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.18522351979782, 18.7698009929424, 1.84839698172353, !- X,Y,Z Vertex 1 {m}
  9.18522351979782, 18.7698009929424, 0.762, !- X,Y,Z Vertex 2 {m}
  0.611521614283641, 18.9906073316302, 0.762, !- X,Y,Z Vertex 3 {m}
  0.611521614283641, 18.9906073316302, 1.84839698172353; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30278502243297, 16.022417325528, 3.6, !- X,Y,Z Vertex 1 {m}
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 2 {m}
  9.21061510053511, 18.7691470604827, 0,  !- X,Y,Z Vertex 3 {m}
  9.21061510053511, 18.7691470604827, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33285804443335, 16.0834295574383, 3.6, !- X,Y,Z Vertex 1 {m}
  3.33285804443335, 16.0834295574383, 0,  !- X,Y,Z Vertex 2 {m}
  6.30278502243297, 16.022417325528, 0,   !- X,Y,Z Vertex 3 {m}
  6.30278502243297, 16.022417325528, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.586130033546354, 18.9912612640899, 3.6, !- X,Y,Z Vertex 1 {m}
  0.586130033546354, 18.9912612640899, 0, !- X,Y,Z Vertex 2 {m}
  3.33285804443335, 16.0834295574383, 0,  !- X,Y,Z Vertex 3 {m}
  3.33285804443335, 16.0834295574383, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33285804443335, 16.0834295574383, 3.6, !- X,Y,Z Vertex 1 {m}
  6.30278502243297, 16.022417325528, 3.6, !- X,Y,Z Vertex 2 {m}
  9.21061510053511, 18.7691470604827, 3.6, !- X,Y,Z Vertex 3 {m}
  0.586130033546354, 18.9912612640899, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  32.803463770866;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 4 Thermostat, !- Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 4, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 4 Inlet Node List, !- Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 4 Return Node List, !- Name
  Building Story 1 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.628325319767055,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 4 DSOA Space List, !- Name
  Building Story 1 Space 4,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space,                 !- Name
  Building Story 2 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

SpaceList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 Space 1,               !- Space Name 1
  Building Story 2 Space,                 !- Space Name 2
  Building Story 2 Space 4,               !- Space Name 3
  Building Story 2 Space 3,               !- Space Name 4
  Building Story 2 Space 2;               !- Space Name 5

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  22.3416860261294;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  19.3021874382026;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  8.12279686224599;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  22.3416861684284;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  8.1228208880334;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  22.3416860261294;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  19.3021874382026;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  8.12279686224599;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  22.3416861684284;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  8.1228208880334;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  31.5031731930427;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  27.2172902778732;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  11.4536510836273;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  31.5031733936931;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  11.4536849614887;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  14.0391123166377;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  12.129146255336;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  5.10421896274675;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  14.0391124060558;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  5.10423406011799;                       !- Surface Area {m2}

Lights,
  SecondarySchool Classroom Lights 1,     !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.61009412772069,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Corridor Lights 1,      !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.48049442418396,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.30654,                                !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.108699084,                            !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 2,           !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.20590241180482,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
